&HEAD CHID='NFSC2_Room_6', TITLE='Test'/

&MESH IJK=50,35,25, XB=0,10,0,7,0,5 /
&MESH IJK=5,35,25, xb=10,11,0,7,0,5 /

&TIME T_END=579.00/

&MISC TMPA=19.11/

&DUMP DT_DEVC=1., DT_HRR=1., SIG_FIGS=4, SIG_FIGS_EXP=2 /

&REAC FUEL='N-HEPTANE', CO_YIELD=0.01, SOOT_YIELD=0.015 /

&MATL ID='light_concrete',CONDUCTIVITY=0.08,SPECIFIC_HEAT= 1.15,DENSITY=475., EMISSIVITY = 0.8/
&MATL ID='concrete',FYI='NBSIR 88-3752',CONDUCTIVITY=1.8,SPECIFIC_HEAT=1.04,DENSITY=2280./
&MATL ID='steel',EMISSIVITY=0.95,CONDUCTIVITY=45.8,SPECIFIC_HEAT=0.46,DENSITY=7850./
&MATL ID='INCONEL',EMISSIVITY=0.85,DENSITY=8470,CONDUCTIVITY_RAMP='k_inc',SPECIFIC_HEAT_RAMP='c_inc' /
&MATL ID='INSULATION',DENSITY=280,CONDUCTIVITY=0.1,SPECIFIC_HEAT=1 /

&SURF ID='steel plate', MATL_ID='steel',COLOR='BLACK',THICKNESS= 0.001/
&SURF ID='wall', MATL_ID='light_concrete',COLOR='WHITE',BACKING='VOID',THICKNESS = 0.3, CELL_SIZE_FACTOR = 0.1, STRETCH_FACTOR(1)=1, N_LAYER_CELLS_MAX = 1000/
&SURF ID='ceiling', MATL_ID='light_concrete',COLOR='WHITE',BACKING='VOID',THICKNESS = 0.25 /
&SURF ID='PLATE FRONT', MATL_ID='INCONEL','INSULATION',THICKNESS=0.0007,0.01,COLOR='PINK'/
&SURF ID='floor', MATL_ID='concrete',BACKING='VOID',THICKNESS = 0.3 /

&SURF ID='burner', HRRPUA=1964.79, BACKING='VOID', TMP_FRONT=98.42, COLOR='RED',RAMP_T='ramp' RAMP_Q='ramp'/

&RAMP ID='ramp',T=0.00,F=0.00 /
&RAMP ID='ramp',T=10.00,F=0.52 /
&RAMP ID='ramp',T=20.00,F=0.61 /
&RAMP ID='ramp',T=30.00,F=0.69 /
&RAMP ID='ramp',T=40.00,F=0.75 /
&RAMP ID='ramp',T=50.00,F=0.81 /
&RAMP ID='ramp',T=60.00,F=0.86 /
&RAMP ID='ramp',T=70.00,F=0.89 /
&RAMP ID='ramp',T=80.00,F=0.92 /
&RAMP ID='ramp',T=90.00,F=0.94 /
&RAMP ID='ramp',T=100.00,F=0.95 /
&RAMP ID='ramp',T=110.00,F=0.95 /
&RAMP ID='ramp',T=120.00,F=0.95 /
&RAMP ID='ramp',T=130.00,F=0.95 /
&RAMP ID='ramp',T=140.00,F=0.95 /
&RAMP ID='ramp',T=150.00,F=0.95 /
&RAMP ID='ramp',T=160.00,F=0.95 /
&RAMP ID='ramp',T=170.00,F=0.95 /
&RAMP ID='ramp',T=180.00,F=0.95 /
&RAMP ID='ramp',T=190.00,F=0.95 /
&RAMP ID='ramp',T=200.00,F=0.95 /
&RAMP ID='ramp',T=210.00,F=0.95 /
&RAMP ID='ramp',T=220.00,F=0.96 /
&RAMP ID='ramp',T=230.00,F=0.96 /
&RAMP ID='ramp',T=240.00,F=0.96 /
&RAMP ID='ramp',T=250.00,F=0.96 /
&RAMP ID='ramp',T=260.00,F=0.97 /
&RAMP ID='ramp',T=270.00,F=0.97 /
&RAMP ID='ramp',T=280.00,F=0.97 /
&RAMP ID='ramp',T=290.00,F=0.97 /
&RAMP ID='ramp',T=300.00,F=0.98 /
&RAMP ID='ramp',T=310.00,F=0.98 /
&RAMP ID='ramp',T=320.00,F=0.99 /
&RAMP ID='ramp',T=330.00,F=0.99 /
&RAMP ID='ramp',T=340.00,F=1.00 /
&RAMP ID='ramp',T=350.00,F=1.00 /
&RAMP ID='ramp',T=360.00,F=1.00 /
&RAMP ID='ramp',T=370.00,F=1.00 /
&RAMP ID='ramp',T=380.00,F=0.99 /
&RAMP ID='ramp',T=390.00,F=0.98 /
&RAMP ID='ramp',T=400.00,F=0.97 /
&RAMP ID='ramp',T=410.00,F=0.96 /
&RAMP ID='ramp',T=420.00,F=0.94 /
&RAMP ID='ramp',T=430.00,F=0.92 /
&RAMP ID='ramp',T=440.00,F=0.90 /
&RAMP ID='ramp',T=450.00,F=-0.01 /
&RAMP ID='ramp',T=460.00,F=0.04 /
&RAMP ID='ramp',T=470.00,F=0.05 /
&RAMP ID='ramp',T=480.00,F=0.05 /
&RAMP ID='ramp',T=490.00,F=0.05 /
&RAMP ID='ramp',T=500.00,F=0.05 /
&RAMP ID='ramp',T=510.00,F=0.05 /
&RAMP ID='ramp',T=520.00,F=0.05 /
&RAMP ID='ramp',T=530.00,F=0.05 /
&RAMP ID='ramp',T=540.00,F=0.04 /
&RAMP ID='ramp',T=550.00,F=0.03 /
&RAMP ID='ramp',T=560.00,F=0.02 /
&RAMP ID='ramp',T=570.00,F=0.01 /

&RAMP ID='k_inc', T= 20., F=14.9 /
&RAMP ID='k_inc', T=100., F=15.9 /
&RAMP ID='k_inc', T=200., F=17.3 /
&RAMP ID='k_inc', T=300., F=19.0 /
&RAMP ID='k_inc', T=400., F=20.5 /
&RAMP ID='k_inc', T=500., F=22.1 /
&RAMP ID='k_inc', T=600., F=23.9 /
&RAMP ID='k_inc', T=700., F=25.7 /
&RAMP ID='k_inc', T=800., F=27.5 /

&RAMP ID='c_inc', T= 20., F=0.444 /
&RAMP ID='c_inc', T=100., F=0.465 /
&RAMP ID='c_inc', T=200., F=0.486 /
&RAMP ID='c_inc', T=300., F=0.502 /
&RAMP ID='c_inc', T=400., F=0.519 /
&RAMP ID='c_inc', T=500., F=0.536 /
&RAMP ID='c_inc', T=600., F=0.578 /
&RAMP ID='c_inc', T=700., F=0.595 /
&RAMP ID='c_inc', T=800., F=0.611 /
&RAMP ID='c_inc', T=900., F=0.628 /

&OBST XB=1.11, 1.89, 1.11, 1.89, 0, 0.21, SURF_IDS='burner','steel plate','steel plate'/

&OBST XB=0,10,0,0,0,5, SURF_ID='wall'/right
&OBST XB=0,0,0,7,0,5, SURF_ID='wall'/back
&OBST XB=0,10,7,7,0,5, SURF_ID='wall'/left
&OBST XB=10,10,0,2.3,0,3, SURF_ID='wall'/right door
&OBST XB=10,10,4.7,7,0,3, SURF_ID='wall'/left door
&OBST XB=10,10,0,7,3,5, SURF_ID='wall'/upper door
&OBST XB=0,11,0,7,0,0, SURF_ID='floor'/
&OBST XB=0,10,0,7,5,5, SURF_ID='ceiling'/

&VENT XB=10,11,0,0,0,5, SURF_ID='OPEN' /
&VENT XB=11,11,0,7,0,5, SURF_ID='OPEN' /
&VENT XB=10,11,0,7,5,5, SURF_ID='OPEN' /
&VENT XB=10,11,7,7,0,5, SURF_ID='OPEN' /

&VENT XB=4.45,4.55,0,0,1.3,1.4, SURF_ID='PLATE FRONT' /
&VENT XB=4.45,4.55,0,0,2.95,3.05, SURF_ID='PLATE FRONT' /
&VENT XB=4.45,4.55,0,0,3.95,4.05, SURF_ID='PLATE FRONT' /
&VENT XB=0.45,0.55,0.45,0.55,5,5, SURF_ID='PLATE FRONT' /
&VENT XB=2.45,2.55,0.65,0.75,5,5, SURF_ID='PLATE FRONT' /
&VENT XB=6.45,6.55,0.65,0.75,0,0, SURF_ID='PLATE FRONT' /
&VENT XB=6.45,6.55,0.65,0.75,5,5, SURF_ID='PLATE FRONT' /
&VENT XB=4.45,4.55,1.45,1.55,5,5, SURF_ID='PLATE FRONT' /
&VENT XB=5.45,5.55,3.45,3.55,0,0, SURF_ID='PLATE FRONT' /
&VENT XB=4.45,4.55,7,7,3.95,4.05, SURF_ID='PLATE FRONT' /

&DEVC ID='T1_1'QUANTITY='THERMOCOUPLE', XYZ=1.5,5.5,1/
&DEVC ID='T1_2'QUANTITY='THERMOCOUPLE', XYZ=1.5,5.5,1.5/
&DEVC ID='T1_3'QUANTITY='THERMOCOUPLE', XYZ=1.5,5.5,2/
&DEVC ID='T1_4'QUANTITY='THERMOCOUPLE', XYZ=1.5,5.5,2.25/
&DEVC ID='T1_5'QUANTITY='THERMOCOUPLE', XYZ=1.5,5.5,2.5/
&DEVC ID='T1_6'QUANTITY='THERMOCOUPLE', XYZ=1.5,5.5,2.75/
&DEVC ID='T1_7'QUANTITY='THERMOCOUPLE', XYZ=1.5,5.5,3/
&DEVC ID='T1_8'QUANTITY='THERMOCOUPLE', XYZ=1.5,5.5,3.5/
&DEVC ID='T1_9'QUANTITY='THERMOCOUPLE', XYZ=1.5,5.5,4/
&DEVC ID='T1_10'QUANTITY='THERMOCOUPLE', XYZ=1.5,5.5,4.5/
&DEVC ID='T2_1'QUANTITY='THERMOCOUPLE', XYZ=7.5,5.5,1/
&DEVC ID='T2_2'QUANTITY='THERMOCOUPLE', XYZ=7.5,5.5,1.5/
&DEVC ID='T2_3'QUANTITY='THERMOCOUPLE', XYZ=7.5,5.5,2/
&DEVC ID='T2_4'QUANTITY='THERMOCOUPLE', XYZ=7.5,5.5,2.25/
&DEVC ID='T2_5'QUANTITY='THERMOCOUPLE', XYZ=7.5,5.5,2.5/
&DEVC ID='T2_6'QUANTITY='THERMOCOUPLE', XYZ=7.5,5.5,2.75/
&DEVC ID='T2_7'QUANTITY='THERMOCOUPLE', XYZ=7.5,5.5,3/
&DEVC ID='T2_8'QUANTITY='THERMOCOUPLE', XYZ=7.5,5.5,3.5/
&DEVC ID='T2_9'QUANTITY='THERMOCOUPLE', XYZ=7.5,5.5,4/
&DEVC ID='T2_10'QUANTITY='THERMOCOUPLE', XYZ=7.5,5.5,4.5/
&DEVC ID='T3_1'QUANTITY='THERMOCOUPLE', XYZ=6.5,1.5,1/
&DEVC ID='T3_2'QUANTITY='THERMOCOUPLE', XYZ=6.5,1.5,1.5/
&DEVC ID='T3_3'QUANTITY='THERMOCOUPLE', XYZ=6.5,1.5,2/
&DEVC ID='T3_4'QUANTITY='THERMOCOUPLE', XYZ=6.5,1.5,2.25/
&DEVC ID='T3_5'QUANTITY='THERMOCOUPLE', XYZ=6.5,1.5,2.5/
&DEVC ID='T3_6'QUANTITY='THERMOCOUPLE', XYZ=6.5,1.5,2.75/
&DEVC ID='T3_7'QUANTITY='THERMOCOUPLE', XYZ=6.5,1.5,3/
&DEVC ID='T3_8'QUANTITY='THERMOCOUPLE', XYZ=6.5,1.5,3.5/
&DEVC ID='T3_9'QUANTITY='THERMOCOUPLE', XYZ=6.5,1.5,4/
&DEVC ID='T3_10'QUANTITY='THERMOCOUPLE', XYZ=6.5,1.5,4.5/

&DEVC ID='C1'QUANTITY='THERMOCOUPLE', XYZ=7.5,0.2,4.9/
&DEVC ID='C2'QUANTITY='THERMOCOUPLE', XYZ=0.5,0.5,4.9/
&DEVC ID='C3'QUANTITY='THERMOCOUPLE', XYZ=1.5,0.5,4.9/
&DEVC ID='C4'QUANTITY='THERMOCOUPLE', XYZ=2.5,0.5,4.9/
&DEVC ID='C5'QUANTITY='THERMOCOUPLE', XYZ=3.5,0.5,4.9/
&DEVC ID='C6'QUANTITY='THERMOCOUPLE', XYZ=4.5,0.5,4.9/
&DEVC ID='C7'QUANTITY='THERMOCOUPLE', XYZ=5.5,0.5,4.9/
&DEVC ID='C8'QUANTITY='THERMOCOUPLE', XYZ=7.5,0.5,4.9/
&DEVC ID='C9'QUANTITY='THERMOCOUPLE', XYZ=8.5,0.5,4.9/
&DEVC ID='C10'QUANTITY='THERMOCOUPLE', XYZ=9.5,0.5,4.9/
&DEVC ID='C11'QUANTITY='THERMOCOUPLE', XYZ=0.5,1.5,4.9/
&DEVC ID='C12'QUANTITY='THERMOCOUPLE', XYZ=1.5,1.5,4.9/
&DEVC ID='C13'QUANTITY='THERMOCOUPLE', XYZ=2.5,1.5,4.9/
&DEVC ID='C14'QUANTITY='THERMOCOUPLE', XYZ=3.5,1.5,4.9/
&DEVC ID='C15'QUANTITY='THERMOCOUPLE', XYZ=4.5,1.5,4.9/
&DEVC ID='C16'QUANTITY='THERMOCOUPLE', XYZ=5.5,1.5,4.9/
&DEVC ID='C17'QUANTITY='THERMOCOUPLE', XYZ=6.5,1.5,4.9/
&DEVC ID='C18'QUANTITY='THERMOCOUPLE', XYZ=7.5,1.5,4.9/
&DEVC ID='C19'QUANTITY='THERMOCOUPLE', XYZ=8.5,1.5,4.9/
&DEVC ID='C20'QUANTITY='THERMOCOUPLE', XYZ=9.5,1.5,4.9/
&DEVC ID='C21'QUANTITY='THERMOCOUPLE', XYZ=0.5,2.5,4.9/
&DEVC ID='C22'QUANTITY='THERMOCOUPLE', XYZ=1.5,2.5,4.9/
&DEVC ID='C23'QUANTITY='THERMOCOUPLE', XYZ=2.5,2.5,4.9/
&DEVC ID='C24'QUANTITY='THERMOCOUPLE', XYZ=3.5,2.5,4.9/
&DEVC ID='C25'QUANTITY='THERMOCOUPLE', XYZ=4.5,2.5,4.9/
&DEVC ID='C26'QUANTITY='THERMOCOUPLE', XYZ=5.5,2.5,4.9/
&DEVC ID='C27'QUANTITY='THERMOCOUPLE', XYZ=7.5,2.5,4.9/
&DEVC ID='C28'QUANTITY='THERMOCOUPLE', XYZ=8.5,2.5,4.9/
&DEVC ID='C29'QUANTITY='THERMOCOUPLE', XYZ=9.5,2.5,4.9/
&DEVC ID='C30'QUANTITY='THERMOCOUPLE', XYZ=3.5,3.5,4.9/
&DEVC ID='C31'QUANTITY='THERMOCOUPLE', XYZ=4.5,3.5,4.9/
&DEVC ID='C32'QUANTITY='THERMOCOUPLE', XYZ=5.5,3.5,4.9/
&DEVC ID='C33'QUANTITY='THERMOCOUPLE', XYZ=7.5,3.5,4.9/
&DEVC ID='C34'QUANTITY='THERMOCOUPLE', XYZ=0.5,4.5,4.9/
&DEVC ID='C35'QUANTITY='THERMOCOUPLE', XYZ=3.5,4.5,4.9/
&DEVC ID='C36'QUANTITY='THERMOCOUPLE', XYZ=4.5,4.5,4.9/
&DEVC ID='C37'QUANTITY='THERMOCOUPLE', XYZ=5.5,4.5,4.9/
&DEVC ID='C38'QUANTITY='THERMOCOUPLE', XYZ=7.5,4.5,4.9/
&DEVC ID='C39'QUANTITY='THERMOCOUPLE', XYZ=9.5,4.5,4.9/
&DEVC ID='C40'QUANTITY='THERMOCOUPLE', XYZ=1.5,5.5,4.9/
&DEVC ID='C41'QUANTITY='THERMOCOUPLE', XYZ=4.5,5.5,4.9/
&DEVC ID='C42'QUANTITY='THERMOCOUPLE', XYZ=7.5,5.5,4.9/
&DEVC ID='C43'QUANTITY='THERMOCOUPLE', XYZ=0.5,6.5,4.9/
&DEVC ID='C44'QUANTITY='THERMOCOUPLE', XYZ=4.5,6.5,4.9/
&DEVC ID='C45'QUANTITY='THERMOCOUPLE', XYZ=7.5,6.5,4.9/
&DEVC ID='C46'QUANTITY='THERMOCOUPLE', XYZ=9.5,6.5,4.9/

&DEVC ID='D1'QUANTITY='THERMOCOUPLE', XYZ=10,3.5,1/
&DEVC ID='D2'QUANTITY='THERMOCOUPLE', XYZ=10,3.5,1.5/
&DEVC ID='D3'QUANTITY='THERMOCOUPLE', XYZ=10,3.5,1.75/
&DEVC ID='D4'QUANTITY='THERMOCOUPLE', XYZ=10,3.5,2/
&DEVC ID='D5'QUANTITY='THERMOCOUPLE', XYZ=10,3.5,2.25/
&DEVC ID='D6'QUANTITY='THERMOCOUPLE', XYZ=10,3.5,2.5/
&DEVC ID='D7'QUANTITY='THERMOCOUPLE', XYZ=10,3.5,2.75/
&DEVC ID='D8'QUANTITY='THERMOCOUPLE', XYZ=10,3.5,2.9/
&DEVC ID='D9'QUANTITY='THERMOCOUPLE', XYZ=10,2.5,2.5/
&DEVC ID='D10'QUANTITY='THERMOCOUPLE', XYZ=10,4.5,2.5/
&DEVC ID='D11'QUANTITY='THERMOCOUPLE', XYZ=10,2.5,2.9/
&DEVC ID='D12'QUANTITY='THERMOCOUPLE', XYZ=10,4.5,2.9/

&DEVC ID='F1'QUANTITY='THERMOCOUPLE', XYZ=3.7,0.7,4.73/
&DEVC ID='F2'QUANTITY='THERMOCOUPLE', XYZ=4.1,0.7,4.73/
&DEVC ID='F3'QUANTITY='THERMOCOUPLE', XYZ=4.5,0.7,4.73/
&DEVC ID='F4'QUANTITY='THERMOCOUPLE', XYZ=4.9,0.7,4.73/
&DEVC ID='F5'QUANTITY='THERMOCOUPLE', XYZ=5.3,0.7,4.73/
&DEVC ID='F6'QUANTITY='THERMOCOUPLE', XYZ=3.7,1.1,4.73/
&DEVC ID='F7'QUANTITY='THERMOCOUPLE', XYZ=4.1,1.1,4.73/
&DEVC ID='F8'QUANTITY='THERMOCOUPLE', XYZ=4.5,1.1,4.73/
&DEVC ID='F9'QUANTITY='THERMOCOUPLE', XYZ=4.9,1.1,4.73/
&DEVC ID='F10'QUANTITY='THERMOCOUPLE', XYZ=5.3,1.1,4.73/
&DEVC ID='F11'QUANTITY='THERMOCOUPLE', XYZ=3.7,1.5,4.73/
&DEVC ID='F12'QUANTITY='THERMOCOUPLE', XYZ=4.1,1.5,4.73/
&DEVC ID='F13'QUANTITY='THERMOCOUPLE', XYZ=4.5,1.5,4.73/
&DEVC ID='F14'QUANTITY='THERMOCOUPLE', XYZ=4.9,1.5,4.73/
&DEVC ID='F15'QUANTITY='THERMOCOUPLE', XYZ=5.3,1.5,4.73/
&DEVC ID='F16'QUANTITY='THERMOCOUPLE', XYZ=3.7,1.9,4.73/
&DEVC ID='F17'QUANTITY='THERMOCOUPLE', XYZ=4.1,1.9,4.73/
&DEVC ID='F18'QUANTITY='THERMOCOUPLE', XYZ=4.5,1.9,4.73/
&DEVC ID='F19'QUANTITY='THERMOCOUPLE', XYZ=4.9,1.9,4.73/
&DEVC ID='F20'QUANTITY='THERMOCOUPLE', XYZ=5.3,1.9,4.73/
&DEVC ID='F21'QUANTITY='THERMOCOUPLE', XYZ=3.7,2.3,4.73/
&DEVC ID='F22'QUANTITY='THERMOCOUPLE', XYZ=4.1,2.3,4.73/
&DEVC ID='F23'QUANTITY='THERMOCOUPLE', XYZ=4.5,2.3,4.73/
&DEVC ID='F24'QUANTITY='THERMOCOUPLE', XYZ=4.9,2.3,4.73/
&DEVC ID='F25'QUANTITY='THERMOCOUPLE', XYZ=5.3,2.3,4.73/
&DEVC ID='F26', QUANTITY='THERMOCOUPLE', XYZ=4.5,1.5,3.73/
&DEVC ID='F27', QUANTITY='THERMOCOUPLE', XYZ=4.5,1.5,2.78/

&DEVC ID='P1', QUANTITY='WALL TEMPERATURE', XYZ=4.5,0.1,1.35, IOR=+2 /
&DEVC ID='P2', QUANTITY='WALL TEMPERATURE', XYZ=4.5,0.1,3, IOR=+2 /
&DEVC ID='P3', QUANTITY='WALL TEMPERATURE', XYZ=4.5,0.1,4.0, IOR=+2 /
&DEVC ID='P4', QUANTITY='WALL TEMPERATURE', XYZ=0.5,0.5,4.9, IOR=-3 /
&DEVC ID='P5', QUANTITY='WALL TEMPERATURE', XYZ=2.5,0.7,4.9, IOR=-3 /
&DEVC ID='P6', QUANTITY='WALL TEMPERATURE', XYZ=6.5,0.7,0.1, IOR=+3 /
&DEVC ID='P7', QUANTITY='WALL TEMPERATURE', XYZ=6.5,0.7,4.9, IOR=-3 /
&DEVC ID='P8', QUANTITY='WALL TEMPERATURE', XYZ=4.5,1.5,4.9, IOR=-3 /
&DEVC ID='P9', QUANTITY='WALL TEMPERATURE', XYZ=5.5,3.5,0.1, IOR=+3 /
&DEVC ID='P10', QUANTITY='WALL TEMPERATURE', XYZ=4.5,6.9,4.0, IOR=-2 /

&DEVC ID='P1_1', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ=4.5,0.1,1.35, IOR=+2 /
&DEVC ID='P1_2', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ=4.5,0.1,3, IOR=+2 /
&DEVC ID='P1_3', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ=4.5,0.1,4.0, IOR=+2 /
&DEVC ID='P1_4', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ=0.5,0.5,4.9, IOR=-3 /
&DEVC ID='P1_5', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ=2.5,0.7,4.9, IOR=-3 /
&DEVC ID='P1_6', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ=6.5,0.7,0.1, IOR=+3 /
&DEVC ID='P1_7', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ=6.5,0.7,4.9, IOR=-3 /
&DEVC ID='P1_8', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ=4.5,1.5,4.9, IOR=-3 /
&DEVC ID='P1_9', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ=5.5,3.5,0.1, IOR=+3 /
&DEVC ID='P1_10', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ=4.5,6.9,4.0, IOR=-2 /

&DEVC ID='R1', QUANTITY='GAUGE HEAT FLUX', XYZ=4.5,0.0,1.35, IOR=+2 /
&DEVC ID='R2', QUANTITY='GAUGE HEAT FLUX', XYZ=4.5,0.0,3, IOR=+2 /
&DEVC ID='R3', QUANTITY='GAUGE HEAT FLUX', XYZ=4.5,0.0,5.0, IOR=-3 /
&DEVC ID='R4', QUANTITY='GAUGE HEAT FLUX', XYZ=0.5,0.5,5.0, IOR=-3 /
&DEVC ID='R5', QUANTITY='GAUGE HEAT FLUX', XYZ=2.5,0.7,5.0, IOR=-3 /

&DEVC ID='O2', QUANTITY='VOLUME FRACTION',SPEC_ID='OXYGEN', XYZ=2.5,0.7,5.0 /
&DEVC ID='CO', QUANTITY='VOLUME FRACTION',SPEC_ID='CARBON MONOXIDE', XYZ=4.5,0,4 /
&DEVC ID='CO2', QUANTITY='VOLUME FRACTION',SPEC_ID='CARBON DIOXIDE', XYZ=0.5,0.5,5.0 /

&DEVC ID='W11', QUANTITY='INSIDE WALL TEMPERATURE', XYZ=4.5,0,1.35,IOR=+2,DEPTH=0.003 /
&DEVC ID='W12', QUANTITY='INSIDE WALL TEMPERATURE', XYZ=4.5,0,1.35,IOR=+2,DEPTH=0.009 /
&DEVC ID='W13', QUANTITY='INSIDE WALL TEMPERATURE', XYZ=4.5,0,1.35,IOR=+2,DEPTH=0.0095 /
&DEVC ID='W21', QUANTITY='INSIDE WALL TEMPERATURE', XYZ=4.5,0,4,IOR=+2,DEPTH=0.005 /
&DEVC ID='W22', QUANTITY='INSIDE WALL TEMPERATURE', XYZ=4.5,0,4,IOR=+2,DEPTH=0.006 /
&DEVC ID='W23', QUANTITY='INSIDE WALL TEMPERATURE', XYZ=4.5,0,4,IOR=+2,DEPTH=0.01 /
&DEVC ID='W31', QUANTITY='INSIDE WALL TEMPERATURE', XYZ=4.5,7,4,IOR=-2,DEPTH=0.005 /
&DEVC ID='W32', QUANTITY='INSIDE WALL TEMPERATURE', XYZ=4.5,7,4,IOR=-2,DEPTH=0.007 /
&DEVC ID='W33', QUANTITY='INSIDE WALL TEMPERATURE', XYZ=4.5,7,4,IOR=-2,DEPTH=0.0095 /

&DEVC ID='V1',QUANTITY='U-VELOCITY', XYZ=2.5,0.7,4.9/
&DEVC ID='V2',QUANTITY='U-VELOCITY', XYZ=6.5,0.7,4.9/
&DEVC ID='V3',QUANTITY='U-VELOCITY', XYZ=10,3.5,1/
&DEVC ID='V4',QUANTITY='U-VELOCITY', XYZ=10,3.5,2/
&DEVC ID='V5',QUANTITY='U-VELOCITY', XYZ=10,3.5,2.5/
&DEVC ID='V6',QUANTITY='U-VELOCITY', XYZ=10,3.5,2.9/
&DEVC ID='V7',QUANTITY='U-VELOCITY', XYZ=10,2.5,2.5/
&DEVC ID='V8',QUANTITY='U-VELOCITY', XYZ=10,4.5,2.5/

&DEVC ID='Tup', QUANTITY='UPPER TEMPERATURE', XB=1.5,1.5,5.5,5.5,0,5 /
&DEVC ID='Tlow', QUANTITY='LOWER TEMPERATURE', XB=1.5,1.5,5.5,5.5,0,5/

&DEVC ID='Zi', QUANTITY='LAYER HEIGHT', XB=1.5,1.5,5.5,5.5,0,5 /

&DEVC ID='h1', QUANTITY='HEAT TRANSFER COEFFICIENT', XYZ=4.5,0,1.35, IOR=+2 /
&DEVC ID='h2', QUANTITY='HEAT TRANSFER COEFFICIENT', XYZ=4.5,0,3 IOR=+2 /
&DEVC ID='h3', QUANTITY='HEAT TRANSFER COEFFICIENT', XYZ=4.5,0,4 IOR=+2 /
&DEVC ID='h4', QUANTITY='HEAT TRANSFER COEFFICIENT', XYZ=4.5,7,4 IOR=-2 /

&TAIL /