! Primitive stoich coeffs obtained from the .out file of the following case:
! &HEAD CHID='propane_comb', TITLE='Check Propane combustion 2 eqn stoichiometry' /
! &TIME T_END=1./
! &MESH XB=0,1,0,1,0,1, IJK=10,10,10 /
! &REAC FUEL='PROPANE', SOOT_YIELD=0.024,N_SIMPLE_CHEMISTRY_REACTIONS=2 /
! &TAIL/
! Propane soot yield obtained from SFPE Handbook, Third Edition, pp. 3-111.
&REAC ID='REAC1', FUEL='PROPANE'
      SPEC_ID_NU='PROPANE','OXYGEN','WATER VAPOR','CARBON MONOXIDE','SOOT'
      NU=-1.0,-3,4,2,1, AUTO_IGNITION_TEMPERATURE=300., CRITICAL_FLAME_TEMPERATURE=1447.0  /

&REAC ID='REAC2', FUEL='CARBON MONOXIDE'
      SPEC_ID_NU='OXYGEN','CARBON DIOXIDE','WATER VAPOR','CARBON MONOXIDE','SOOT'
      NU=-1.911887327,2.911887327,-2,-0.911887327, AUTO_IGNITION_TEMPERATURE=300., CRITICAL_FLAME_TEMPERATURE=1447.0 /
&TAIL /
