&HEAD CHID='NIST_20MW_Burner', TITLE='NIST 20 MW calibration burner' /

!&MESH IJK=100,100,100, XB=-8,8,-8,8,-1,15/ single coarse mesh

! 4x4x4 - 2x2x2 = 64 - 8 = 56 meshes (dx=10 cm)
&MESH IJK=40,40,40, XB=-8,-4,-8,-4,-1,3, MULT_ID='m1', CHECK_MESH_ALIGNMENT=T, COLOR='BLACK' /
&MULT ID='m1', DX=4, DY=4, DZ=4,
I_LOWER_SKIP=1, I_UPPER_SKIP=2, I_UPPER=3,
J_LOWER_SKIP=1, J_UPPER_SKIP=2, J_UPPER=3,
K_LOWER_SKIP=0, K_UPPER_SKIP=1, K_UPPER=3 /

! 4x4x4 - 2x2x2 = 64 - 8 = 56 meshes (dx=5 cm)
&MESH IJK=40,40,40, XB=-4,-2,-4,-2,-1,1, MULT_ID='m2', CHECK_MESH_ALIGNMENT=T, COLOR='BLUE' /
&MULT ID='m2', DX=2, DY=2, DZ=2,
I_LOWER_SKIP=1, I_UPPER_SKIP=2, I_UPPER=3,
J_LOWER_SKIP=1, J_UPPER_SKIP=2, J_UPPER=3,
K_LOWER_SKIP=0, K_UPPER_SKIP=1, K_UPPER=3 /

! 4x4x2 = 32 meshes (dx=2.5 cm)
&MESH IJK=40,40,40, XB=-2,-1,-2,-1,-1,0, MULT_ID='m3', CHECK_MESH_ALIGNMENT=T, COLOR='RED' /
&MULT ID='m3', DX=1, DY=1, DZ=1,
I_UPPER=3,
J_UPPER=3,
K_LOWER=2, K_UPPER=3 /

! 8x8x4 = 256 meshes (dx=1.25 cm)
&MESH IJK=40,40,40, XB=-2,-1.5,-2,-1.5,-1,-0.5, MULT_ID='m4', CHECK_MESH_ALIGNMENT=T, COLOR='GREEN' /
&MULT ID='m4', DX=0.5, DY=0.5, DZ=0.5,
I_UPPER=7,
J_UPPER=7,
K_UPPER=3 /

! 56 + 56 + 32 + 256 = 400 meshes

&TIME T_END=65./

&DUMP NFRAMES=10000, VELOCITY_ERROR_FILE=T, DT_DEVC=3.333 /
&MISC SIMULATION_MODE='LES', MAXIMUM_GEOMETRY_FACES=115000 /
&PRES VELOCITY_TOLERANCE=0.0005, MAX_PRESSURE_ITERATIONS=50 /

&REAC FUEL='METHANE'/
&COMB RADIATIVE_FRACTION=N_SIMPLE_CHEMISTRY_REACTIONS=2 /

! Ramp roughly follows NFRL commissioning test video
&RAMP ID='rampq', T= 0.00, F=0.00 /
&RAMP ID='rampq', T= 1.00, F=1.00 /
&RAMP ID='rampq', T= 9.00, F=1.00 /
&RAMP ID='rampq', T=10.00, F=5.00 /
&RAMP ID='rampq', T=19.00, F=5.00 /
&RAMP ID='rampq', T=20.00, F=10.0 /
&RAMP ID='rampq', T=29.00, F=10.0 /
&RAMP ID='rampq', T=30.00, F=15.0 /
&RAMP ID='rampq', T=39.00, F=15.0 /
&RAMP ID='rampq', T=40.00, F=20.0 /
&RAMP ID='rampq', T=59.00, F=20.0 /
&RAMP ID='rampq', T=60.00, F=1.00 /
&RAMP ID='rampq', T=65.00, F=1.00 /

! Area for 1/8 inch fuel port is pi*(0.125*0.0254/2)**2 = 7.917304360898401e-06 m2
! Fuel pipe arrangement is 20 pipes * 75 ports/pipe + 2 pilots * 172 ports/pilot = 1844 total ports
! Total area is num ports * area/port = 0.014599509241496653 m2
! HRRPUA = 1000 kW / 0.014599509241496653 m2 = 68495.45306342682 kW/m2
&SURF ID='Burner'
      FYI='HRRPUA for 1 MW'
      RGB=204,0,0
      HRRPUA=68495.45306342682
      RAMP_Q='rampq'
      /

&SURF ID='Corrug Steel'
      RGB=207,207,207
      /
&SURF ID='Steel'
      RGB=35,35,35
      /

&VENT PBX=-8, SURF_ID='OPEN'/
&VENT PBX= 8, SURF_ID='OPEN'/
&VENT PBY=-8, SURF_ID='OPEN'/
&VENT PBY= 8, SURF_ID='OPEN'/
&VENT PBZ=15, SURF_ID='OPEN'/

! Flame height:
&DEVC ID='Lf_1', XB=-0.5,-0.5,-0.5,-0.5,0,15, QUANTITY='HRRPUV', POINTS=150, TIME_HISTORY=T/
&DEVC ID='Lf_2', XB=-0.5,-0.5, 0.0, 0.0,0,15, QUANTITY='HRRPUV', POINTS=150, TIME_HISTORY=T/
&DEVC ID='Lf_3', XB=-0.5,-0.5, 0.5, 0.5,0,15, QUANTITY='HRRPUV', POINTS=150, TIME_HISTORY=T/
&DEVC ID='Lf_4', XB= 0.0, 0.0,-0.5,-0.5,0,15, QUANTITY='HRRPUV', POINTS=150, TIME_HISTORY=T/
&DEVC ID='Lf_5', XB= 0.0, 0.0, 0.0, 0.0,0,15, QUANTITY='HRRPUV', POINTS=150, TIME_HISTORY=T/
&DEVC ID='Lf_6', XB= 0.0, 0.0, 0.5, 0.5,0,15, QUANTITY='HRRPUV', POINTS=150, TIME_HISTORY=T/
&DEVC ID='Lf_7', XB= 0.5, 0.5,-0.5,-0.5,0,15, QUANTITY='HRRPUV', POINTS=150, TIME_HISTORY=T/
&DEVC ID='Lf_8', XB= 0.5, 0.5, 0.0, 0.0,0,15, QUANTITY='HRRPUV', POINTS=150, TIME_HISTORY=T/
&DEVC ID='Lf_9', XB= 0.5, 0.5, 0.5, 0.5,0,15, QUANTITY='HRRPUV', POINTS=150, TIME_HISTORY=T/

! Slice Export:
&SLCF PBY=0, QUANTITY='VELOCITY', VECTOR=T /
&SLCF PBY=0, QUANTITY='TEMPERATURE', CELL_CENTERED=T /

&SLCF PBY=0, QUANTITY='TEMPERATURE', FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM' /
&SLCF PBY=0, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM' /
&SLCF PBY=0, QUANTITY='MASS FRACTION', SPEC_ID='CARBON MONOXIDE', FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM' /
&SLCF PBY=0, QUANTITY='MACH NUMBER', FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM' /

! --- Geometric entities (from Blender Objects)
! Use CATF line, concatenate geometry file from cad repo:
&CATF OTHER_FILES='../../../../cad/NIST_Calibration_Burners/NIST_20MW_Burner_Metric.geom' /

&TAIL /
