&HEAD CHID='NIST_8MW_Burner', TITLE='NIST 8MW Calibration Burner, ramp up to 2MW HRR' /

# Meshes:
# 4x8x8-24 meshes=232 meshes + 192 meshes = 424.
&MESH IJK=46,20,26, XB=-1.8,-0.9,-1.6,-1.2,-0.9,-0.4, MULT_ID='mesh' /
&MULT ID='mesh', DX=0.9, DY=0.4, DZ=0.5, I_LOWER_SKIP=1, I_UPPER_SKIP=2, I_UPPER=3,
J_LOWER_SKIP=2, J_UPPER_SKIP=5, J_UPPER=7,
K_LOWER_SKIP=1, K_UPPER_SKIP=3, K_UPPER=7 /

# 4x4x8-12 = 116 meshes + 192 meshes = 308.
! &MESH IJK=46,40,26, XB=-1.8,-0.9,-1.6,-0.8,-0.9,-0.4, MULT_ID='mesh' /
! &MULT ID='mesh', DX=0.9, DY=0.8, DZ=0.5, I_LOWER_SKIP=1, I_UPPER_SKIP=2, I_UPPER=3,
! J_LOWER_SKIP=1, J_UPPER_SKIP=2, J_UPPER=3,
! K_LOWER_SKIP=1, K_UPPER_SKIP=3, K_UPPER=7 /

# 192 meshes
&MESH IJK=46,20,26, XB=-1.8,-1.35,-1.6,-1.4,-0.9,-0.65, MULT_ID='mesh2' /
&MULT ID='mesh2', DX=0.45, DY=0.2, DZ=0.25, I_LOWER=2, I_UPPER=5, J_LOWER=4, J_UPPER=11, K_LOWER=2, K_UPPER=7 /

# Time line:
&TIME T_END=63. /

&DUMP NFRAMES=3000, VELOCITY_ERROR_FILE=T, DT_DEVC=3.333/
&MISC SIMULATION_MODE='LES', MAXIMUM_GEOMETRY_FACES=42000 /
&PRES VELOCITY_TOLERANCE=0.0005, MAX_PRESSURE_ITERATIONS=50 /

# Fuel:
&REAC FUEL='METHANE'/
&COMB N_SIMPLE_CHEMISTRY_REACTIONS=2 /

# Boundary conditions:
&VENT PBX=-1.8, SURF_ID='OPEN'/
&VENT PBX= 1.8, SURF_ID='OPEN'/
&VENT PBY=-1.6, SURF_ID='OPEN'/
&VENT PBY= 1.6, SURF_ID='OPEN'/
&VENT PBZ= 3.1, SURF_ID='OPEN'/

# Add Ramp:
&RAMP ID='rampq', T= 0.00, F=0.00 /
&RAMP ID='rampq', T= 1.00, F=0.25 /
&RAMP ID='rampq', T= 9.00, F=0.25 /
&RAMP ID='rampq', T=10.00, F=0.50 /
&RAMP ID='rampq', T=19.00, F=0.50 /
&RAMP ID='rampq', T=20.00, F=1.00 /
&RAMP ID='rampq', T=29.00, F=1.00 /
&RAMP ID='rampq', T=30.00, F=1.50 /
&RAMP ID='rampq', T=39.00, F=1.50 /
&RAMP ID='rampq', T=40.00, F=2.00 /
&RAMP ID='rampq', T=49.00, F=2.00 /
&RAMP ID='rampq', T=50.00, F=1.00 /
&RAMP ID='rampq', T=59.00, F=1.00 /
&RAMP ID='rampq', T=60.00, F=0.25 /

! We have 22 pipes with 28 holes each of diameter 0.3175e-2 m.
! The total fuel releasing area is A=22*28*pi*(0.3175e-2/2)^2=0.004877059 m^2.
! For a HRR of 1 MW => HRRPUA = 1000 / A = 2.050415e+05 KW/m^2.
&SURF ID='Burner'
      RGB=204,0,0
      HRRPUA=2.050415e+05
      RAMP_Q='rampq'
      /
&SURF ID='Plate'
      RGB=204,204,204
      /
&SURF ID='Steel'
      RGB=44,44,44
      /

! Flame height:
&DEVC ID='Lf_1', XB=-0.4,-0.4,-0.3,-0.3,0,3, QUANTITY='HRRPUV', POINTS=100, TIME_HISTORY=T/
&DEVC ID='Lf_2', XB=-0.4,-0.4, 0.0, 0.0,0,3, QUANTITY='HRRPUV', POINTS=100, TIME_HISTORY=T/
&DEVC ID='Lf_3', XB=-0.4,-0.4, 0.3, 0.3,0,3, QUANTITY='HRRPUV', POINTS=100, TIME_HISTORY=T/
&DEVC ID='Lf_4', XB= 0.0, 0.0,-0.3,-0.3,0,3, QUANTITY='HRRPUV', POINTS=100, TIME_HISTORY=T/
&DEVC ID='Lf_5', XB= 0.0, 0.0, 0.0, 0.0,0,3, QUANTITY='HRRPUV', POINTS=100, TIME_HISTORY=T/
&DEVC ID='Lf_6', XB= 0.0, 0.0, 0.3, 0.3,0,3, QUANTITY='HRRPUV', POINTS=100, TIME_HISTORY=T/
&DEVC ID='Lf_7', XB= 0.4, 0.4,-0.3,-0.3,0,3, QUANTITY='HRRPUV', POINTS=100, TIME_HISTORY=T/
&DEVC ID='Lf_8', XB= 0.4, 0.4, 0.0, 0.0,0,3, QUANTITY='HRRPUV', POINTS=100, TIME_HISTORY=T/
&DEVC ID='Lf_9', XB= 0.4, 0.4, 0.3, 0.3,0,3, QUANTITY='HRRPUV', POINTS=100, TIME_HISTORY=T/

! Slice Export:
&SLCF PBY=0, QUANTITY='VELOCITY', VECTOR=T /
&SLCF PBY=0, QUANTITY='TEMPERATURE', CELL_CENTERED=T /

&SLCF PBY=0, QUANTITY='TEMPERATURE', FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM' /
&SLCF PBY=0, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM' /
&SLCF PBY=0, QUANTITY='MASS FRACTION', SPEC_ID='CARBON MONOXIDE', FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM' /
&SLCF PBY=0, QUANTITY='MACH NUMBER', FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM' /

! --- Geometric entities (from Blender Objects)
! Use CATF line, concatenate geometry file from cad repo:
&CATF OTHER_FILES='../../../../cad/NIST_Calibration_Burners/NIST_8MW_Burner_Metric.geom' /

&TAIL /
