&HEAD CHID='NIST_CB_Test_5', TITLE='NFRL Composite beam test 2'  / 

&MESH IJK=32,30,40, XB=0.0,1.6,0.0,1.5,0.0,2.0, MULT_ID='mesh' /
&MULT ID='mesh', DX=1.6, DY=1.5, DZ=2.0, I_LOWER=-4, I_UPPER=3, J_LOWER=-1, J_UPPER=0, K_UPPER=1 /

&TIME T_END=4800, TIME_SHRINK_FACTOR=10 / 

&COMB N_SIMPLE_CHEMISTRY_REACTIONS=2 /
&REAC FUEL='METHANE' /

&SURF ID='BURNER', HRRPUA=888.9, COLOR='BROWN', RAMP_Q='fire' /
&RAMP ID='fire', T=   0., F=0.000 /
&RAMP ID='fire', T=  75., F=0.099 /
&RAMP ID='fire', T= 360., F=0.099 /
&RAMP ID='fire', T=1050., F=1.000 /
&RAMP ID='fire', T=4350., F=0.970 /
&RAMP ID='fire', T=4410., F=0.000 /

&MATL ID                 = 'INSULATION'
      FYI                = 'NISTIR 7401, Gypsum-based spray-applied material'
      DENSITY            = 357.
      CONDUCTIVITY_RAMP  = 'FR_K'
      EMISSIVITY         = 0.7
      SPECIFIC_HEAT      = 1.1  /

&RAMP ID='FR_K', T= 20, F=0.10 /
&RAMP ID='FR_K', T=100, F=0.12 /
&RAMP ID='FR_K', T=200, F=0.14 /
&RAMP ID='FR_K', T=300, F=0.16 /
&RAMP ID='FR_K', T=400, F=0.18 /
&RAMP ID='FR_K', T=500, F=0.21 /
&RAMP ID='FR_K', T=600, F=0.25 /
&RAMP ID='FR_K', T=700, F=0.31 /
&RAMP ID='FR_K', T=750, F=0.33 /

&MATL ID='STEEL'
      FYI='Eurocode 3,steel'
      DENSITY=7850.
      CONDUCTIVITY_RAMP='STEEL_K'
      EMISSIVITY=0.7
      SPECIFIC_HEAT_RAMP='STEEL_C'/

&RAMP ID='STEEL_K', T=  20., F=53. /
&RAMP ID='STEEL_K', T= 100., F=51. /
&RAMP ID='STEEL_K', T= 200., F=47. /
&RAMP ID='STEEL_K', T= 300., F=44. /
&RAMP ID='STEEL_K', T= 400., F=41. /
&RAMP ID='STEEL_K', T= 500., F=37. /
&RAMP ID='STEEL_K', T= 600., F=34. /
&RAMP ID='STEEL_K', T= 700., F=31. /
&RAMP ID='STEEL_K', T= 800., F=27. /
&RAMP ID='STEEL_K', T= 900., F=27. /
&RAMP ID='STEEL_K', T=1000., F=27. /

&RAMP ID='STEEL_C', T=  20., F=0.44 /
&RAMP ID='STEEL_C', T= 100., F=0.49 /
&RAMP ID='STEEL_C', T= 200., F=0.53 /
&RAMP ID='STEEL_C', T= 300., F=0.56 /
&RAMP ID='STEEL_C', T= 400., F=0.61 /
&RAMP ID='STEEL_C', T= 500., F=0.67 /
&RAMP ID='STEEL_C', T= 600., F=0.76 /
&RAMP ID='STEEL_C', T= 700., F=1.01 /
&RAMP ID='STEEL_C', T= 800., F=0.80 /
&RAMP ID='STEEL_C', T= 900., F=0.65 /
&RAMP ID='STEEL_C', T=1000., F=0.65 /

&MATL ID='LWC'
      FYI='Eurocode 4, lightweight concrete'
      DENSITY=2000.
      CONDUCTIVITY_RAMP='lwc_k'
      EMISSIVITY=0.7
      SPECIFIC_HEAT=0.84 /

&RAMP ID='lwc_k', T=  20, F=0.99 /
&RAMP ID='lwc_k', T= 100, F=0.94 /
&RAMP ID='lwc_k', T= 200, F=0.88 /
&RAMP ID='lwc_k', T= 300, F=0.81 /
&RAMP ID='lwc_k', T= 400, F=0.75 /
&RAMP ID='lwc_k', T= 500, F=0.69 /
&RAMP ID='lwc_k', T= 600, F=0.63 /
&RAMP ID='lwc_k', T= 700, F=0.56 /
&RAMP ID='lwc_k', T= 800, F=0.50 /
&RAMP ID='lwc_k', T= 900, F=0.50 /
&RAMP ID='lwc_k', T=1000, F=0.50 /

&MATL ID            = 'KAOWOOL'
      FYI           = 'NEED REFERENCE'
      EMISSIVITY    = 0.7
      DENSITY       = 96.
      CONDUCTIVITY_RAMP = 'kao_k'
      SPECIFIC_HEAT = 1.13 /
&RAMP ID='kao_k', T= 25., F=0.04 /
&RAMP ID='kao_k', T=400., F=0.12 /
&RAMP ID='kao_k', T=800., F=0.30 /

&MATL ID            = 'NWC'
      FYI           = 'Eurocode 4, normal weight concrete'
      DENSITY       = 2300.
      CONDUCTIVITY  = 1.6
      EMISSIVITY    = 0.7
      SPECIFIC_HEAT = 1.0 /

&SURF ID             = 'BEAM_LF'
      FYI            = 'lower flange of beam'
      COLOR          = 'GRAY 60'
      MATL_ID        = 'INSULATION','STEEL','INSULATION'
      THICKNESS      = 0.019,0.0108,0.019 /

&SURF ID             = 'BEAM_WEB'
      FYI            = 'web of beam'
      COLOR          = 'GRAY 60'
      MATL_ID        = 'INSULATION','STEEL','INSULATION'
      THICKNESS      = 0.019,0.00762,0.019 /

&SURF ID             = 'BEAM_UF'
      FYI            = 'upper flange, steel sheet, concrete'
      COLOR          = 'GRAY 60'
      MATL_ID        = 'INSULATION','STEEL','STEEL','LWC'
      THICKNESS      = 0.019,0.0108,0.00081,0.159/

&SURF ID             = 'EMERGENCY SUPPORT BEAM'
      COLOR          = 'GRAY 60'
      MATL_ID        = 'INSULATION','STEEL'
      THICKNESS      = 0.019,0.01 /

&SURF ID             = 'COLUMN'
      COLOR          = 'BLACK'
      MATL_ID        = 'STEEL'
      THICKNESS      = 0.011 /

&SURF ID             = 'WALL FRONT FACE'
      DEFAULT        = .TRUE.
      RGB            = 200,200,200
      MATL_ID        = 'KAOWOOL','STEEL'
      THICKNESS      = 0.050,0.00102/

&SURF ID             = 'WALL BACK FACE'
      RGB            = 100,100,100
      MATL_ID        = 'STEEL','KAOWOOL'
      THICKNESS      = 0.00102,0.050 /

&SURF ID            = 'FLOOR'
      FYI           = 'Strong floor'
      MATL_ID       = 'NWC'
      RGB           = 100,100,100
      THICKNESS     = 1.0 /

&SURF ID            = 'CEILING BOTTOM'
      MATL_ID       = 'STEEL','LWC'
      COLOR         = 'SILVER'
      THICKNESS     = 0.00081,0.159/

&SURF ID            = 'CEILING TOP'
      MATL_ID       = 'LWC','STEEL'
      COLOR         = 'GRAY 50'
      THICKNESS     = 0.159,0.00081 /

&OBST XB=-6.25, -6.2,-1.0, 1.0, 0.0, 3.77, SURF_ID6='WALL BACK FACE','WALL FRONT FACE','WALL BACK FACE','WALL BACK FACE','WALL BACK FACE','WALL BACK FACE'  /  west wall
&OBST XB=  6.2, 6.25,-1.0, 1.0, 0.0, 3.77, SURF_ID6='WALL FRONT FACE','WALL BACK FACE','WALL BACK FACE','WALL BACK FACE','WALL BACK FACE','WALL BACK FACE'  /  east wall

&OBST XB=-6.25, 6.25,-1.0, 1.0,3.77, 3.93, SURF_ID6='CEILING BOTTOM','CEILING BOTTOM','CEILING BOTTOM','CEILING BOTTOM','CEILING BOTTOM','CEILING TOP' /  concrete slab

&OBST XB=-6.25, 6.25,-1.0,-0.95, 0.0, 3.77, SURF_ID6='WALL BACK FACE','WALL BACK FACE','WALL BACK FACE','WALL FRONT FACE','WALL BACK FACE','WALL BACK FACE' /  front wall
&OBST XB=-6.25, 6.25,0.95,  1.0, 0.0, 3.77, SURF_ID6='WALL BACK FACE','WALL BACK FACE','WALL FRONT FACE','WALL BACK FACE','WALL BACK FACE','WALL BACK FACE' /  back wall

&HOLE XB= -5.80, -5.35,-1.2, -0.8, 0.0, 0.85 /  Ventilation opening
&HOLE XB= -2.65, -1.65,-1.2, -0.8, 0.0, 0.85 /  Ventilation opening
&HOLE XB=  1.65,  2.65,-1.2, -0.8, 0.0, 0.85 /  Ventilation opening
&HOLE XB=  5.35,  5.80,-1.2, -0.8, 0.0, 0.85 /  Ventilation opening

&HOLE XB= -5.80, -5.35, 0.8,  1.2, 0.0, 0.85 /  Ventilation opening
&HOLE XB= -2.65, -1.65, 0.8,  1.2, 0.0, 0.85 /  Ventilation opening
&HOLE XB=  1.65,  2.65, 0.8,  1.2, 0.0, 0.85 /  Ventilation opening
&HOLE XB=  5.35,  5.80, 0.8,  1.2, 0.0, 0.85 /  Ventilation opening

&OBST XB= -5.05,-3.55, -0.5, 0.5, 0.0, 0.1, SURF_IDS='BURNER','COLUMN','COLUMN' /  west burner
&OBST XB= -0.75, 0.75, -0.5, 0.5, 0.0, 0.1, SURF_IDS='BURNER','COLUMN','COLUMN' /  center burner
&OBST XB=  3.55, 5.05, -0.5, 0.5, 0.0, 0.1, SURF_IDS='BURNER','COLUMN','COLUMN' /  east burner

&OBST XB= -6.2, -5.95, -0.95, 0.95, 0.00, 0.30 /  west corner floor obstacle
&OBST XB= 5.95,   6.2, -0.95, 0.95, 0.00, 0.30 /  east corner floor obstacle

&OBST XB= -6.3,6.3,-0.0762, 0.0762, 3.77, 3.77, SURF_ID='BEAM_UF'  /  beam, upper flange
&OBST XB= -6.3,6.3, 0.00,   0.000,  3.32, 3.77, SURF_ID='BEAM_WEB' /  beam, web
&OBST XB= -6.3,6.3,-0.0762, 0.0762, 3.32, 3.32, SURF_ID='BEAM_LF'  /  beam, lower flange

&OBST XB= -2.4, -2.15, -0.95, 0.95, 2.35, 2.55, SURF_ID='EMERGENCY SUPPORT BEAM' /  west support beam
&OBST XB= 2.15,   2.4, -0.95, 0.95, 2.35, 2.55, SURF_ID='EMERGENCY SUPPORT BEAM' /  east support beam

&OBST XB= -6.6, -6.6, -0.1, 0.1, 0.00, 3.93, SURF_ID='COLUMN' /  west column, flange away from wall
&OBST XB= -6.6, -6.3,    0,   0, 0.00, 3.93, SURF_ID='COLUMN' /  west column web
&OBST XB= -6.3, -6.3, -0.1, 0.1, 0.00, 3.93, SURF_ID='COLUMN' /  west column, flange near the wall

&OBST XB=  6.3,  6.3, -0.1, 0.1, 0.00, 3.93, SURF_ID='COLUMN' /  east column, flange near the wall
&OBST XB=  6.3,  6.6,    0,   0, 0.00, 3.93, SURF_ID='COLUMN' /  east column, web 
&OBST XB=  6.6,  6.6, -0.1, 0.1, 0.00, 3.93, SURF_ID='COLUMN' /  east column, flange away from wall

&OBST XB= 6.15, 6.15, 0.2648,0.3448, 2.8664, 2.9464, SURF_ID6='PLATE FRONT','PLATE BACK','INERT','INERT','INERT','INERT' /
&DEVC ID='PT1',    XYZ=6.15, 0.3048, 2.9064,  QUANTITY='INSIDE WALL TEMPERATURE',DEPTH=0.00079, IOR=-1 /
&DEVC ID='PT1GAS', XYZ=6.15, 0.3048, 2.8,     QUANTITY='THERMOCOUPLE' /

&OBST XB=-0.04, 0.04, 0.1,0.1, 3.5046, 3.5846, SURF_ID6='INERT','INERT','PLATE FRONT','PLATE BACK','INERT','INERT' /
&DEVC ID='PT2',    XYZ=0.02, 0.1, 3.5446,  QUANTITY='INSIDE WALL TEMPERATURE',DEPTH=0.00079, IOR= 2 /
&DEVC ID='PT2GAS', XYZ=0.01, 0.1, 3.45,    QUANTITY='THERMOCOUPLE' /

&OBST XB=-0.04,  0.04, -0.04, 0.04, 3.2581, 3.2581, SURF_ID6='INERT','INERT','INERT','INERT','PLATE FRONT','PLATE BACK' /
&DEVC ID='PT3',    XYZ=0.02,0.02,3.258, QUANTITY='INSIDE WALL TEMPERATURE',  DEPTH=0.00079, IOR=-3 /
&DEVC ID='PT3GAS', XYZ=0.01,0.01,3.200, QUANTITY='THERMOCOUPLE'  /

&DEVC ID='HeatFlux_Gardon',  XYZ=6.20,-0.254, 2.9064,  QUANTITY='GAUGE HEAT FLUX', IOR=-1 /


&SURF ID = 'PLATE FRONT'
      COLOR = 'BLACK'
      MATL_ID = 'INCONEL','CERABLANKET'
      THICKNESS = 0.00079,0.0254 /

&SURF ID = 'PLATE BACK'
      COLOR = 'PINK'
      MATL_ID = 'CERABLANKET','INCONEL'
      THICKNESS = 0.0254,0.00079 /

&MATL ID='CERABLANKET'
      DENSITY=128.
      CONDUCTIVITY_RAMP='k_ins'
      SPECIFIC_HEAT = 1.13 /

&RAMP ID='k_ins', T=  20., F=0.06 /
&RAMP ID='k_ins', T= 260., F=0.06 /
&RAMP ID='k_ins', T= 400., F=0.10 /
&RAMP ID='k_ins', T= 600., F=0.15 /
&RAMP ID='k_ins', T= 800., F=0.20 /
&RAMP ID='k_ins', T=1000., F=0.27 /

&MATL ID='INCONEL'
      EMISSIVITY=0.90
      DENSITY=8470.
      CONDUCTIVITY_RAMP='k_inc'
      SPECIFIC_HEAT_RAMP='c_inc' /

&RAMP ID='k_inc', T= 20., F=14.9 /
&RAMP ID='k_inc', T=100., F=15.9 /
&RAMP ID='k_inc', T=200., F=17.3 /
&RAMP ID='k_inc', T=300., F=19.0 /
&RAMP ID='k_inc', T=400., F=20.5 /
&RAMP ID='k_inc', T=500., F=22.1 /
&RAMP ID='k_inc', T=600., F=23.9 /
&RAMP ID='k_inc', T=700., F=25.7 /
&RAMP ID='k_inc', T=800., F=27.5 /

&RAMP ID='c_inc', T= 20., F=0.444 /
&RAMP ID='c_inc', T=100., F=0.465 /
&RAMP ID='c_inc', T=200., F=0.486 /
&RAMP ID='c_inc', T=300., F=0.502 /
&RAMP ID='c_inc', T=400., F=0.519 /
&RAMP ID='c_inc', T=500., F=0.536 /
&RAMP ID='c_inc', T=600., F=0.578 /
&RAMP ID='c_inc', T=700., F=0.595 /
&RAMP ID='c_inc', T=800., F=0.611 /
&RAMP ID='c_inc', T=900., F=0.628 /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT PBZ=0.   , SURF_ID='FLOOR'/
&VENT MB='ZMAX', SURF_ID='OPEN' /

&DEVC ID='TCC1',   QUANTITY='THERMOCOUPLE', XYZ=-6.096, 0.457, 2.9572 /
&DEVC ID='TCC2',   QUANTITY='THERMOCOUPLE', XYZ=-4.302, 0.457, 2.9572 /
&DEVC ID='TCC3',   QUANTITY='THERMOCOUPLE', XYZ= 0.001, 0.457, 2.9572 /
&DEVC ID='TCC4',   QUANTITY='THERMOCOUPLE', XYZ= 4.302, 0.457, 2.9572 /
&DEVC ID='TCC5',   QUANTITY='THERMOCOUPLE', XYZ= 6.096,-0.457, 2.9572 /
&DEVC ID='TCC6',   QUANTITY='THERMOCOUPLE', XYZ= 4.302,-0.457, 2.9572 /
&DEVC ID='TCC7',   QUANTITY='THERMOCOUPLE', XYZ= 0.001,-0.457, 2.9572 /
&DEVC ID='TCC8',   QUANTITY='THERMOCOUPLE', XYZ=-4.302,-0.457, 2.9572 /
&DEVC ID='TCC9',   QUANTITY='THERMOCOUPLE', XYZ=-2.590, 0.559, 3.7446 /
&DEVC ID='TCC10',  QUANTITY='THERMOCOUPLE', XYZ=-2.590, 0.559, 3.5410 /
&DEVC ID='TCC11',  QUANTITY='THERMOCOUPLE', XYZ= 2.590, 0.559, 3.7446 /
&DEVC ID='TCC12',  QUANTITY='THERMOCOUPLE', XYZ= 2.590, 0.559, 3.5410 /
&DEVC ID='TCC13',  QUANTITY='THERMOCOUPLE', XYZ= 2.590,-0.559, 3.7446 /
&DEVC ID='TCC14',  QUANTITY='THERMOCOUPLE', XYZ= 2.590,-0.559, 3.5410 /
&DEVC ID='TCC15',  QUANTITY='THERMOCOUPLE', XYZ=-2.590,-0.559, 3.7446 /
&DEVC ID='TCC16',  QUANTITY='THERMOCOUPLE', XYZ=-2.590,-0.559, 3.5410 /
&DEVC ID='TCC17',  QUANTITY='THERMOCOUPLE', XYZ=-5.575, 1.0,   0.8    /
&DEVC ID='TCC18',  QUANTITY='THERMOCOUPLE', XYZ=-2.150, 1.0,   0.8    /
&DEVC ID='TCC19',  QUANTITY='THERMOCOUPLE', XYZ= 2.150, 1.0,   0.8    /
&DEVC ID='TCC20',  QUANTITY='THERMOCOUPLE', XYZ= 5.575, 1.0,   0.8    /
&DEVC ID='TCC21',  QUANTITY='THERMOCOUPLE', XYZ= 5.575,-1.0,   0.8    /
&DEVC ID='TCC22',  QUANTITY='THERMOCOUPLE', XYZ= 2.150,-1.0,   0.8    /
&DEVC ID='TCC23',  QUANTITY='THERMOCOUPLE', XYZ=-2.150,-1.0,   0.8    /
&DEVC ID='TCC24',  QUANTITY='THERMOCOUPLE', XYZ=-5.575,-1.0,   0.8    /

&DEVC ID='TC1_1',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.160, XYZ=-5.92, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC1_2',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.120, XYZ=-5.92, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC1_3',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.080, XYZ=-5.92, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC1_4',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.040, XYZ=-5.92, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC1_5',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.001, XYZ=-5.92, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC1_6',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.186, XYZ=-5.92, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC1_7',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.146, XYZ=-5.92, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC1_8',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.106, XYZ=-5.92, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC1_9',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.066, XYZ=-5.92, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC1_10', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.028, XYZ=-5.92, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC1_11', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ=-5.92, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC1_12', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ=-5.92, 0.001, 3.67, IOR= 2 /
&DEVC ID='TC1_13', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ=-5.92, 0.001, 3.55, IOR= 2 /
&DEVC ID='TC1_14', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ=-5.92, 0.001, 3.42, IOR= 2 /
&DEVC ID='TC1_15', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ=-5.92, 0.025, 3.32, IOR=-3 /
&DEVC ID='TC1_16', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.160, XYZ=-5.92,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC1_17', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.120, XYZ=-5.92,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC1_18', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.080, XYZ=-5.92,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC1_19', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.040, XYZ=-5.92,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC1_20', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.001, XYZ=-5.92,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC1_25', QUANTITY='WALL TEMPERATURE',                     XYZ=-5.92, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC1_26', QUANTITY='WALL TEMPERATURE',                     XYZ=-5.92,-0.457, 3.77, IOR=-3 /

&DEVC ID='TC2_1',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.160, XYZ=-5.00, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC2_2',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.120, XYZ=-5.00, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC2_3',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.080, XYZ=-5.00, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC2_4',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.040, XYZ=-5.00, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC2_5',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.001, XYZ=-5.00, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC2_6',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.186, XYZ=-5.00, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC2_7',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.146, XYZ=-5.00, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC2_8',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.106, XYZ=-5.00, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC2_9',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.066, XYZ=-5.00, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC2_10', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.028, XYZ=-5.00, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC2_11', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ=-5.00, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC2_12', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ=-5.00, 0.001, 3.67, IOR= 2 /
&DEVC ID='TC2_13', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ=-5.00, 0.001, 3.55, IOR= 2 /
&DEVC ID='TC2_14', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ=-5.00, 0.001, 3.42, IOR= 2 /
&DEVC ID='TC2_15', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ=-5.00, 0.025, 3.32, IOR=-3 /
&DEVC ID='TC2_16', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.160, XYZ=-5.00,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC2_17', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.120, XYZ=-5.00,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC2_18', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.080, XYZ=-5.00,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC2_19', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.040, XYZ=-5.00,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC2_20', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.001, XYZ=-5.00,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC2_25', QUANTITY='WALL TEMPERATURE',                     XYZ=-5.00, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC2_26', QUANTITY='WALL TEMPERATURE',                     XYZ=-5.00,-0.457, 3.77, IOR=-3 /

&DEVC ID='TC3_1',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.160, XYZ=-2.87, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC3_2',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.120, XYZ=-2.87, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC3_3',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.080, XYZ=-2.87, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC3_4',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.040, XYZ=-2.87, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC3_5',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.001, XYZ=-2.87, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC3_6',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.186, XYZ=-2.87, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC3_7',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.146, XYZ=-2.87, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC3_8',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.106, XYZ=-2.87, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC3_9',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.066, XYZ=-2.87, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC3_10', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.028, XYZ=-2.87, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC3_11', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ=-2.87, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC3_12', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ=-2.87, 0.001, 3.67, IOR= 2 /
&DEVC ID='TC3_13', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ=-2.87, 0.001, 3.55, IOR= 2 /
&DEVC ID='TC3_14', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ=-2.87, 0.001, 3.42, IOR= 2 /
&DEVC ID='TC3_15', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ=-2.87, 0.025, 3.32, IOR=-3 /
&DEVC ID='TC3_16', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.160, XYZ=-2.87,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC3_17', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.120, XYZ=-2.87,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC3_18', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.080, XYZ=-2.87,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC3_19', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.040, XYZ=-2.87,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC3_20', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.001, XYZ=-2.87,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC3_25', QUANTITY='WALL TEMPERATURE',                     XYZ=-2.87, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC3_26', QUANTITY='WALL TEMPERATURE',                     XYZ=-2.87,-0.457, 3.77, IOR=-3 /

&DEVC ID='TC4_1',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.160, XYZ=-0.74, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC4_2',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.120, XYZ=-0.74, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC4_3',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.080, XYZ=-0.74, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC4_4',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.040, XYZ=-0.74, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC4_5',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.001, XYZ=-0.74, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC4_6',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.186, XYZ=-0.74, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC4_7',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.146, XYZ=-0.74, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC4_8',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.106, XYZ=-0.74, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC4_9',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.066, XYZ=-0.74, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC4_10', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.028, XYZ=-0.74, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC4_11', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ=-0.74, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC4_12', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ=-0.74, 0.001, 3.67, IOR= 2 /
&DEVC ID='TC4_13', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ=-0.74, 0.001, 3.55, IOR= 2 /
&DEVC ID='TC4_14', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ=-0.74, 0.001, 3.42, IOR= 2 /
&DEVC ID='TC4_15', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ=-0.74, 0.025, 3.32, IOR=-3 /
&DEVC ID='TC4_16', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.160, XYZ=-0.74,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC4_17', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.120, XYZ=-0.74,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC4_18', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.080, XYZ=-0.74,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC4_19', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.040, XYZ=-0.74,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC4_20', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.001, XYZ=-0.74,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC4_25', QUANTITY='WALL TEMPERATURE',                     XYZ=-0.74, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC4_26', QUANTITY='WALL TEMPERATURE',                     XYZ=-0.74,-0.457, 3.77, IOR=-3 /

&DEVC ID='TC5_1',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.160, XYZ= 0.74, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC5_2',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.120, XYZ= 0.74, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC5_3',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.080, XYZ= 0.74, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC5_4',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.040, XYZ= 0.74, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC5_5',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.001, XYZ= 0.74, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC5_6',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.186, XYZ= 0.74, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC5_7',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.146, XYZ= 0.74, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC5_8',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.106, XYZ= 0.74, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC5_9',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.066, XYZ= 0.74, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC5_10', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.028, XYZ= 0.74, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC5_11', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ= 0.74, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC5_12', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ= 0.74, 0.001, 3.67, IOR= 2 /
&DEVC ID='TC5_13', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ= 0.74, 0.001, 3.55, IOR= 2 /
&DEVC ID='TC5_14', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ= 0.74, 0.001, 3.42, IOR= 2 /
&DEVC ID='TC5_15', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ= 0.74, 0.025, 3.32, IOR=-3 /
&DEVC ID='TC5_16', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.160, XYZ= 0.74,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC5_17', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.120, XYZ= 0.74,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC5_18', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.080, XYZ= 0.74,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC5_19', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.040, XYZ= 0.74,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC5_20', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.001, XYZ= 0.74,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC5_25', QUANTITY='WALL TEMPERATURE',                     XYZ= 0.74, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC5_26', QUANTITY='WALL TEMPERATURE',                     XYZ= 0.74,-0.457, 3.77, IOR=-3 /

&DEVC ID='TC6_1',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.160, XYZ= 2.87, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC6_2',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.120, XYZ= 2.87, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC6_3',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.080, XYZ= 2.87, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC6_4',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.040, XYZ= 2.87, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC6_5',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.001, XYZ= 2.87, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC6_6',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.186, XYZ= 2.87, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC6_7',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.146, XYZ= 2.87, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC6_8',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.106, XYZ= 2.87, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC6_9',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.066, XYZ= 2.87, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC6_10', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.028, XYZ= 2.87, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC6_11', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ= 2.87, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC6_12', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ= 2.87, 0.001, 3.67, IOR= 2 /
&DEVC ID='TC6_13', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ= 2.87, 0.001, 3.55, IOR= 2 /
&DEVC ID='TC6_14', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ= 2.87, 0.001, 3.42, IOR= 2 /
&DEVC ID='TC6_15', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ= 2.87, 0.025, 3.32, IOR=-3 /
&DEVC ID='TC6_16', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.160, XYZ= 2.87,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC6_17', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.120, XYZ= 2.87,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC6_18', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.080, XYZ= 2.87,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC6_19', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.040, XYZ= 2.87,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC6_20', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.001, XYZ= 2.87,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC6_25', QUANTITY='WALL TEMPERATURE',                     XYZ= 2.87, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC6_26', QUANTITY='WALL TEMPERATURE',                     XYZ= 2.87,-0.457, 3.77, IOR=-3 /

&DEVC ID='TC7_1',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.160, XYZ= 5.00, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC7_2',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.120, XYZ= 5.00, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC7_3',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.080, XYZ= 5.00, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC7_4',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.040, XYZ= 5.00, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC7_5',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.001, XYZ= 5.00, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC7_6',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.186, XYZ= 5.00, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC7_7',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.146, XYZ= 5.00, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC7_8',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.106, XYZ= 5.00, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC7_9',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.066, XYZ= 5.00, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC7_10', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.028, XYZ= 5.00, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC7_11', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ= 5.00, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC7_12', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ= 5.00, 0.001, 3.67, IOR= 2 /
&DEVC ID='TC7_13', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ= 5.00, 0.001, 3.55, IOR= 2 /
&DEVC ID='TC7_14', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ= 5.00, 0.001, 3.42, IOR= 2 /
&DEVC ID='TC7_15', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ= 5.00, 0.025, 3.32, IOR=-3 /
&DEVC ID='TC7_16', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.160, XYZ= 5.00,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC7_17', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.120, XYZ= 5.00,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC7_18', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.080, XYZ= 5.00,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC7_19', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.040, XYZ= 5.00,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC7_20', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.001, XYZ= 5.00,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC7_25', QUANTITY='WALL TEMPERATURE',                     XYZ= 5.00, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC7_26', QUANTITY='WALL TEMPERATURE',                     XYZ= 5.00,-0.457, 3.77, IOR=-3 /

&DEVC ID='TC8_1',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.160, XYZ= 5.92, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC8_2',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.120, XYZ= 5.92, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC8_3',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.080, XYZ= 5.92, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC8_4',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.040, XYZ= 5.92, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC8_5',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.001, XYZ= 5.92, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC8_6',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.186, XYZ= 5.92, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC8_7',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.146, XYZ= 5.92, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC8_8',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.106, XYZ= 5.92, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC8_9',  QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.066, XYZ= 5.92, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC8_10', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.028, XYZ= 5.92, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC8_11', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ= 5.92, 0.025, 3.77, IOR=-3 /
&DEVC ID='TC8_12', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ= 5.92, 0.001, 3.67, IOR= 2 /
&DEVC ID='TC8_13', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ= 5.92, 0.001, 3.55, IOR= 2 /
&DEVC ID='TC8_14', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ= 5.92, 0.001, 3.42, IOR= 2 /
&DEVC ID='TC8_15', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.019, XYZ= 5.92, 0.025, 3.32, IOR=-3 /
&DEVC ID='TC8_16', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.160, XYZ= 5.92,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC8_17', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.120, XYZ= 5.92,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC8_18', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.080, XYZ= 5.92,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC8_19', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.040, XYZ= 5.92,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC8_20', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.001, XYZ= 5.92,-0.457, 3.77, IOR=-3 /
&DEVC ID='TC8_25', QUANTITY='WALL TEMPERATURE',                     XYZ= 5.92, 0.457, 3.77, IOR=-3 /
&DEVC ID='TC8_26', QUANTITY='WALL TEMPERATURE',                     XYZ= 5.92,-0.457, 3.77, IOR=-3 /

&DUMP DT_DEVC=30., DT_HRR=30., SIG_FIGS=4, SIG_FIGS_EXP=2/

&SLCF PBY=0.01, QUANTITY='TEMPERATURE',                                CELL_CENTERED=.TRUE. /
&SLCF PBY=0.01, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN',          CELL_CENTERED=.TRUE. /
&SLCF PBY=0.01, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE',         CELL_CENTERED=.TRUE. /
&SLCF PBY=0.01, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE',  CELL_CENTERED=.TRUE. /
&SLCF PBY=0.01, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CELL_CENTERED=.TRUE. /

&BNDF QUANTITY='WALL TEMPERATURE', CELL_CENTERED=.TRUE. /

&TAIL /

