&HEAD CHID='NIST_SDG-5p0-100-p39a', TITLE='Mencsh - Cleary Deposition Apparatus, 5.0 SLM,  100 C dT, Test 1'/
&TIME T_END=30.0/
&DUMP NFRAMES=30/

&MESH ID='Inlet', IJK=38,5,10, XB=-0.117,-0.079,-5.0E-3,0.0,-5.0E-3,5.0E-3,MPI_PROCESS=0/
&MESH ID='Inlet Plenum', IJK=79,40,26, XB=-0.079,0.0,-0.04,0.0,-0.013,0.013,MPI_PROCESS=0/
&MESH ID='Test Section1', IJK=203,40,10, XB=0.0,0.203,-0.04,0.0,-5.0E-3,5.0E-3,MPI_PROCESS=1/
&MESH ID='Test Section2', IJK=203,40,10, XB=0.203,0.406,-0.04,0.0,-5.0E-3,5.0E-3,MPI_PROCESS=2/
&MESH ID='Outlet Plenum', IJK=79,40,26, XB=0.406,0.485,-0.04,0.0,-0.013,0.013,MPI_PROCESS=3/
&MESH ID='Outlet', IJK=38,5,10, XB=0.485,0.523,-5.0E-3,0.0,-5.0E-3,5.0E-3,MPI_PROCESS=3/

&MISC TMPA=42.8,GVEC=9.80665,0,0,DNS=.TRUE./

&RADI RADIATION=.FALSE./

&SPEC ID='LJ AIR',BACKGROUND=.TRUE./
&SPEC ID='SOOT',MEAN_DIAMETER=0.39E-6,AEROSOL=.TRUE.,MASS_FRACTION_0=5.88494500707744E-05/

&SURF ID='ADIABATIC',
      COLOR='GRAY 80',
      DEFAULT=.TRUE.,
      ADIABATIC=.TRUE./
&SURF ID='Sensor',
      RGB=204,255,255,
      TMP_FRONT=18.3/
&SURF ID='Hot',
      RGB=255,102,102,
      TMP_FRONT=114.6/
&SURF ID='Cold',
      RGB=102,102,255,
      TMP_FRONT=18.3/
&SURF ID='Inlet',COLOR='YELLOW',VEL=-0.894271921658466/

&OBST ID='Rod1', XB=-0.054,-0.048,-0.04,0.04,-2.0E-3,2.0E-3, SURF_ID='ADIABATIC'/
&OBST ID='Rod2', XB=-0.053,-0.049,-0.04,0.04,2.0E-3,3.0E-3, SURF_ID='ADIABATIC'/
&OBST ID='Rod3', XB=-0.053,-0.049,-0.04,0.04,-3.0E-3,-2.0E-3, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Top I', XB=-0.036,-0.031,-0.04,0.04,0.012,0.013, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Top I', XB=-0.031,-0.026,-0.04,0.04,0.011,0.013, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Top I', XB=-0.026,-0.021,-0.04,0.04,0.01,0.013, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Top I', XB=-0.021,-0.017,-0.04,0.04,9.0E-3,0.013, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Top I', XB=-0.017,-0.012,-0.04,0.04,8.0E-3,0.013, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Top I', XB=-0.012,-7.0E-3,-0.04,0.04,7.0E-3,0.013, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Top I', XB=-7.0E-3,-2.0E-3,-0.04,0.04,6.0E-3,0.013, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Top I', XB=-2.0E-3,0.0001,-0.04,0.04,5.0E-3,0.013, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Top I', XB=-0.038,-0.036,-0.04,0.04,0.013,0.013, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Bottom I', XB=-0.036,-0.031,-0.04,0.04,-0.013,-0.012, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Bottom I', XB=-0.031,-0.026,-0.04,0.04,-0.013,-0.011, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Bottom I', XB=-0.026,-0.021,-0.04,0.04,-0.013,-1.0E-2, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Bottom I', XB=-0.021,-0.017,-0.04,0.04,-0.013,-9.0E-3, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Bottom I', XB=-0.017,-0.012,-0.04,0.04,-0.013,-8.0E-3, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Bottom I', XB=-0.012,-7.0E-3,-0.04,0.04,-0.013,-7.0E-3, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Bottom I', XB=-7.0E-3,-2.0E-3,-0.04,0.04,-0.013,-6.0E-3, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Bottom I', XB=-2.0E-3,0.0001,-0.04,0.04,-0.013,-5.0E-3, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Bottom I', XB=-0.038,-0.036,-0.04,0.04,-0.013,-0.013, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Top O', XB=0.40599,0.408,-0.04,0.04,5.0E-3,0.013, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Top O', XB=0.408,0.413,-0.04,0.04,6.0E-3,0.013, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Top O', XB=0.413,0.418,-0.04,0.04,7.0E-3,0.013, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Top O', XB=0.418,0.423,-0.04,0.04,8.0E-3,0.013, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Top O', XB=0.423,0.427,-0.04,0.04,9.0E-3,0.013, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Top O', XB=0.427,0.432,-0.04,0.04,0.01,0.013, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Top O', XB=0.432,0.437,-0.04,0.04,0.011,0.013, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Top O', XB=0.437,0.442,-0.04,0.04,0.012,0.013, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Top O', XB=0.442,0.444,-0.04,0.04,0.013,0.013, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Bottom O', XB=0.40599,0.408,-0.04,0.04,-0.013,-5.0E-3, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Bottom O', XB=0.408,0.413,-0.04,0.04,-0.013,-6.0E-3, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Bottom O', XB=0.413,0.418,-0.04,0.04,-0.013,-7.0E-3, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Bottom O', XB=0.418,0.423,-0.04,0.04,-0.013,-8.0E-3, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Bottom O', XB=0.423,0.427,-0.04,0.04,-0.013,-9.0E-3, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Bottom O', XB=0.427,0.432,-0.04,0.04,-0.013,-1.0E-2, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Bottom O', XB=0.432,0.437,-0.04,0.04,-0.013,-0.011, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Bottom O', XB=0.437,0.442,-0.04,0.04,-0.013,-0.012, SURF_ID='ADIABATIC'/
&OBST ID='Plenum Bottom O', XB=0.442,0.444,-0.04,0.04,-0.013,-0.013, SURF_ID='ADIABATIC'/

&VENT XB=0.024,0.068,-0.011,0.000,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.025,0.067,-0.012,-0.011,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.026,0.066,-0.014,-0.012,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.027,0.065,-0.015,-0.014,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.028,0.064,-0.016,-0.015,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.029,0.063,-0.017,-0.016,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.030,0.062,-0.018,-0.017,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.031,0.061,-0.019,-0.018,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.032,0.060,-0.020,-0.019,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.034,0.058,-0.021,-0.020,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.035,0.057,-0.022,-0.021,-0.005,-0.005, SURF_ID='Sensor'/

&VENT XB=0.126,0.170,-0.011,0.000,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.127,0.169,-0.012,-0.011,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.128,0.168,-0.014,-0.012,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.129,0.167,-0.015,-0.014,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.130,0.166,-0.016,-0.015,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.131,0.165,-0.017,-0.016,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.132,0.164,-0.018,-0.017,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.133,0.163,-0.019,-0.018,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.134,0.162,-0.020,-0.019,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.136,0.160,-0.021,-0.020,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.137,0.159,-0.022,-0.021,-0.005,-0.005, SURF_ID='Sensor'/

&VENT XB=0.227,0.271,-0.011,0.000,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.228,0.270,-0.012,-0.011,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.229,0.269,-0.014,-0.012,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.230,0.268,-0.015,-0.014,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.231,0.267,-0.016,-0.015,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.232,0.266,-0.017,-0.016,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.233,0.265,-0.018,-0.017,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.234,0.264,-0.019,-0.018,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.235,0.263,-0.020,-0.019,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.237,0.261,-0.021,-0.020,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.238,0.260,-0.022,-0.021,-0.005,-0.005, SURF_ID='Sensor'/

&VENT XB=0.329,0.373,-0.011,0.000,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.330,0.372,-0.012,-0.011,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.331,0.371,-0.014,-0.012,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.332,0.370,-0.015,-0.014,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.333,0.369,-0.016,-0.015,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.334,0.368,-0.017,-0.016,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.335,0.367,-0.018,-0.017,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.336,0.366,-0.019,-0.018,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.337,0.365,-0.020,-0.019,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.339,0.363,-0.021,-0.020,-0.005,-0.005, SURF_ID='Sensor'/
&VENT XB=0.340,0.362,-0.022,-0.021,-0.005,-0.005, SURF_ID='Sensor'/

&VENT SURF_ID='Cold', XB=0.0,0.406,-0.04,-0.022,-5.0E-3,-5.0E-3/

&VENT XB=0.000,0.024,-0.011,0.000,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.000,0.025,-0.012,-0.011,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.000,0.026,-0.014,-0.012,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.000,0.027,-0.015,-0.014,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.000,0.028,-0.016,-0.015,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.000,0.029,-0.017,-0.016,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.000,0.030,-0.018,-0.017,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.000,0.031,-0.019,-0.018,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.000,0.032,-0.020,-0.019,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.000,0.034,-0.021,-0.020,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.000,0.035,-0.022,-0.021,-0.005,-0.005, SURF_ID='Cold'/

&VENT XB=0.068,0.126,-0.011,0.000,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.067,0.127,-0.012,-0.011,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.066,0.128,-0.014,-0.012,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.065,0.129,-0.015,-0.014,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.064,0.130,-0.016,-0.015,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.063,0.131,-0.017,-0.016,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.062,0.132,-0.018,-0.017,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.061,0.133,-0.019,-0.018,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.060,0.134,-0.020,-0.019,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.058,0.136,-0.021,-0.020,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.057,0.137,-0.022,-0.021,-0.005,-0.005, SURF_ID='Cold'/

&VENT XB=0.170,0.227,-0.011,0.000,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.169,0.228,-0.012,-0.011,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.168,0.229,-0.014,-0.012,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.167,0.230,-0.015,-0.014,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.166,0.231,-0.016,-0.015,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.165,0.232,-0.017,-0.016,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.164,0.233,-0.018,-0.017,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.163,0.234,-0.019,-0.018,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.162,0.235,-0.020,-0.019,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.160,0.237,-0.021,-0.020,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.159,0.238,-0.022,-0.021,-0.005,-0.005, SURF_ID='Cold'/

&VENT XB=0.271,0.329,-0.011,0.000,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.270,0.330,-0.012,-0.011,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.269,0.331,-0.014,-0.012,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.268,0.332,-0.015,-0.014,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.267,0.333,-0.016,-0.015,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.266,0.334,-0.017,-0.016,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.265,0.335,-0.018,-0.017,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.264,0.336,-0.019,-0.018,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.263,0.337,-0.020,-0.019,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.261,0.339,-0.021,-0.020,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.260,0.340,-0.022,-0.021,-0.005,-0.005, SURF_ID='Cold'/

&VENT XB=0.373,0.406,-0.011,0.000,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.372,0.406,-0.012,-0.011,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.371,0.406,-0.014,-0.012,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.370,0.406,-0.015,-0.014,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.369,0.406,-0.016,-0.015,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.368,0.406,-0.017,-0.016,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.367,0.406,-0.018,-0.017,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.366,0.406,-0.019,-0.018,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.365,0.406,-0.020,-0.019,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.363,0.406,-0.021,-0.020,-0.005,-0.005, SURF_ID='Cold'/
&VENT XB=0.362,0.406,-0.022,-0.021,-0.005,-0.005, SURF_ID='Cold'/

&VENT ID='Heater', SURF_ID='Hot', XB=0.0,0.406,-0.04,0.04,5.0E-3,5.0E-3/
&VENT ID='Inlet', SURF_ID='Inlet', XB=-0.117,-0.117,-0.005,0.005,-0.005,0.005/
&VENT ID='Outlet', SURF_ID='OPEN', XB=0.523,0.523,-0.005,0.005,-0.005,0.005/
&VENT PBY=0.0,SURF_ID='MIRROR'/

&DEVC XYZ=0,0,0,ID='Time1',QUANTITY='TIME',SETPOINT=15./
&DEVC XYZ=0,0,0,ID='Time2',QUANTITY='TIME',NO_UPDATE_DEVC_ID='Time1'/

&DEVC ID='Sensor 1 Total',QUANTITY='CONTROL VALUE',CTRL_ID='Sensor 1 Total',UNITS='mg',CONVERSION_FACTOR=1.E6/
&DEVC ID='Sensor 2 Total',QUANTITY='CONTROL VALUE',CTRL_ID='Sensor 2 Total',UNITS='mg',CONVERSION_FACTOR=1.E6/
&DEVC ID='Sensor 3 Total',QUANTITY='CONTROL VALUE',CTRL_ID='Sensor 3 Total',UNITS='mg',CONVERSION_FACTOR=1.E6/
&DEVC ID='Sensor 4 Total',QUANTITY='CONTROL VALUE',CTRL_ID='Sensor 4 Total',UNITS='mg',CONVERSION_FACTOR=1.E6/

&DEVC ID='V Sensor 1',QUANTITY='CONTROL VALUE',CTRL_ID='VSensor 1 Avg',UNITS='mm/s',CONVERSION_FACTOR=1000./
&DEVC ID='V Sensor 2',QUANTITY='CONTROL VALUE',CTRL_ID='VSensor 2 Avg',UNITS='mm/s',CONVERSION_FACTOR=1000./
&DEVC ID='V Sensor 3',QUANTITY='CONTROL VALUE',CTRL_ID='VSensor 3 Avg',UNITS='mm/s',CONVERSION_FACTOR=1000./
&DEVC ID='V Sensor 4',QUANTITY='CONTROL VALUE',CTRL_ID='VSensor 4 Avg',UNITS='mm/s',CONVERSION_FACTOR=1000./

&DEVC ID='Sensor 1',QUANTITY='CONTROL VALUE',CTRL_ID='Sensor 1 C',UNITS='mg',CONVERSION_FACTOR=1.E6/
&DEVC ID='Sensor 2',QUANTITY='CONTROL VALUE',CTRL_ID='Sensor 2 C',UNITS='mg',CONVERSION_FACTOR=1.E6/
&DEVC ID='Sensor 3',QUANTITY='CONTROL VALUE',CTRL_ID='Sensor 3 C',UNITS='mg',CONVERSION_FACTOR=1.E6/
&DEVC ID='Sensor 4',QUANTITY='CONTROL VALUE',CTRL_ID='Sensor 4 C',UNITS='mg',CONVERSION_FACTOR=1.E6/

&DEVC ID='Sensor 1 CS',QUANTITY='CONTROL VALUE',CTRL_ID='Sensor 1 C',UNITS='kg',OUTPUT=.FALSE.,NO_UPDATE_DEVC_ID='Time1'/
&DEVC ID='Sensor 2 CS',QUANTITY='CONTROL VALUE',CTRL_ID='Sensor 2 C',UNITS='kg',OUTPUT=.FALSE.,NO_UPDATE_DEVC_ID='Time1'/
&DEVC ID='Sensor 3 CS',QUANTITY='CONTROL VALUE',CTRL_ID='Sensor 3 C',UNITS='kg',OUTPUT=.FALSE.,NO_UPDATE_DEVC_ID='Time1'/
&DEVC ID='Sensor 4 CS',QUANTITY='CONTROL VALUE',CTRL_ID='Sensor 4 C',UNITS='kg',OUTPUT=.FALSE.,NO_UPDATE_DEVC_ID='Time1'/

&DEVC XB=-0.117,-0.117,-0.005,0.000,-0.005,0.005,QUANTITY='MASS FLOW WALL',SPEC_ID='SOOT',ID='Inlet MF',IOR=1/
&DEVC XB=0.0005,0.0005,-0.04,0.00,-0.005,0.005,QUANTITY='MASS FLOW',SPEC_ID='SOOT',ID='Test Inlet MF'/
&DEVC XB=0.2035,0.2035,-0.04,0.00,-0.005,0.005,QUANTITY='MASS FLOW',SPEC_ID='SOOT',ID='Test Mid MF'/
&DEVC XB=0.4055,0.4055,-0.04,0.00,-0.005,0.005,QUANTITY='MASS FLOW',SPEC_ID='SOOT',ID='Test Outlet MF'/
&DEVC XB=0.523,0.523,-0.005,0.000,-0.005,0.005,QUANTITY='MASS FLOW WALL',SPEC_ID='SOOT',ID='Outlet MF',IOR=-1/

&DEVC XB=0.024,0.068,-0.011,0.000,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-1-1'/
&DEVC XB=0.025,0.067,-0.012,-0.011,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-1-2'/
&DEVC XB=0.026,0.066,-0.014,-0.012,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-1-3'/
&DEVC XB=0.027,0.065,-0.015,-0.014,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-1-4'/
&DEVC XB=0.028,0.064,-0.016,-0.015,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-1-5'/
&DEVC XB=0.029,0.063,-0.017,-0.016,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-1-6'/
&DEVC XB=0.030,0.062,-0.018,-0.017,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-1-7'/
&DEVC XB=0.031,0.061,-0.019,-0.018,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-1-8'/
&DEVC XB=0.032,0.060,-0.020,-0.019,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-1-9'/
&DEVC XB=0.034,0.058,-0.021,-0.020,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-1-10'/
&DEVC XB=0.035,0.057,-0.022,-0.021,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-1-11'/

&DEVC XB=0.126,0.170,-0.011,0.000,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-2-1'/
&DEVC XB=0.127,0.169,-0.012,-0.011,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-2-2'/
&DEVC XB=0.128,0.168,-0.014,-0.012,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-2-3'/
&DEVC XB=0.129,0.167,-0.015,-0.014,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-2-4'/
&DEVC XB=0.130,0.166,-0.016,-0.015,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-2-5'/
&DEVC XB=0.131,0.165,-0.017,-0.016,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-2-6'/
&DEVC XB=0.132,0.164,-0.018,-0.017,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-2-7'/
&DEVC XB=0.133,0.163,-0.019,-0.018,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-2-8'/
&DEVC XB=0.134,0.162,-0.020,-0.019,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-2-9'/
&DEVC XB=0.136,0.160,-0.021,-0.020,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-2-10'/
&DEVC XB=0.137,0.159,-0.022,-0.021,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-2-11'/

&DEVC XB=0.227,0.271,-0.011,0.000,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-3-1'/
&DEVC XB=0.228,0.270,-0.012,-0.011,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-3-2'/
&DEVC XB=0.229,0.269,-0.014,-0.012,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-3-3'/
&DEVC XB=0.230,0.268,-0.015,-0.014,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-3-4'/
&DEVC XB=0.231,0.267,-0.016,-0.015,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-3-5'/
&DEVC XB=0.232,0.266,-0.017,-0.016,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-3-6'/
&DEVC XB=0.233,0.265,-0.018,-0.017,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-3-7'/
&DEVC XB=0.234,0.264,-0.019,-0.018,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-3-8'/
&DEVC XB=0.235,0.263,-0.020,-0.019,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-3-9'/
&DEVC XB=0.237,0.261,-0.021,-0.020,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-3-10'/
&DEVC XB=0.238,0.260,-0.022,-0.021,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-3-11'/

&DEVC XB=0.329,0.373,-0.011,0.000,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-4-1'/
&DEVC XB=0.330,0.372,-0.012,-0.011,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-4-2'/
&DEVC XB=0.331,0.371,-0.014,-0.012,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-4-3'/
&DEVC XB=0.332,0.370,-0.015,-0.014,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-4-4'/
&DEVC XB=0.333,0.369,-0.016,-0.015,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-4-5'/
&DEVC XB=0.334,0.368,-0.017,-0.016,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-4-6'/
&DEVC XB=0.335,0.367,-0.018,-0.017,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-4-7'/
&DEVC XB=0.336,0.366,-0.019,-0.018,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-4-8'/
&DEVC XB=0.337,0.365,-0.020,-0.019,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-4-9'/
&DEVC XB=0.339,0.363,-0.021,-0.020,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-4-10'/
&DEVC XB=0.340,0.362,-0.022,-0.021,-0.005,-0.005, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='DEP-4-11'/

&DEVC XB=0.024,0.068,-0.011,0.000,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-1-1'/
&DEVC XB=0.025,0.067,-0.012,-0.011,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-1-2'/
&DEVC XB=0.026,0.066,-0.014,-0.012,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-1-3'/
&DEVC XB=0.027,0.065,-0.015,-0.014,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-1-4'/
&DEVC XB=0.028,0.064,-0.016,-0.015,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-1-5'/
&DEVC XB=0.029,0.063,-0.017,-0.016,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-1-6'/
&DEVC XB=0.030,0.062,-0.018,-0.017,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-1-7'/
&DEVC XB=0.031,0.061,-0.019,-0.018,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-1-8'/
&DEVC XB=0.032,0.060,-0.020,-0.019,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-1-9'/
&DEVC XB=0.034,0.058,-0.021,-0.020,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-1-10'/
&DEVC XB=0.035,0.057,-0.022,-0.021,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-1-11'/

&DEVC XB=0.126,0.170,-0.011,0.000,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-2-1'/
&DEVC XB=0.127,0.169,-0.012,-0.011,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-2-2'/
&DEVC XB=0.128,0.168,-0.014,-0.012,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-2-3'/
&DEVC XB=0.129,0.167,-0.015,-0.014,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-2-4'/
&DEVC XB=0.130,0.166,-0.016,-0.015,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-2-5'/
&DEVC XB=0.131,0.165,-0.017,-0.016,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-2-6'/
&DEVC XB=0.132,0.164,-0.018,-0.017,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-2-7'/
&DEVC XB=0.133,0.163,-0.019,-0.018,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-2-8'/
&DEVC XB=0.134,0.162,-0.020,-0.019,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-2-9'/
&DEVC XB=0.136,0.160,-0.021,-0.020,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-2-10'/
&DEVC XB=0.137,0.159,-0.022,-0.021,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-2-11'/

&DEVC XB=0.227,0.271,-0.011,0.000,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-3-1'/
&DEVC XB=0.228,0.270,-0.012,-0.011,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-3-2'/
&DEVC XB=0.229,0.269,-0.014,-0.012,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-3-3'/
&DEVC XB=0.230,0.268,-0.015,-0.014,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-3-4'/
&DEVC XB=0.231,0.267,-0.016,-0.015,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-3-5'/
&DEVC XB=0.232,0.266,-0.017,-0.016,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-3-6'/
&DEVC XB=0.233,0.265,-0.018,-0.017,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-3-7'/
&DEVC XB=0.234,0.264,-0.019,-0.018,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-3-8'/
&DEVC XB=0.235,0.263,-0.020,-0.019,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-3-9'/
&DEVC XB=0.237,0.261,-0.021,-0.020,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-3-10'/
&DEVC XB=0.238,0.260,-0.022,-0.021,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-3-11'/

&DEVC XB=0.329,0.373,-0.011,0.000,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-4-1'/
&DEVC XB=0.330,0.372,-0.012,-0.011,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-4-2'/
&DEVC XB=0.331,0.371,-0.014,-0.012,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-4-3'/
&DEVC XB=0.332,0.370,-0.015,-0.014,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-4-4'/
&DEVC XB=0.333,0.369,-0.016,-0.015,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-4-5'/
&DEVC XB=0.334,0.368,-0.017,-0.016,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-4-6'/
&DEVC XB=0.335,0.367,-0.018,-0.017,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-4-7'/
&DEVC XB=0.336,0.366,-0.019,-0.018,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-4-8'/
&DEVC XB=0.337,0.365,-0.020,-0.019,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-4-9'/
&DEVC XB=0.339,0.363,-0.021,-0.020,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-4-10'/
&DEVC XB=0.340,0.362,-0.022,-0.021,-0.005,-0.005, QUANTITY='DEPOSITION VELOCITY', STATISTICS='SURFACE INTEGRAL', OUTPUT=.FALSE., ID='VDEP-4-11'/

&CTRL ID='Sensor 1 Sum',FUNCTION_TYPE='SUM',INPUT_ID='DEP-1-1','DEP-1-2','DEP-1-3','DEP-1-4','DEP-1-5','DEP-1-6','DEP-1-7','DEP-1-8','DEP-1-9','DEP-1-10','DEP-1-11'/
&CTRL ID='Sensor 2 Sum',FUNCTION_TYPE='SUM',INPUT_ID='DEP-2-1','DEP-2-2','DEP-2-3','DEP-2-4','DEP-2-5','DEP-2-6','DEP-2-7','DEP-2-8','DEP-2-9','DEP-2-10','DEP-2-11'/
&CTRL ID='Sensor 3 Sum',FUNCTION_TYPE='SUM',INPUT_ID='DEP-3-1','DEP-3-2','DEP-3-3','DEP-3-4','DEP-3-5','DEP-3-6','DEP-3-7','DEP-3-8','DEP-3-9','DEP-3-10','DEP-3-11'/
&CTRL ID='Sensor 4 Sum',FUNCTION_TYPE='SUM',INPUT_ID='DEP-4-1','DEP-4-2','DEP-4-3','DEP-4-4','DEP-4-5','DEP-4-6','DEP-4-7','DEP-4-8','DEP-4-9','DEP-4-10','DEP-4-11'/

&CTRL ID='Sensor 1 C', FUNCTION_TYPE='MULTIPLY',INPUT_ID='Sensor 1 Sum','CONSTANT',CONSTANT=2./
&CTRL ID='Sensor 2 C', FUNCTION_TYPE='MULTIPLY',INPUT_ID='Sensor 2 Sum','CONSTANT',CONSTANT=2./
&CTRL ID='Sensor 3 C', FUNCTION_TYPE='MULTIPLY',INPUT_ID='Sensor 3 Sum','CONSTANT',CONSTANT=2./
&CTRL ID='Sensor 4 C', FUNCTION_TYPE='MULTIPLY',INPUT_ID='Sensor 4 Sum','CONSTANT',CONSTANT=2./

&CTRL ID='VSensor 1 Sum',FUNCTION_TYPE='SUM',INPUT_ID='VDEP-1-1','VDEP-1-2','VDEP-1-3','VDEP-1-4','VDEP-1-5','VDEP-1-6','VDEP-1-7','VDEP-1-8','VDEP-1-9','VDEP-1-10','VDEP-1-11'/
&CTRL ID='VSensor 2 Sum',FUNCTION_TYPE='SUM',INPUT_ID='VDEP-2-1','VDEP-2-2','VDEP-2-3','VDEP-2-4','VDEP-2-5','VDEP-2-6','VDEP-2-7','VDEP-2-8','VDEP-2-9','VDEP-2-10','VDEP-2-11'/
&CTRL ID='VSensor 3 Sum',FUNCTION_TYPE='SUM',INPUT_ID='VDEP-3-1','VDEP-3-2','VDEP-3-3','VDEP-3-4','VDEP-3-5','VDEP-3-6','VDEP-3-7','VDEP-3-8','VDEP-3-9','VDEP-3-10','VDEP-3-11'/
&CTRL ID='VSensor 4 Sum',FUNCTION_TYPE='SUM',INPUT_ID='VDEP-4-1','VDEP-4-2','VDEP-4-3','VDEP-4-4','VDEP-4-5','VDEP-4-6','VDEP-4-7','VDEP-4-8','VDEP-4-9','VDEP-4-10','VDEP-4-11'/

&CTRL ID='VSensor 1 Avg',FUNCTION_TYPE='DIVIDE',INPUT_ID='VSensor 1 Sum','CONSTANT',CONSTANT=0.000850/
&CTRL ID='VSensor 2 Avg',FUNCTION_TYPE='DIVIDE',INPUT_ID='VSensor 2 Sum','CONSTANT',CONSTANT=0.000850/
&CTRL ID='VSensor 3 Avg',FUNCTION_TYPE='DIVIDE',INPUT_ID='VSensor 3 Sum','CONSTANT',CONSTANT=0.000850/
&CTRL ID='VSensor 4 Avg',FUNCTION_TYPE='DIVIDE',INPUT_ID='VSensor 4 Sum','CONSTANT',CONSTANT=0.000850/

&CTRL ID='Sensor 1 Numer', FUNCTION_TYPE='SUBTRACT',INPUT_ID='Sensor 1 C','Sensor 1 CS'/
&CTRL ID='Sensor 2 Numer', FUNCTION_TYPE='SUBTRACT',INPUT_ID='Sensor 2 C','Sensor 2 CS'/
&CTRL ID='Sensor 3 Numer', FUNCTION_TYPE='SUBTRACT',INPUT_ID='Sensor 3 C','Sensor 3 CS'/
&CTRL ID='Sensor 4 Numer', FUNCTION_TYPE='SUBTRACT',INPUT_ID='Sensor 4 C','Sensor 4 CS'/

&CTRL ID='Denom1',FUNCTION_TYPE='SUBTRACT',INPUT_ID='Time1','Time2'/
&CTRL ID='Denom',FUNCTION_TYPE='SUM',INPUT_ID='Denom1','CONSTANT',CONSTANT=0.0001/

&CTRL ID='Sensor 1 Rate',FUNCTION_TYPE='DIVIDE',INPUT_ID='Sensor 1 Numer','Denom'/
&CTRL ID='Sensor 2 Rate',FUNCTION_TYPE='DIVIDE',INPUT_ID='Sensor 2 Numer','Denom'/
&CTRL ID='Sensor 3 Rate',FUNCTION_TYPE='DIVIDE',INPUT_ID='Sensor 3 Numer','Denom'/
&CTRL ID='Sensor 4 Rate',FUNCTION_TYPE='DIVIDE',INPUT_ID='Sensor 4 Numer','Denom'/

&CTRL ID='Sensor 1 Total',FUNCTION_TYPE='MULTIPLY',INPUT_ID='Sensor 1 Rate','CONSTANT',CONSTANT=1800./
&CTRL ID='Sensor 2 Total',FUNCTION_TYPE='MULTIPLY',INPUT_ID='Sensor 2 Rate','CONSTANT',CONSTANT=1800./
&CTRL ID='Sensor 3 Total',FUNCTION_TYPE='MULTIPLY',INPUT_ID='Sensor 3 Rate','CONSTANT',CONSTANT=1800./
&CTRL ID='Sensor 4 Total',FUNCTION_TYPE='MULTIPLY',INPUT_ID='Sensor 4 Rate','CONSTANT',CONSTANT=1800./

&BNDF QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT'/

&SLCF QUANTITY='TEMPERATURE',CELL_CENTERED=.TRUE.,PBY=0.0/
&SLCF QUANTITY='MASS FRACTION',SPEC_ID='SOOT',CELL_CENTERED=.TRUE.,PBY=0.0/
&SLCF QUANTITY='VELOCITY',VECTOR=.TRUE.,PBY=0.0/

&SLCF QUANTITY='TEMPERATURE',CELL_CENTERED=.TRUE.,PBZ=0.0/
&SLCF QUANTITY='MASS FRACTION',SPEC_ID='SOOT',CELL_CENTERED=.TRUE.,PBZ=0.0/
&SLCF QUANTITY='VELOCITY',VECTOR=.TRUE.,PBZ=0.0/

&TAIL /
