&HEAD CHID='ISOHept28', TITLE='TN-1603 Test 28' /

&MESH XB=0.0,2.4, 0.0,3.6, 0.0, 2.4, IJK = 24,36,24 /
&MESH XB=0.0,2.4,-2.4,0.0,-0.3, 2.5, IJK = 24,24,28 /
&MESH XB=0.0,2.4,-2.4,1.0, 2.5, 4.9, IJK = 24,34,24 /

&MISC POROUS_FLOOR=.FALSE. /

&TIME TIME_SHRINK_FACTOR=2., T_END=1400. /
&DUMP DT_DEVC=20., DT_HRR=10., SIG_FIGS=4, SIG_FIGS_EXP=2 /

&REAC RADIATIVE_FRACTION=0., N_SIMPLE_CHEMISTRY_REACTIONS=2, FUEL='N-HEPTANE',SOOT_YIELD=0.0149,CO_YIELD=0.008 /NIST SP 1013-1

&SURF ID='WALL I', MATL_ID='K-LITE HTZ','STEEL', THICKNESS=0.0508,0.00089, COLOR='ANTIQUE WHITE', DEFAULT=.TRUE. /
&SURF ID='WALL O', MATL_ID='STEEL','K-LITE HTZ', THICKNESS=0.00809,0.0508, COLOR='ANTIQUE WHITE' /
&SURF ID='F WALL I', MATL_ID='K-LITE HTZ','STEEL','AIR','K-LITE HTZ', THICKNESS=0.0508,0.00089,0.0889,0.0508, COLOR='ANTIQUE WHITE' /
&SURF ID='F WALL O', MATL_ID='K-LITE HTZ','AIR','STEEL','K-LITE HTZ', THICKNESS=0.0508,0.0889,0.00089,0.0508, COLOR='ANTIQUE WHITE' /
&SURF ID='F WALL D', MATL_ID='K-LITE HTZ','STEEL',THICKNESS=0.0254,0.001, COLOR='ANTIQUE WHITE'/

&SURF ID='STEEL SHEET', MATL_ID='STEEL','K-LITE HTZ', THICKNESS=0.00635,0.025, COLOR='BLACK' /
&SURF ID='CONCRETE', MATL_ID='CONCRETE', THICKNESS=0.3, COLOR='GRAY 40'/

&PART ID='heptane droplets', SPEC_ID='N-HEPTANE', DIAMETER=200. /
&PROP ID='nozzle', PART_ID='heptane droplets', FLOW_RATE=4.9405, FLOW_RAMP='fire_ramp',
      ORIFICE_DIAMETER=0.00277, SPRAY_ANGLE=0.,45. /

&RAMP ID='fire_ramp', T=0, F=0.0000/
&RAMP ID='fire_ramp', T=10, F=0.2029/
&RAMP ID='fire_ramp', T=135, F=0.2029/
&RAMP ID='fire_ramp', T=175, F=0.7995/
&RAMP ID='fire_ramp', T=690, F=0.7995/
&RAMP ID='fire_ramp', T=725, F=1.0000/
&RAMP ID='fire_ramp', T=1110, F=1.0000/
&RAMP ID='fire_ramp', T=1145, F=0.1000/
&RAMP ID='fire_ramp', T=1255, F=0.1000/
&RAMP ID='fire_ramp', T=1275, F=0.0000/

&DEVC XYZ=1.2,1.8,0.3, PROP_ID='nozzle', QUANTITY='TIME', SETPOINT=0.0, ID='noz_1' /

&OBST XB=0.9,1.5,1.5,2.1,0.01,0.01, SURF_ID='STEEL SHEET' /
&OBST XB=0.9,0.9,1.5,2.1,0.01,0.10, SURF_ID='STEEL SHEET' /
&OBST XB=1.5,1.5,1.5,2.1,0.01,0.10, SURF_ID='STEEL SHEET' /
&OBST XB=0.9,1.5,1.5,1.5,0.01,0.10, SURF_ID='STEEL SHEET' /
&OBST XB=0.9,1.5,2.1,2.1,0.01,0.10, SURF_ID='STEEL SHEET' /

&VENT PBZ=-0.3, SURF_ID='CONCRETE'/

&VENT XB= 0.0, 2.4,-2.4,-2.4,-0.3, 4.9, SURF_ID='OPEN'/
&VENT XB= 0.0, 0.0,-2.4, 0.0,-0.3, 4.9, SURF_ID='OPEN'/
&VENT XB= 2.4, 2.4,-2.4, 0.0,-0.3, 4.9, SURF_ID='OPEN'/
&VENT XB= 0.0, 0.0, 0.0, 1.0, 2.5, 4.9, SURF_ID='OPEN'/
&VENT XB= 2.4, 2.4, 0.0, 1.0, 2.5, 4.9, SURF_ID='OPEN'/
&VENT XB= 0.0, 2.4,-2.4, 1.0, 4.9, 4.9, SURF_ID='OPEN'/
&VENT XB= 0.0, 2.4, 0.0, 0.0,-0.3, 0.0, SURF_ID='OPEN'/
&VENT XB= 0.0, 2.4, 1.0, 1.0, 2.5, 4.9, SURF_ID='OPEN'/

&OBST XB= 0.0, 2.4,-0.2, 1.0, 2.4, 2.5,SURF_ID6='WALL O','WALL O','F WALL O','WALL O','WALL I','WALL O' /
&OBST XB= 0.0, 2.4,-0.2, 0.0,-0.1, 2.4,SURF_ID6='F WALL D','F WALL D','F WALL O','F WALL I','F WALL I','F WALL I'/
&HOLE XB= 1.1, 1.3,-0.2, 0.1, 0.0, 2.0 /

&OBST XB= 1.1, 1.3,-0.3,-0.1,-0.1, 0.0 /

&MATL ID            = 'AIR',
      CONDUCTIVITY  = 1.,
      SPECIFIC_HEAT = 1.,
      DENSITY       = 1.2,
      ABSORPTION_COEFFICIENT = 1/

&MATL ID            = 'GYPSUM'
      CONDUCTIVITY  = 0.16
      SPECIFIC_HEAT = 0.9
      DENSITY       = 790. /

&MATL ID            = 'STEEL'
      FYI           = 'Quintiere, Fire Behavior'
      SPECIFIC_HEAT = 0.77
      EMISSIVITY    = 0.8
      DENSITY       = 7800.
      CONDUCTIVITY  = 45. /

&MATL ID            = 'CONCRETE'
      FYI           = 'Quintiere, Fire Behavior'
      SPECIFIC_HEAT = 0.88
      DENSITY       = 2100.
      CONDUCTIVITY  = 1.0 /

&MATL ID            = 'K-LITE HTZ'
      FYI           = 'INSWOOL HTZ for k and WEBBOOK for c'
      EMISSIVITY    = 0.95
      DENSITY       = 128.
      CONDUCTIVITY_RAMP  = 'K-LITE HTZ k'
      SPECIFIC_HEAT_RAMP = 'K-LITE HTZ c'/

&RAMP ID='K-LITE HTZ k', T = 316.0, F = 0.06/
&RAMP ID='K-LITE HTZ k', T = 538.0, F = 0.09/
&RAMP ID='K-LITE HTZ k', T = 760.0, F = 0.12/
&RAMP ID='K-LITE HTZ k', T = 871.0, F = 0.14/

&RAMP ID='K-LITE HTZ c', T = 24.9, F = 0.706/
&RAMP ID='K-LITE HTZ c', T = 26.9, F = 0.709/
&RAMP ID='K-LITE HTZ c', T = 126.9, F = 0.848/
&RAMP ID='K-LITE HTZ c', T = 226.9, F = 0.937/
&RAMP ID='K-LITE HTZ c', T = 326.9, F = 1.001/
&RAMP ID='K-LITE HTZ c', T = 426.9, F = 1.055/
&RAMP ID='K-LITE HTZ c', T = 526.9, F = 1.111/
&RAMP ID='K-LITE HTZ c', T = 573.9, F = 1.059/
&RAMP ID='K-LITE HTZ c', T = 626.9, F = 1.069/
&RAMP ID='K-LITE HTZ c', T = 726.9, F = 1.086/
&RAMP ID='K-LITE HTZ c', T = 826.9, F = 1.102/
&RAMP ID='K-LITE HTZ c', T = 926.9, F = 1.118/
&RAMP ID='K-LITE HTZ c', T = 1026.9, F = 1.132/
&RAMP ID='K-LITE HTZ c', T = 1126.9, F = 1.146/
&RAMP ID='K-LITE HTZ c', T = 1204.9, F = 1.149/
&RAMP ID='K-LITE HTZ c', T = 1226.9, F = 1.152/
&RAMP ID='K-LITE HTZ c', T = 1326.9, F = 1.164/
&RAMP ID='K-LITE HTZ c', T = 1426.9, F = 1.175/
&RAMP ID='K-LITE HTZ c', T = 1526.9, F = 1.187/
&RAMP ID='K-LITE HTZ c', T = 1626.9, F = 1.198/

&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'VOLUME FRACTION', DRY=.TRUE., SPEC_ID='OXYGEN',          ID = 'O2Rear'     /
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'VOLUME FRACTION', DRY=.TRUE., SPEC_ID='CARBON DIOXIDE',  ID = 'CO2Rear'    /
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'VOLUME FRACTION', DRY=.TRUE., SPEC_ID='CARBON MONOXIDE', ID = 'CORear'     /
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'VOLUME FRACTION', DRY=.TRUE., SPEC_ID='N-HEPTANE',       ID = 'UHRear'     /
&DEVC XYZ = 1.87, 2.86, 2.08, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TRSampPtRh' /

&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'VOLUME FRACTION', DRY=.TRUE., SPEC_ID='OXYGEN',          ID = 'O2Front'    /
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'VOLUME FRACTION', DRY=.TRUE., SPEC_ID='CARBON DIOXIDE',  ID = 'CO2Front'   /
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'VOLUME FRACTION', DRY=.TRUE., SPEC_ID='CARBON MONOXIDE', ID = 'COFront'    /
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'VOLUME FRACTION', DRY=.TRUE., SPEC_ID='N-HEPTANE',       ID = 'UHFront'    /
&DEVC XYZ = 1.87, 0.25, 2.08, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TFSampPtRh' /

&DEVC XYZ = 1.87, 2.86, 2.08, QUANTITY = 'TEMPERATURE',                                            ID = 'TRSampA' /
&DEVC XYZ = 1.87, 0.25, 2.08, QUANTITY = 'TEMPERATURE',                                            ID = 'TFSampA' /

&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'MASS FRACTION', DRY=.TRUE., SPEC_ID='SOOT',              ID = 'YsootR' /
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'MASS FRACTION', DRY=.TRUE., SPEC_ID='SOOT',              ID = 'YsootF' /

&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'GAUGE HEAT FLUX', IOR= 3,                                ID = 'HFRFL'  /
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'GAUGE HEAT FLUX', IOR= 3,                                ID = 'HFFFL'  /
&DEVC XYZ = 1.20, -.20, 0.00, QUANTITY = 'GAUGE HEAT FLUX', IOR= 3,                                ID = 'HFOFL'  /
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'GAUGE HEAT FLUX', IOR=-3,                                ID = 'HFRCE'  /
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'GAUGE HEAT FLUX', IOR=-3,                                ID = 'HFCCE'  /
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'GAUGE HEAT FLUX', IOR=-3,                                ID = 'HFFCE'  /

&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'WALL TEMPERATURE', IOR= 3,                               ID = 'TSHFRFL' /
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'WALL TEMPERATURE', IOR= 3,                               ID = 'TSHFFFL' /
&DEVC XYZ = 1.20, -.20, 0.00, QUANTITY = 'WALL TEMPERATURE', IOR= 3,                               ID = 'TSHFOFL' /
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'WALL TEMPERATURE', IOR=-3,                               ID = 'TSHFRCE' /
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'WALL TEMPERATURE', IOR=-3,                               ID = 'TSHFCCE' /
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'WALL TEMPERATURE', IOR=-3,                               ID = 'TSHFFCE' /

&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'BACK WALL TEMPERATURE', IOR= 3,                          ID = 'TSXHFRFL' /
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'BACK WALL TEMPERATURE', IOR= 3,                          ID = 'TSXHFFFL' /
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'BACK WALL TEMPERATURE', IOR=-3,                          ID = 'TSXHFRCE' /
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'BACK WALL TEMPERATURE', IOR=-3,                          ID = 'TSXHFCCE' /
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'BACK WALL TEMPERATURE', IOR=-3,                          ID = 'TSXHFFCE' /

&DEVC XYZ = 1.20, 2.88, 0.03, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TR3'   /
&DEVC XYZ = 1.20, 2.88, 0.30, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TR30'  /
&DEVC XYZ = 1.20, 2.88, 0.60, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TR60'  /
&DEVC XYZ = 1.20, 2.88, 0.90, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TR90'  /
&DEVC XYZ = 1.20, 2.88, 1.05, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TR105' /
&DEVC XYZ = 1.20, 2.88, 1.20, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TR120' /
&DEVC XYZ = 1.20, 2.88, 1.35, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TR135' /
&DEVC XYZ = 1.20, 2.88, 1.50, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TR150' /
&DEVC XYZ = 1.20, 2.88, 1.80, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TR180' /
&DEVC XYZ = 1.20, 2.88, 2.10, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TR210' /
&DEVC XYZ = 1.20, 2.88, 2.38, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TR237' /

&DEVC XYZ = 1.20, 0.72, 0.03, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TF3'   /
&DEVC XYZ = 1.20, 0.72, 0.30, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TF30'  /
&DEVC XYZ = 1.20, 0.72, 0.60, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TF60'  /
&DEVC XYZ = 1.20, 0.72, 0.90, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TF90'  /
&DEVC XYZ = 1.20, 0.72, 1.05, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TF105' /
&DEVC XYZ = 1.20, 0.72, 1.20, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TF120' /
&DEVC XYZ = 1.20, 0.72, 1.35, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TF135' /
&DEVC XYZ = 1.20, 0.72, 1.50, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TF150' /
&DEVC XYZ = 1.20, 0.72, 1.80, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TF180' /
&DEVC XYZ = 1.20, 0.72, 2.10, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TF210' /
&DEVC XYZ = 1.20, 0.72, 2.38, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TF237' /

&SLCF PBX=1.2, QUANTITY='TEMPERATURE', CELL_CENTERED=T/
&SLCF PBX=1.2, QUANTITY='VELOCITY',VECTOR=.TRUE./
&SLCF PBX=1.2, QUANTITY='HRRPUV',CELL_CENTERED=T/
&SLCF PBX=1.2, QUANTITY='VOLUME FRACTION',DRY=.TRUE.,SPEC_ID='CARBON DIOXIDE',CELL_CENTERED=T/
&SLCF PBX=1.2, QUANTITY='VOLUME FRACTION',DRY=.TRUE.,SPEC_ID='CARBON MONOXIDE',CELL_CENTERED=T/
&SLCF PBX=1.2, QUANTITY='VOLUME FRACTION',DRY=.TRUE.,SPEC_ID='N-HEPTANE',CELL_CENTERED=T/

&BNDF QUANTITY='WALL TEMPERATURE',CELL_CENTERED=T /

&TAIL /
