&HEAD CHID='ISONG1',TITLE='TN-1603 test ISOng1'/

&MESH XB = 0, 2.4, -1.2, 3.6, -0.35, 3.6, IJK = 72, 144, 125/

&TIME T_BEGIN=-20,T_END=2610,TIME_SHRINK_FACTOR=10./

&REAC FUEL='METHANE',C=1.06084,H=4.076451,N=0.015529,O=0.014848,HEAT_OF_COMBUSTION=48249,IDEAL=.TRUE.,SOOT_YIELD=0.015,CO_YIELD=0.0,CO_PRODUCTION=.TRUE./

&SURF ID='skin1',MATL_ID='STEEL','KLITE HTZ', THICKNESS=0.00089, 0.05, COLOR='ANTIQUE WHITE'/
&SURF ID='skin2',MATL_ID='KLITE HTZ','STEEL', THICKNESS=0.05, 0.00089, COLOR='GRAY 40'/
&SURF ID='CONCRETE',MATL_ID='CONCRETE',THICKNESS=0.3,COLOR='GRAY 40'/

&SURF ID='fire',HRRPUA=1576.138,COLOR='ORANGE',TMP_FRONT=100.,RAMP_Q='fire'/
&OBST XB=0.7,1.7,1.3,2.3,0.0,0.10,SURF_IDS='fire','skin2','skin2'/

&VENT MB='ZMIN',SURF_ID='CONCRETE'/
&VENT XB= 0.0, 0.0, 0.0, 3.6, 0.0, 2.4,SURF_ID='skin1'/
&VENT XB= 2.4, 2.4, 0.0, 3.6, 0.0, 2.4,SURF_ID='skin1'/
&VENT XB= 0.0, 2.4, 3.6, 3.6, 0.0, 2.4,SURF_ID='skin1'/
&VENT MB='ZMAX',SURF_ID='OPEN'/
&VENT MB='YMIN',SURF_ID='OPEN'/

&VENT XB= 0.0, 0.0, 0.0, 3.6, 2.4, 3.6,SURF_ID='OPEN'/
&VENT XB= 2.4, 2.4, 0.0, 3.6, 2.4, 3.6,SURF_ID='OPEN'/
&VENT XB= 0.0, 0.0, 0.0, 3.6,-0.35,-0.05,SURF_ID='OPEN'/
&VENT XB= 2.4, 2.4, 0.0, 3.6,-0.35,-0.05,SURF_ID='OPEN'/
&VENT XB= 0.0, 0.0,-1.2, 0.0,-0.35, 3.6,SURF_ID='OPEN'/
&VENT XB= 2.4, 2.4,-1.2, 0.0,-0.35, 3.6,SURF_ID='OPEN'/
&VENT XB= 0.0, 2.4, 3.6, 3.6,-0.35,-0.05,SURF_ID='OPEN'/
&VENT XB= 0.0, 2.4, 3.6, 3.6, 2.4, 3.6,SURF_ID='OPEN'/

&OBST XB= 0.0, 2.4, 0.0, 3.6, -0.05, 0.00, SURF_IDS='skin1','skin2','skin2'/
&OBST XB= 0.0, 2.4, 0.0, 3.6,  2.40, 2.45, SURF_IDS='skin2','skin2','skin1'/
&OBST XB= 0.0, 2.4,-0.05, 0.0,  0.00, 2.40, SURF_ID6='skin1','skin1','skin2','skin1','skin1','skin1'/
&HOLE XB= 0.8, 1.6, -0.1, 0.1, 0.00, 2.00/ 

&OBST XB= 1.16,1.23, -0.23,-.17,-0.05, 0.00, SURF_ID='skin1'/


&MATL ID            = 'STEEL'
      FYI           = 'Quintiere, Fire Behavior'
      SPECIFIC_HEAT = 0.77
      EMISSIVITY    = 0.8
      DENSITY       = 7800.
      CONDUCTIVITY  = 45. /

&MATL ID            = 'CONCRETE'
      FYI           = 'Quintiere, Fire Behavior'
      SPECIFIC_HEAT = 0.88
      DENSITY       = 2100.
      CONDUCTIVITY  = 1.0 /

&MATL ID            = 'KLITE HTZ'
      FYI           = 'INSWOOL HTZ for k and WEBBOOK for c'
      EMISSIVITY    = 0.95
      DENSITY       = 128.
      CONDUCTIVITY_RAMP  = 'KLINE HTZ k'
      SPECIFIC_HEAT_RAMP = 'KLINE HTZ c'/

&RAMP ID='KLINE HTZ k', T = 316.0, F = 0.06/
&RAMP ID='KLINE HTZ k', T = 538.0, F = 0.09/
&RAMP ID='KLINE HTZ k', T = 760.0, F = 0.12/
&RAMP ID='KLINE HTZ k', T = 871.0, F = 0.14/

&RAMP ID='KLINE HTZ c', T = 24.9, F = 0.706/
&RAMP ID='KLINE HTZ c', T = 26.9, F = 0.709/
&RAMP ID='KLINE HTZ c', T = 126.9, F = 0.848/
&RAMP ID='KLINE HTZ c', T = 226.9, F = 0.937/
&RAMP ID='KLINE HTZ c', T = 326.9, F = 1.001/
&RAMP ID='KLINE HTZ c', T = 426.9, F = 1.055/
&RAMP ID='KLINE HTZ c', T = 526.9, F = 1.111/
&RAMP ID='KLINE HTZ c', T = 573.9, F = 1.059/
&RAMP ID='KLINE HTZ c', T = 626.9, F = 1.069/
&RAMP ID='KLINE HTZ c', T = 726.9, F = 1.086/
&RAMP ID='KLINE HTZ c', T = 826.9, F = 1.102/
&RAMP ID='KLINE HTZ c', T = 926.9, F = 1.118/
&RAMP ID='KLINE HTZ c', T = 1026.9, F = 1.132/
&RAMP ID='KLINE HTZ c', T = 1126.9, F = 1.146/
&RAMP ID='KLINE HTZ c', T = 1204.9, F = 1.149/
&RAMP ID='KLINE HTZ c', T = 1226.9, F = 1.152/
&RAMP ID='KLINE HTZ c', T = 1326.9, F = 1.164/
&RAMP ID='KLINE HTZ c', T = 1426.9, F = 1.175/
&RAMP ID='KLINE HTZ c', T = 1526.9, F = 1.187/
&RAMP ID='KLINE HTZ c', T = 1626.9, F = 1.198/

&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'MASS FRACTION', SPEC_ID='OXYGEN', ID = 'O2Front'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'MASS FRACTION', SPEC_ID='CARBON DIOXIDE', ID = 'CO2Front'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'MASS FRACTION', SPEC_ID='CARBON MONOXIDE', ID = 'COFront'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'MASS FRACTION', SPEC_ID='FUEL', ID = 'UHFront'/
&DEVC XYZ = 1.87, 0.25, 2.08, QUANTITY = 'THERMOCOUPLE', ID = 'TFSampPtRh'/
&DEVC XYZ = 1.87, 0.25, 2.08, QUANTITY = 'TEMPERATURE', ID = 'TFSampA'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'MASS FRACTION', SPEC_ID='SOOT', ID = 'SootFront'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'MASS FRACTION', SPEC_ID='WATER VAPOR', ID = 'H2OFront'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'MASS FRACTION', SPEC_ID='OXYGEN'', ID = 'O2Rear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'MASS FRACTION', SPEC_ID='CARBON DIOXIDE', ID = 'CO2Rear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'MASS FRACTION', SPEC_ID='CARBON MONOXIDE', ID = 'CORear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'MASS FRACTION', SPEC_ID='FUEL', ID = 'UHRear'/
&DEVC XYZ = 1.87, 2.86, 2.08, QUANTITY = 'MASS FRACTION', SPEC_ID='THERMOCOUPLE', ID = 'TRSampPtRh'/
&DEVC XYZ = 1.87, 2.86, 2.08, QUANTITY = 'MASS FRACTION', SPEC_ID='TEMPERATURE', ID = 'TRSampA'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'MASS FRACTION', SPEC_ID='SOOT', ID = 'SootRear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'MASS FRACTION', SPEC_ID='WATER VAPOR', ID = 'H2ORear'/
&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'GAUGE HEAT FLUX', ID = 'HFRFL', IOR=3/
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'GAUGE HEAT FLUX', ID = 'HFFFL', IOR=3/
&DEVC XYZ = 1.20, -0.20, 0.00, QUANTITY = 'GAUGE HEAT FLUX', ID = 'HFOFL', IOR=3/
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'GAUGE HEAT FLUX', ID = 'HFRCE', IOR=-3/
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'GAUGE HEAT FLUX', ID = 'HFCCE', IOR=-3/
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'GAUGE HEAT FLUX', ID = 'HFFCE', IOR=-3/
&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'WALL TEMPERATURE', ID = 'TSHFRFL', IOR=3/
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'WALL TEMPERATURE', ID = 'TSHFFFL', IOR=3/
&DEVC XYZ = 1.20, -0.20, 0.00, QUANTITY = 'WALL TEMPERATURE', ID = 'TSHFOFL', IOR=3/
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'WALL TEMPERATURE', ID = 'TSHFRCE', IOR=-3/
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'WALL TEMPERATURE', ID = 'TSHFCCE', IOR=-3/
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'WALL TEMPERATURE', ID = 'TSHFFCE', IOR=-3/
&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'BACK WALL TEMPERATURE', ID = 'TSXHFRFL', IOR=3/
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'BACK WALL TEMPERATURE', ID = 'TSXHFFFL', IOR=3/
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'BACK WALL TEMPERATURE', ID = 'TSXHFRCE', IOR=-3/
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'BACK WALL TEMPERATURE', ID = 'TSXHFCCE', IOR=-3/
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'BACK WALL TEMPERATURE', ID = 'TSXHFFCE', IOR=-3/
&DEVC XYZ = 1.20, 2.88, 0.03, QUANTITY = 'THERMOCOUPLE', ID = 'TR3'/
&DEVC XYZ = 1.20, 2.88, 0.30, QUANTITY = 'THERMOCOUPLE', ID = 'TR30'/
&DEVC XYZ = 1.20, 2.88, 0.60, QUANTITY = 'THERMOCOUPLE', ID = 'TR60'/
&DEVC XYZ = 1.20, 2.88, 0.90, QUANTITY = 'THERMOCOUPLE', ID = 'TR90'/
&DEVC XYZ = 1.20, 2.88, 1.05, QUANTITY = 'THERMOCOUPLE', ID = 'TR105'/
&DEVC XYZ = 1.20, 2.88, 1.20, QUANTITY = 'THERMOCOUPLE', ID = 'TR120'/
&DEVC XYZ = 1.20, 2.88, 1.35, QUANTITY = 'THERMOCOUPLE', ID = 'TR135'/
&DEVC XYZ = 1.20, 2.88, 1.50, QUANTITY = 'THERMOCOUPLE', ID = 'TR150'/
&DEVC XYZ = 1.20, 2.88, 1.80, QUANTITY = 'THERMOCOUPLE', ID = 'TR180'/
&DEVC XYZ = 1.20, 2.88, 2.10, QUANTITY = 'THERMOCOUPLE', ID = 'TR210'/
&DEVC XYZ = 1.20, 2.88, 2.38, QUANTITY = 'THERMOCOUPLE', ID = 'TR237'/
&DEVC XYZ = 1.20, 0.72, 0.03, QUANTITY = 'THERMOCOUPLE', ID = 'TF3'/
&DEVC XYZ = 1.20, 0.72, 0.30, QUANTITY = 'THERMOCOUPLE', ID = 'TF30'/
&DEVC XYZ = 1.20, 0.72, 0.60, QUANTITY = 'THERMOCOUPLE', ID = 'TF60'/
&DEVC XYZ = 1.20, 0.72, 0.90, QUANTITY = 'THERMOCOUPLE', ID = 'TF90'/
&DEVC XYZ = 1.20, 0.72, 1.05, QUANTITY = 'THERMOCOUPLE', ID = 'TF105'/
&DEVC XYZ = 1.20, 0.72, 1.20, QUANTITY = 'THERMOCOUPLE', ID = 'TF120'/
&DEVC XYZ = 1.20, 0.72, 1.35, QUANTITY = 'THERMOCOUPLE', ID = 'TF135'/
&DEVC XYZ = 1.20, 0.72, 1.50, QUANTITY = 'THERMOCOUPLE', ID = 'TF150'/
&DEVC XYZ = 1.20, 0.72, 1.80, QUANTITY = 'THERMOCOUPLE', ID = 'TF180'/
&DEVC XYZ = 1.20, 0.72, 2.10, QUANTITY = 'THERMOCOUPLE', ID = 'TF210'/
&DEVC XYZ = 1.20, 0.72, 2.38, QUANTITY = 'THERMOCOUPLE', ID = 'TF237'/

&SLCF PBX = 1.2, QUANTITY='TEMPERATURE',VECTOR=.TRUE./
&SLCF PBX = 1.2, QUANTITY='HRRPUV'/
&SLCF PBX = 1.2, QUANTITY='LUMPED SPECIES 1'/
&SLCF PBX = 1.2, QUANTITY='LUMPED SPECIES 2'/
&SLCF PBX = 1.2, QUANTITY='LUMPED SPECIES 3'/

&RAMP ID='fire', T = -20, F = 0.0000/
&RAMP ID='fire', T = -15, F = 0.0037/
&RAMP ID='fire', T = -10, F = 0.1544/
&RAMP ID='fire', T = -5, F = 0.2846/
&RAMP ID='fire', T = 0, F = 0.2463/
&RAMP ID='fire', T = 5, F = 0.1758/
&RAMP ID='fire', T = 10, F = 0.1794/
&RAMP ID='fire', T = 15, F = 0.1791/
&RAMP ID='fire', T = 20, F = 0.1795/
&RAMP ID='fire', T = 25, F = 0.1801/
&RAMP ID='fire', T = 30, F = 0.1805/
&RAMP ID='fire', T = 35, F = 0.1804/
&RAMP ID='fire', T = 40, F = 0.1802/
&RAMP ID='fire', T = 45, F = 0.1802/
&RAMP ID='fire', T = 50, F = 0.1803/
&RAMP ID='fire', T = 55, F = 0.1806/
&RAMP ID='fire', T = 60, F = 0.1812/
&RAMP ID='fire', T = 65, F = 0.1819/
&RAMP ID='fire', T = 70, F = 0.1821/
&RAMP ID='fire', T = 75, F = 0.1821/
&RAMP ID='fire', T = 80, F = 0.1819/
&RAMP ID='fire', T = 85, F = 0.1818/
&RAMP ID='fire', T = 90, F = 0.1817/
&RAMP ID='fire', T = 95, F = 0.1817/
&RAMP ID='fire', T = 100, F = 0.1816/
&RAMP ID='fire', T = 105, F = 0.1814/
&RAMP ID='fire', T = 110, F = 0.1813/
&RAMP ID='fire', T = 115, F = 0.1816/
&RAMP ID='fire', T = 120, F = 0.1815/
&RAMP ID='fire', T = 125, F = 0.1814/
&RAMP ID='fire', T = 130, F = 0.1815/
&RAMP ID='fire', T = 135, F = 0.1814/
&RAMP ID='fire', T = 140, F = 0.1815/
&RAMP ID='fire', T = 145, F = 0.1813/
&RAMP ID='fire', T = 150, F = 0.1814/
&RAMP ID='fire', T = 155, F = 0.1815/
&RAMP ID='fire', T = 160, F = 0.1814/
&RAMP ID='fire', T = 165, F = 0.1814/
&RAMP ID='fire', T = 170, F = 0.1813/
&RAMP ID='fire', T = 175, F = 0.1814/
&RAMP ID='fire', T = 180, F = 0.1814/
&RAMP ID='fire', T = 185, F = 0.1814/
&RAMP ID='fire', T = 190, F = 0.1813/
&RAMP ID='fire', T = 195, F = 0.1814/
&RAMP ID='fire', T = 200, F = 0.1813/
&RAMP ID='fire', T = 205, F = 0.1814/
&RAMP ID='fire', T = 210, F = 0.1817/
&RAMP ID='fire', T = 215, F = 0.1818/
&RAMP ID='fire', T = 220, F = 0.1816/
&RAMP ID='fire', T = 225, F = 0.1816/
&RAMP ID='fire', T = 230, F = 0.1816/
&RAMP ID='fire', T = 235, F = 0.1816/
&RAMP ID='fire', T = 240, F = 0.1817/
&RAMP ID='fire', T = 245, F = 0.1815/
&RAMP ID='fire', T = 250, F = 0.1811/
&RAMP ID='fire', T = 255, F = 0.1814/
&RAMP ID='fire', T = 260, F = 0.1816/
&RAMP ID='fire', T = 265, F = 0.1815/
&RAMP ID='fire', T = 270, F = 0.1821/
&RAMP ID='fire', T = 275, F = 0.1819/
&RAMP ID='fire', T = 280, F = 0.1814/
&RAMP ID='fire', T = 285, F = 0.1851/
&RAMP ID='fire', T = 290, F = 0.1870/
&RAMP ID='fire', T = 295, F = 0.1864/
&RAMP ID='fire', T = 300, F = 0.1824/
&RAMP ID='fire', T = 305, F = 0.1826/
&RAMP ID='fire', T = 310, F = 0.1829/
&RAMP ID='fire', T = 315, F = 0.1825/
&RAMP ID='fire', T = 320, F = 0.1822/
&RAMP ID='fire', T = 325, F = 0.1824/
&RAMP ID='fire', T = 330, F = 0.1826/
&RAMP ID='fire', T = 335, F = 0.1826/
&RAMP ID='fire', T = 340, F = 0.1825/
&RAMP ID='fire', T = 345, F = 0.1825/
&RAMP ID='fire', T = 350, F = 0.1825/
&RAMP ID='fire', T = 355, F = 0.1826/
&RAMP ID='fire', T = 360, F = 0.1824/
&RAMP ID='fire', T = 365, F = 0.1825/
&RAMP ID='fire', T = 370, F = 0.1826/
&RAMP ID='fire', T = 375, F = 0.1824/
&RAMP ID='fire', T = 380, F = 0.1825/
&RAMP ID='fire', T = 385, F = 0.1826/
&RAMP ID='fire', T = 390, F = 0.1825/
&RAMP ID='fire', T = 395, F = 0.1825/
&RAMP ID='fire', T = 400, F = 0.1825/
&RAMP ID='fire', T = 405, F = 0.1825/
&RAMP ID='fire', T = 410, F = 0.1824/
&RAMP ID='fire', T = 415, F = 0.1825/
&RAMP ID='fire', T = 420, F = 0.1825/
&RAMP ID='fire', T = 425, F = 0.1873/
&RAMP ID='fire', T = 430, F = 0.1874/
&RAMP ID='fire', T = 435, F = 0.1825/
&RAMP ID='fire', T = 440, F = 0.1823/
&RAMP ID='fire', T = 445, F = 0.1825/
&RAMP ID='fire', T = 450, F = 0.1825/
&RAMP ID='fire', T = 455, F = 0.1824/
&RAMP ID='fire', T = 460, F = 0.1825/
&RAMP ID='fire', T = 465, F = 0.1824/
&RAMP ID='fire', T = 470, F = 0.1824/
&RAMP ID='fire', T = 475, F = 0.1827/
&RAMP ID='fire', T = 480, F = 0.1826/
&RAMP ID='fire', T = 485, F = 0.1823/
&RAMP ID='fire', T = 490, F = 0.1821/
&RAMP ID='fire', T = 495, F = 0.1822/
&RAMP ID='fire', T = 500, F = 0.1825/
&RAMP ID='fire', T = 505, F = 0.1826/
&RAMP ID='fire', T = 510, F = 0.1823/
&RAMP ID='fire', T = 515, F = 0.1821/
&RAMP ID='fire', T = 520, F = 0.1821/
&RAMP ID='fire', T = 525, F = 0.1821/
&RAMP ID='fire', T = 530, F = 0.1822/
&RAMP ID='fire', T = 535, F = 0.1825/
&RAMP ID='fire', T = 540, F = 0.1827/
&RAMP ID='fire', T = 545, F = 0.1825/
&RAMP ID='fire', T = 550, F = 0.1822/
&RAMP ID='fire', T = 555, F = 0.1822/
&RAMP ID='fire', T = 560, F = 0.1825/
&RAMP ID='fire', T = 565, F = 0.1827/
&RAMP ID='fire', T = 570, F = 0.1828/
&RAMP ID='fire', T = 575, F = 0.1829/
&RAMP ID='fire', T = 580, F = 0.1828/
&RAMP ID='fire', T = 585, F = 0.1827/
&RAMP ID='fire', T = 590, F = 0.1824/
&RAMP ID='fire', T = 595, F = 0.1821/
&RAMP ID='fire', T = 600, F = 0.1822/
&RAMP ID='fire', T = 605, F = 0.1825/
&RAMP ID='fire', T = 610, F = 0.1824/
&RAMP ID='fire', T = 615, F = 0.1822/
&RAMP ID='fire', T = 620, F = 0.1825/
&RAMP ID='fire', T = 625, F = 0.1826/
&RAMP ID='fire', T = 630, F = 0.1823/
&RAMP ID='fire', T = 635, F = 0.1824/
&RAMP ID='fire', T = 640, F = 0.1826/
&RAMP ID='fire', T = 645, F = 0.1824/
&RAMP ID='fire', T = 650, F = 0.1823/
&RAMP ID='fire', T = 655, F = 0.1824/
&RAMP ID='fire', T = 660, F = 0.1823/
&RAMP ID='fire', T = 665, F = 0.1820/
&RAMP ID='fire', T = 670, F = 0.1821/
&RAMP ID='fire', T = 675, F = 0.1823/
&RAMP ID='fire', T = 680, F = 0.1825/
&RAMP ID='fire', T = 685, F = 0.1826/
&RAMP ID='fire', T = 690, F = 0.1827/
&RAMP ID='fire', T = 695, F = 0.1826/
&RAMP ID='fire', T = 700, F = 0.1823/
&RAMP ID='fire', T = 705, F = 0.1821/
&RAMP ID='fire', T = 710, F = 0.1821/
&RAMP ID='fire', T = 715, F = 0.1823/
&RAMP ID='fire', T = 720, F = 0.1826/
&RAMP ID='fire', T = 725, F = 0.1825/
&RAMP ID='fire', T = 730, F = 0.1821/
&RAMP ID='fire', T = 735, F = 0.1821/
&RAMP ID='fire', T = 740, F = 0.1825/
&RAMP ID='fire', T = 745, F = 0.1825/
&RAMP ID='fire', T = 750, F = 0.1824/
&RAMP ID='fire', T = 755, F = 0.1823/
&RAMP ID='fire', T = 760, F = 0.1824/
&RAMP ID='fire', T = 765, F = 0.1823/
&RAMP ID='fire', T = 770, F = 0.1824/
&RAMP ID='fire', T = 775, F = 0.1823/
&RAMP ID='fire', T = 780, F = 0.1823/
&RAMP ID='fire', T = 785, F = 0.1824/
&RAMP ID='fire', T = 790, F = 0.1822/
&RAMP ID='fire', T = 795, F = 0.1823/
&RAMP ID='fire', T = 800, F = 0.1823/
&RAMP ID='fire', T = 805, F = 0.1823/
&RAMP ID='fire', T = 810, F = 0.1823/
&RAMP ID='fire', T = 815, F = 0.1824/
&RAMP ID='fire', T = 820, F = 0.1825/
&RAMP ID='fire', T = 825, F = 0.1825/
&RAMP ID='fire', T = 830, F = 0.1826/
&RAMP ID='fire', T = 835, F = 0.1827/
&RAMP ID='fire', T = 840, F = 0.1825/
&RAMP ID='fire', T = 845, F = 0.1825/
&RAMP ID='fire', T = 850, F = 0.1824/
&RAMP ID='fire', T = 855, F = 0.1824/
&RAMP ID='fire', T = 860, F = 0.1823/
&RAMP ID='fire', T = 865, F = 0.1824/
&RAMP ID='fire', T = 870, F = 0.2819/
&RAMP ID='fire', T = 875, F = 0.4152/
&RAMP ID='fire', T = 880, F = 0.4758/
&RAMP ID='fire', T = 885, F = 0.4763/
&RAMP ID='fire', T = 890, F = 0.4767/
&RAMP ID='fire', T = 895, F = 0.4766/
&RAMP ID='fire', T = 900, F = 0.4766/
&RAMP ID='fire', T = 905, F = 0.4769/
&RAMP ID='fire', T = 910, F = 0.4768/
&RAMP ID='fire', T = 915, F = 0.4766/
&RAMP ID='fire', T = 920, F = 0.4767/
&RAMP ID='fire', T = 925, F = 0.4768/
&RAMP ID='fire', T = 930, F = 0.4767/
&RAMP ID='fire', T = 935, F = 0.4770/
&RAMP ID='fire', T = 940, F = 0.4769/
&RAMP ID='fire', T = 945, F = 0.4768/
&RAMP ID='fire', T = 950, F = 0.4769/
&RAMP ID='fire', T = 955, F = 0.4768/
&RAMP ID='fire', T = 960, F = 0.4767/
&RAMP ID='fire', T = 965, F = 0.4770/
&RAMP ID='fire', T = 970, F = 0.4770/
&RAMP ID='fire', T = 975, F = 0.4768/
&RAMP ID='fire', T = 980, F = 0.4763/
&RAMP ID='fire', T = 985, F = 0.4763/
&RAMP ID='fire', T = 990, F = 0.4764/
&RAMP ID='fire', T = 995, F = 0.4767/
&RAMP ID='fire', T = 1000, F = 0.4766/
&RAMP ID='fire', T = 1005, F = 0.4766/
&RAMP ID='fire', T = 1010, F = 0.4767/
&RAMP ID='fire', T = 1015, F = 0.4765/
&RAMP ID='fire', T = 1020, F = 0.4766/
&RAMP ID='fire', T = 1025, F = 0.4769/
&RAMP ID='fire', T = 1030, F = 0.4768/
&RAMP ID='fire', T = 1035, F = 0.4768/
&RAMP ID='fire', T = 1040, F = 0.4768/
&RAMP ID='fire', T = 1045, F = 0.4766/
&RAMP ID='fire', T = 1050, F = 0.4762/
&RAMP ID='fire', T = 1055, F = 0.4760/
&RAMP ID='fire', T = 1060, F = 0.4759/
&RAMP ID='fire', T = 1065, F = 0.4761/
&RAMP ID='fire', T = 1070, F = 0.4767/
&RAMP ID='fire', T = 1075, F = 0.4769/
&RAMP ID='fire', T = 1080, F = 0.4766/
&RAMP ID='fire', T = 1085, F = 0.4763/
&RAMP ID='fire', T = 1090, F = 0.4763/
&RAMP ID='fire', T = 1095, F = 0.4766/
&RAMP ID='fire', T = 1100, F = 0.4770/
&RAMP ID='fire', T = 1105, F = 0.4771/
&RAMP ID='fire', T = 1110, F = 0.4770/
&RAMP ID='fire', T = 1115, F = 0.4769/
&RAMP ID='fire', T = 1120, F = 0.4769/
&RAMP ID='fire', T = 1125, F = 0.4772/
&RAMP ID='fire', T = 1130, F = 0.4770/
&RAMP ID='fire', T = 1135, F = 0.4769/
&RAMP ID='fire', T = 1140, F = 0.4770/
&RAMP ID='fire', T = 1145, F = 0.4771/
&RAMP ID='fire', T = 1150, F = 0.4770/
&RAMP ID='fire', T = 1155, F = 0.4771/
&RAMP ID='fire', T = 1160, F = 0.4772/
&RAMP ID='fire', T = 1165, F = 0.4774/
&RAMP ID='fire', T = 1170, F = 0.4817/
&RAMP ID='fire', T = 1175, F = 0.4817/
&RAMP ID='fire', T = 1180, F = 0.4777/
&RAMP ID='fire', T = 1185, F = 0.4775/
&RAMP ID='fire', T = 1190, F = 0.4769/
&RAMP ID='fire', T = 1195, F = 0.4769/
&RAMP ID='fire', T = 1200, F = 0.4771/
&RAMP ID='fire', T = 1205, F = 0.4770/
&RAMP ID='fire', T = 1210, F = 0.4770/
&RAMP ID='fire', T = 1215, F = 0.4770/
&RAMP ID='fire', T = 1220, F = 0.4769/
&RAMP ID='fire', T = 1225, F = 0.4771/
&RAMP ID='fire', T = 1230, F = 0.4769/
&RAMP ID='fire', T = 1235, F = 0.4769/
&RAMP ID='fire', T = 1240, F = 0.4769/
&RAMP ID='fire', T = 1245, F = 0.4769/
&RAMP ID='fire', T = 1250, F = 0.4769/
&RAMP ID='fire', T = 1255, F = 0.4769/
&RAMP ID='fire', T = 1260, F = 0.4769/
&RAMP ID='fire', T = 1265, F = 0.4768/
&RAMP ID='fire', T = 1270, F = 0.4768/
&RAMP ID='fire', T = 1275, F = 0.4769/
&RAMP ID='fire', T = 1280, F = 0.4768/
&RAMP ID='fire', T = 1285, F = 0.4769/
&RAMP ID='fire', T = 1290, F = 0.4768/
&RAMP ID='fire', T = 1295, F = 0.4768/
&RAMP ID='fire', T = 1300, F = 0.4768/
&RAMP ID='fire', T = 1305, F = 0.4767/
&RAMP ID='fire', T = 1310, F = 0.4768/
&RAMP ID='fire', T = 1315, F = 0.4769/
&RAMP ID='fire', T = 1320, F = 0.4767/
&RAMP ID='fire', T = 1325, F = 0.4767/
&RAMP ID='fire', T = 1330, F = 0.4767/
&RAMP ID='fire', T = 1335, F = 0.4766/
&RAMP ID='fire', T = 1340, F = 0.4769/
&RAMP ID='fire', T = 1345, F = 0.4814/
&RAMP ID='fire', T = 1350, F = 0.4815/
&RAMP ID='fire', T = 1355, F = 0.4768/
&RAMP ID='fire', T = 1360, F = 0.4766/
&RAMP ID='fire', T = 1365, F = 0.4767/
&RAMP ID='fire', T = 1370, F = 0.4765/
&RAMP ID='fire', T = 1375, F = 0.4764/
&RAMP ID='fire', T = 1380, F = 0.4767/
&RAMP ID='fire', T = 1385, F = 0.4771/
&RAMP ID='fire', T = 1390, F = 0.4815/
&RAMP ID='fire', T = 1395, F = 0.4811/
&RAMP ID='fire', T = 1400, F = 0.4777/
&RAMP ID='fire', T = 1405, F = 0.4763/
&RAMP ID='fire', T = 1410, F = 0.4764/
&RAMP ID='fire', T = 1415, F = 0.4763/
&RAMP ID='fire', T = 1420, F = 0.4764/
&RAMP ID='fire', T = 1425, F = 0.4768/
&RAMP ID='fire', T = 1430, F = 0.4768/
&RAMP ID='fire', T = 1435, F = 0.4766/
&RAMP ID='fire', T = 1440, F = 0.4767/
&RAMP ID='fire', T = 1445, F = 0.4769/
&RAMP ID='fire', T = 1450, F = 0.4767/
&RAMP ID='fire', T = 1455, F = 0.4809/
&RAMP ID='fire', T = 1460, F = 0.4806/
&RAMP ID='fire', T = 1465, F = 0.4763/
&RAMP ID='fire', T = 1470, F = 0.4765/
&RAMP ID='fire', T = 1475, F = 0.4764/
&RAMP ID='fire', T = 1480, F = 0.4763/
&RAMP ID='fire', T = 1485, F = 0.4767/
&RAMP ID='fire', T = 1490, F = 0.4769/
&RAMP ID='fire', T = 1495, F = 0.4766/
&RAMP ID='fire', T = 1500, F = 0.4767/
&RAMP ID='fire', T = 1505, F = 0.4765/
&RAMP ID='fire', T = 1510, F = 0.4762/
&RAMP ID='fire', T = 1515, F = 0.4762/
&RAMP ID='fire', T = 1520, F = 0.4765/
&RAMP ID='fire', T = 1525, F = 0.4764/
&RAMP ID='fire', T = 1530, F = 0.4764/
&RAMP ID='fire', T = 1535, F = 0.4765/
&RAMP ID='fire', T = 1540, F = 0.4764/
&RAMP ID='fire', T = 1545, F = 0.4766/
&RAMP ID='fire', T = 1550, F = 0.4766/
&RAMP ID='fire', T = 1555, F = 0.4763/
&RAMP ID='fire', T = 1560, F = 0.4764/
&RAMP ID='fire', T = 1565, F = 0.4764/
&RAMP ID='fire', T = 1570, F = 0.4763/
&RAMP ID='fire', T = 1575, F = 0.4762/
&RAMP ID='fire', T = 1580, F = 0.4762/
&RAMP ID='fire', T = 1585, F = 0.5420/
&RAMP ID='fire', T = 1590, F = 0.6245/
&RAMP ID='fire', T = 1595, F = 0.6579/
&RAMP ID='fire', T = 1600, F = 0.6583/
&RAMP ID='fire', T = 1605, F = 0.6583/
&RAMP ID='fire', T = 1610, F = 0.6579/
&RAMP ID='fire', T = 1615, F = 0.6575/
&RAMP ID='fire', T = 1620, F = 0.6576/
&RAMP ID='fire', T = 1625, F = 0.6580/
&RAMP ID='fire', T = 1630, F = 0.6579/
&RAMP ID='fire', T = 1635, F = 0.6577/
&RAMP ID='fire', T = 1640, F = 0.6573/
&RAMP ID='fire', T = 1645, F = 0.6570/
&RAMP ID='fire', T = 1650, F = 0.6572/
&RAMP ID='fire', T = 1655, F = 0.6572/
&RAMP ID='fire', T = 1660, F = 0.6571/
&RAMP ID='fire', T = 1665, F = 0.6570/
&RAMP ID='fire', T = 1670, F = 0.6570/
&RAMP ID='fire', T = 1675, F = 0.6571/
&RAMP ID='fire', T = 1680, F = 0.6615/
&RAMP ID='fire', T = 1685, F = 0.6617/
&RAMP ID='fire', T = 1690, F = 0.6575/
&RAMP ID='fire', T = 1695, F = 0.6573/
&RAMP ID='fire', T = 1700, F = 0.6576/
&RAMP ID='fire', T = 1705, F = 0.6577/
&RAMP ID='fire', T = 1710, F = 0.6575/
&RAMP ID='fire', T = 1715, F = 0.6576/
&RAMP ID='fire', T = 1720, F = 0.6575/
&RAMP ID='fire', T = 1725, F = 0.6573/
&RAMP ID='fire', T = 1730, F = 0.6572/
&RAMP ID='fire', T = 1735, F = 0.6572/
&RAMP ID='fire', T = 1740, F = 0.6572/
&RAMP ID='fire', T = 1745, F = 0.6572/
&RAMP ID='fire', T = 1750, F = 0.6572/
&RAMP ID='fire', T = 1755, F = 0.6570/
&RAMP ID='fire', T = 1760, F = 0.6609/
&RAMP ID='fire', T = 1765, F = 0.6609/
&RAMP ID='fire', T = 1770, F = 0.6570/
&RAMP ID='fire', T = 1775, F = 0.6569/
&RAMP ID='fire', T = 1780, F = 0.6567/
&RAMP ID='fire', T = 1785, F = 0.6567/
&RAMP ID='fire', T = 1790, F = 0.6568/
&RAMP ID='fire', T = 1795, F = 0.6569/
&RAMP ID='fire', T = 1800, F = 0.6568/
&RAMP ID='fire', T = 1805, F = 0.6569/
&RAMP ID='fire', T = 1810, F = 0.6568/
&RAMP ID='fire', T = 1815, F = 0.6565/
&RAMP ID='fire', T = 1820, F = 0.6566/
&RAMP ID='fire', T = 1825, F = 0.6567/
&RAMP ID='fire', T = 1830, F = 0.6567/
&RAMP ID='fire', T = 1835, F = 0.6566/
&RAMP ID='fire', T = 1840, F = 0.6566/
&RAMP ID='fire', T = 1845, F = 0.6566/
&RAMP ID='fire', T = 1850, F = 0.6566/
&RAMP ID='fire', T = 1855, F = 0.6565/
&RAMP ID='fire', T = 1860, F = 0.6565/
&RAMP ID='fire', T = 1865, F = 0.6566/
&RAMP ID='fire', T = 1870, F = 0.6565/
&RAMP ID='fire', T = 1875, F = 0.6566/
&RAMP ID='fire', T = 1880, F = 0.6565/
&RAMP ID='fire', T = 1885, F = 0.6564/
&RAMP ID='fire', T = 1890, F = 0.6564/
&RAMP ID='fire', T = 1895, F = 0.6565/
&RAMP ID='fire', T = 1900, F = 0.6567/
&RAMP ID='fire', T = 1905, F = 0.6567/
&RAMP ID='fire', T = 1910, F = 0.6567/
&RAMP ID='fire', T = 1915, F = 0.6566/
&RAMP ID='fire', T = 1920, F = 0.6565/
&RAMP ID='fire', T = 1925, F = 0.6565/
&RAMP ID='fire', T = 1930, F = 0.6564/
&RAMP ID='fire', T = 1935, F = 0.6564/
&RAMP ID='fire', T = 1940, F = 0.6563/
&RAMP ID='fire', T = 1945, F = 0.6561/
&RAMP ID='fire', T = 1950, F = 0.6562/
&RAMP ID='fire', T = 1955, F = 0.6563/
&RAMP ID='fire', T = 1960, F = 0.6562/
&RAMP ID='fire', T = 1965, F = 0.6561/
&RAMP ID='fire', T = 1970, F = 0.6560/
&RAMP ID='fire', T = 1975, F = 0.6560/
&RAMP ID='fire', T = 1980, F = 0.6561/
&RAMP ID='fire', T = 1985, F = 0.6562/
&RAMP ID='fire', T = 1990, F = 0.6562/
&RAMP ID='fire', T = 1995, F = 0.6562/
&RAMP ID='fire', T = 2000, F = 0.6562/
&RAMP ID='fire', T = 2005, F = 0.6563/
&RAMP ID='fire', T = 2010, F = 0.6561/
&RAMP ID='fire', T = 2015, F = 0.6559/
&RAMP ID='fire', T = 2020, F = 0.6559/
&RAMP ID='fire', T = 2025, F = 0.6561/
&RAMP ID='fire', T = 2030, F = 0.6560/
&RAMP ID='fire', T = 2035, F = 0.6561/
&RAMP ID='fire', T = 2040, F = 0.6562/
&RAMP ID='fire', T = 2045, F = 0.6562/
&RAMP ID='fire', T = 2050, F = 0.6560/
&RAMP ID='fire', T = 2055, F = 0.6560/
&RAMP ID='fire', T = 2060, F = 0.6595/
&RAMP ID='fire', T = 2065, F = 0.6599/
&RAMP ID='fire', T = 2070, F = 0.6585/
&RAMP ID='fire', T = 2075, F = 0.6563/
&RAMP ID='fire', T = 2080, F = 0.6563/
&RAMP ID='fire', T = 2085, F = 0.6562/
&RAMP ID='fire', T = 2090, F = 0.6561/
&RAMP ID='fire', T = 2095, F = 0.6561/
&RAMP ID='fire', T = 2100, F = 0.7018/
&RAMP ID='fire', T = 2105, F = 0.7891/
&RAMP ID='fire', T = 2110, F = 0.8482/
&RAMP ID='fire', T = 2115, F = 0.8484/
&RAMP ID='fire', T = 2120, F = 0.8835/
&RAMP ID='fire', T = 2125, F = 0.9518/
&RAMP ID='fire', T = 2130, F = 0.9992/
&RAMP ID='fire', T = 2135, F = 0.9996/
&RAMP ID='fire', T = 2140, F = 1.0000/
&RAMP ID='fire', T = 2145, F = 0.9997/
&RAMP ID='fire', T = 2150, F = 0.9996/
&RAMP ID='fire', T = 2155, F = 0.9998/
&RAMP ID='fire', T = 2160, F = 0.9994/
&RAMP ID='fire', T = 2165, F = 0.9996/
&RAMP ID='fire', T = 2170, F = 0.9998/
&RAMP ID='fire', T = 2175, F = 0.9996/
&RAMP ID='fire', T = 2180, F = 0.9992/
&RAMP ID='fire', T = 2185, F = 0.9992/
&RAMP ID='fire', T = 2190, F = 0.9995/
&RAMP ID='fire', T = 2195, F = 0.9777/
&RAMP ID='fire', T = 2200, F = 0.7001/
&RAMP ID='fire', T = 2205, F = 0.3956/
&RAMP ID='fire', T = 2210, F = 0.3178/
&RAMP ID='fire', T = 2215, F = 0.3181/
&RAMP ID='fire', T = 2220, F = 0.3187/
&RAMP ID='fire', T = 2225, F = 0.2757/
&RAMP ID='fire', T = 2230, F = 0.1560/
&RAMP ID='fire', T = 2235, F = 0.0545/
&RAMP ID='fire', T = 2240, F = 0.0476/
&RAMP ID='fire', T = 2245, F = 0.0485/
&RAMP ID='fire', T = 2250, F = 0.0489/
&RAMP ID='fire', T = 2255, F = 0.0490/
&RAMP ID='fire', T = 2260, F = 0.0492/
&RAMP ID='fire', T = 2265, F = 0.0490/
&RAMP ID='fire', T = 2270, F = 0.0489/
&RAMP ID='fire', T = 2275, F = 0.0490/
&RAMP ID='fire', T = 2280, F = 0.0491/
&RAMP ID='fire', T = 2285, F = 0.0491/
&RAMP ID='fire', T = 2290, F = 0.0490/
&RAMP ID='fire', T = 2295, F = 0.0488/
&RAMP ID='fire', T = 2300, F = 0.0489/
&RAMP ID='fire', T = 2305, F = 0.0491/
&RAMP ID='fire', T = 2310, F = 0.0492/
&RAMP ID='fire', T = 2315, F = 0.0489/
&RAMP ID='fire', T = 2320, F = 0.0488/
&RAMP ID='fire', T = 2325, F = 0.0490/
&RAMP ID='fire', T = 2330, F = 0.0493/
&RAMP ID='fire', T = 2335, F = 0.0494/
&RAMP ID='fire', T = 2340, F = 0.0492/
&RAMP ID='fire', T = 2345, F = 0.0490/
&RAMP ID='fire', T = 2350, F = 0.0491/
&RAMP ID='fire', T = 2355, F = 0.0493/
&RAMP ID='fire', T = 2360, F = 0.0493/
&RAMP ID='fire', T = 2365, F = 0.0490/
&RAMP ID='fire', T = 2370, F = 0.0487/
&RAMP ID='fire', T = 2375, F = 0.0487/
&RAMP ID='fire', T = 2380, F = 0.0488/
&RAMP ID='fire', T = 2385, F = 0.0489/
&RAMP ID='fire', T = 2390, F = 0.0492/
&RAMP ID='fire', T = 2395, F = 0.0490/
&RAMP ID='fire', T = 2400, F = 0.0489/
&RAMP ID='fire', T = 2405, F = 0.0491/
&RAMP ID='fire', T = 2410, F = 0.0491/
&RAMP ID='fire', T = 2415, F = 0.0490/
&RAMP ID='fire', T = 2420, F = 0.0491/
&RAMP ID='fire', T = 2425, F = 0.0490/
&RAMP ID='fire', T = 2430, F = 0.0490/
&RAMP ID='fire', T = 2435, F = 0.0491/
&RAMP ID='fire', T = 2440, F = 0.0492/
&RAMP ID='fire', T = 2445, F = 0.0341/
&RAMP ID='fire', T = 2450, F = 0.0118/
&RAMP ID='fire', T = 2455, F = 0.0000/
&RAMP ID='fire', T = 2460, F = 0.0001/
&RAMP ID='fire', T = 2465, F = 0.0001/
&RAMP ID='fire', T = 2470, F = 0.0001/
&RAMP ID='fire', T = 2475, F = 0.0001/
&RAMP ID='fire', T = 2480, F = 0.0001/
&RAMP ID='fire', T = 2485, F = 0.0001/
&RAMP ID='fire', T = 2490, F = 0.0001/
&RAMP ID='fire', T = 2495, F = 0.0001/
&RAMP ID='fire', T = 2500, F = 0.0001/
&RAMP ID='fire', T = 2505, F = 0.0001/
&RAMP ID='fire', T = 2510, F = 0.0001/
&RAMP ID='fire', T = 2515, F = 0.0001/
&RAMP ID='fire', T = 2520, F = 0.0001/
&RAMP ID='fire', T = 2525, F = 0.0001/
&RAMP ID='fire', T = 2530, F = 0.0001/
&RAMP ID='fire', T = 2535, F = 0.0001/
&RAMP ID='fire', T = 2540, F = 0.0001/
&RAMP ID='fire', T = 2545, F = 0.0001/
&RAMP ID='fire', T = 2550, F = 0.0001/
&RAMP ID='fire', T = 2555, F = 0.0001/
&RAMP ID='fire', T = 2560, F = 0.0000/
&RAMP ID='fire', T = 2565, F = 0.0000/
&RAMP ID='fire', T = 2570, F = 0.0000/
&RAMP ID='fire', T = 2575, F = 0.0000/
&RAMP ID='fire', T = 2580, F = 0.0001/
&RAMP ID='fire', T = 2585, F = 0.0001/
&RAMP ID='fire', T = 2590, F = 0.0000/
&RAMP ID='fire', T = 2595, F = 0.0000/
&RAMP ID='fire', T = 2600, F = 0.0001/
&RAMP ID='fire', T = 2605, F = 0.0000/
&RAMP ID='fire', T = 2610, F = 0.0000/
