&HEAD CHID='ISONG2',TITLE='TN-1603 test ISOng2'/

&MESH XB = 0, 2.4, -1.2, 3.6, -0.35, 3.6, IJK = 72, 144, 125/

&TIME T_BEGIN=-10,T_END=2060,TIME_SHRINK_FACTOR=10./
&DUMP NFRAMES=414/

&REAC FUEL='METHANE',C=1.06084,H=4.076451,N=0.015529,O=0.014848,HEAT_OF_COMBUSTION=48249,IDEAL=.TRUE.,SOOT_YIELD=0.015,CO_YIELD=0.0,CO_PRODUCTION=.TRUE./

&SURF ID='skin1',MATL_ID='STEEL','KLITE HTZ', THICKNESS=0.00089, 0.05, COLOR='ANTIQUE WHITE'/
&SURF ID='skin2',MATL_ID='KLITE HTZ','STEEL', THICKNESS=0.05, 0.00089, COLOR='GRAY 40'/
&SURF ID='CONCRETE',MATL_ID='CONCRETE',THICKNESS=0.3,COLOR='GRAY 40'/

&SURF ID='fire',HRRPUA=1576.138,COLOR='ORANGE',TMP_FRONT=100.,RAMP_Q='fire'/
&OBST XB=0.7,1.7,1.3,2.3,0.0,0.10,SURF_IDS='fire','skin2','skin2'/

&VENT MB='ZMIN',SURF_ID='CONCRETE'/
&VENT XB= 0.0, 0.0, 0.0, 3.6, 0.0, 2.4,SURF_ID='skin1'/
&VENT XB= 2.4, 2.4, 0.0, 3.6, 0.0, 2.4,SURF_ID='skin1'/
&VENT XB= 0.0, 2.4, 3.6, 3.6, 0.0, 2.4,SURF_ID='skin1'/
&VENT MB='ZMAX',SURF_ID='OPEN'/
&VENT MB='YMIN',SURF_ID='OPEN'/

&VENT XB= 0.0, 0.0, 0.0, 3.6, 2.4, 3.6,SURF_ID='OPEN'/
&VENT XB= 2.4, 2.4, 0.0, 3.6, 2.4, 3.6,SURF_ID='OPEN'/
&VENT XB= 0.0, 0.0, 0.0, 3.6,-0.35,-0.05,SURF_ID='OPEN'/
&VENT XB= 2.4, 2.4, 0.0, 3.6,-0.35,-0.05,SURF_ID='OPEN'/
&VENT XB= 0.0, 0.0,-1.2, 0.0,-0.35, 3.6,SURF_ID='OPEN'/
&VENT XB= 2.4, 2.4,-1.2, 0.0,-0.35, 3.6,SURF_ID='OPEN'/
&VENT XB= 0.0, 2.4, 3.6, 3.6,-0.35,-0.05,SURF_ID='OPEN'/
&VENT XB= 0.0, 2.4, 3.6, 3.6, 2.4, 3.6,SURF_ID='OPEN'/

&OBST XB= 0.0, 2.4, 0.0, 3.6, -0.05, 0.00, SURF_IDS='skin1','skin2','skin2'/
&OBST XB= 0.0, 2.4, 0.0, 3.6,  2.40, 2.45, SURF_IDS='skin2','skin2','skin1'/
&OBST XB= 0.0, 2.4,-0.05, 0.0,  0.00, 2.40, SURF_ID6='skin1','skin1','skin2','skin1','skin1','skin1'/
&HOLE XB= 0.8, 1.6, -0.1, 0.1, 0.00, 2.00/ 

&OBST XB= 1.16,1.23, -0.23,-.17,-0.05, 0.00, SURF_ID='skin1'/


&MATL ID            = 'STEEL'
      FYI           = 'Quintiere, Fire Behavior'
      SPECIFIC_HEAT = 0.77
      EMISSIVITY    = 0.8
      DENSITY       = 7800.
      CONDUCTIVITY  = 45. /

&MATL ID            = 'CONCRETE'
      FYI           = 'Quintiere, Fire Behavior'
      SPECIFIC_HEAT = 0.88
      DENSITY       = 2100.
      CONDUCTIVITY  = 1.0 /

&MATL ID            = 'KLITE HTZ'
      FYI           = 'INSWOOL HTZ for k and WEBBOOK for c'
      EMISSIVITY    = 0.95
      DENSITY       = 128.
      CONDUCTIVITY_RAMP  = 'KLINE HTZ k'
      SPECIFIC_HEAT_RAMP = 'KLINE HTZ c'/

&RAMP ID='KLINE HTZ k', T = 316.0, F = 0.06/
&RAMP ID='KLINE HTZ k', T = 538.0, F = 0.09/
&RAMP ID='KLINE HTZ k', T = 760.0, F = 0.12/
&RAMP ID='KLINE HTZ k', T = 871.0, F = 0.14/

&RAMP ID='KLINE HTZ c', T = 24.9, F = 0.706/
&RAMP ID='KLINE HTZ c', T = 26.9, F = 0.709/
&RAMP ID='KLINE HTZ c', T = 126.9, F = 0.848/
&RAMP ID='KLINE HTZ c', T = 226.9, F = 0.937/
&RAMP ID='KLINE HTZ c', T = 326.9, F = 1.001/
&RAMP ID='KLINE HTZ c', T = 426.9, F = 1.055/
&RAMP ID='KLINE HTZ c', T = 526.9, F = 1.111/
&RAMP ID='KLINE HTZ c', T = 573.9, F = 1.059/
&RAMP ID='KLINE HTZ c', T = 626.9, F = 1.069/
&RAMP ID='KLINE HTZ c', T = 726.9, F = 1.086/
&RAMP ID='KLINE HTZ c', T = 826.9, F = 1.102/
&RAMP ID='KLINE HTZ c', T = 926.9, F = 1.118/
&RAMP ID='KLINE HTZ c', T = 1026.9, F = 1.132/
&RAMP ID='KLINE HTZ c', T = 1126.9, F = 1.146/
&RAMP ID='KLINE HTZ c', T = 1204.9, F = 1.149/
&RAMP ID='KLINE HTZ c', T = 1226.9, F = 1.152/
&RAMP ID='KLINE HTZ c', T = 1326.9, F = 1.164/
&RAMP ID='KLINE HTZ c', T = 1426.9, F = 1.175/
&RAMP ID='KLINE HTZ c', T = 1526.9, F = 1.187/
&RAMP ID='KLINE HTZ c', T = 1626.9, F = 1.198/

&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'MASS FRACTION', SPEC_ID='OXYGEN', ID = 'O2Front'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'MASS FRACTION', SPEC_ID='CARBON DIOXIDE', ID = 'CO2Front'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'MASS FRACTION', SPEC_ID='CARBON MONOXIDE', ID = 'COFront'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'MASS FRACTION', SPEC_ID='FUEL', ID = 'UHFront'/
&DEVC XYZ = 1.87, 0.25, 2.08, QUANTITY = 'THERMOCOUPLE', ID = 'TFSampPtRh'/
&DEVC XYZ = 1.87, 0.25, 2.08, QUANTITY = 'TEMPERATURE', ID = 'TFSampA'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'MASS FRACTION', SPEC_ID='SOOT', ID = 'SootFront'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'MASS FRACTION', SPEC_ID='WATER VAPOR', ID = 'H2OFront'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'MASS FRACTION', SPEC_ID='OXYGEN'', ID = 'O2Rear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'MASS FRACTION', SPEC_ID='CARBON DIOXIDE', ID = 'CO2Rear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'MASS FRACTION', SPEC_ID='CARBON MONOXIDE', ID = 'CORear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'MASS FRACTION', SPEC_ID='FUEL', ID = 'UHRear'/
&DEVC XYZ = 1.87, 2.86, 2.08, QUANTITY = 'MASS FRACTION', SPEC_ID='THERMOCOUPLE', ID = 'TRSampPtRh'/
&DEVC XYZ = 1.87, 2.86, 2.08, QUANTITY = 'MASS FRACTION', SPEC_ID='TEMPERATURE', ID = 'TRSampA'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'MASS FRACTION', SPEC_ID='SOOT', ID = 'SootRear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'MASS FRACTION', SPEC_ID='WATER VAPOR', ID = 'H2ORear'/
&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'GAUGE HEAT FLUX', ID = 'HFRFL', IOR=3/
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'GAUGE HEAT FLUX', ID = 'HFFFL', IOR=3/
&DEVC XYZ = 1.20, -0.20, 0.00, QUANTITY = 'GAUGE HEAT FLUX', ID = 'HFOFL', IOR=3/
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'GAUGE HEAT FLUX', ID = 'HFRCE', IOR=-3/
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'GAUGE HEAT FLUX', ID = 'HFCCE', IOR=-3/
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'GAUGE HEAT FLUX', ID = 'HFFCE', IOR=-3/
&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'WALL TEMPERATURE', ID = 'TSHFRFL', IOR=3/
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'WALL TEMPERATURE', ID = 'TSHFFFL', IOR=3/
&DEVC XYZ = 1.20, -0.20, 0.00, QUANTITY = 'WALL TEMPERATURE', ID = 'TSHFOFL', IOR=3/
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'WALL TEMPERATURE', ID = 'TSHFRCE', IOR=-3/
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'WALL TEMPERATURE', ID = 'TSHFCCE', IOR=-3/
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'WALL TEMPERATURE', ID = 'TSHFFCE', IOR=-3/
&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'BACK WALL TEMPERATURE', ID = 'TSXHFRFL', IOR=3/
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'BACK WALL TEMPERATURE', ID = 'TSXHFFFL', IOR=3/
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'BACK WALL TEMPERATURE', ID = 'TSXHFRCE', IOR=-3/
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'BACK WALL TEMPERATURE', ID = 'TSXHFCCE', IOR=-3/
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'BACK WALL TEMPERATURE', ID = 'TSXHFFCE', IOR=-3/
&DEVC XYZ = 1.20, 2.88, 0.03, QUANTITY = 'THERMOCOUPLE', ID = 'TR3'/
&DEVC XYZ = 1.20, 2.88, 0.30, QUANTITY = 'THERMOCOUPLE', ID = 'TR30'/
&DEVC XYZ = 1.20, 2.88, 0.60, QUANTITY = 'THERMOCOUPLE', ID = 'TR60'/
&DEVC XYZ = 1.20, 2.88, 0.90, QUANTITY = 'THERMOCOUPLE', ID = 'TR90'/
&DEVC XYZ = 1.20, 2.88, 1.05, QUANTITY = 'THERMOCOUPLE', ID = 'TR105'/
&DEVC XYZ = 1.20, 2.88, 1.20, QUANTITY = 'THERMOCOUPLE', ID = 'TR120'/
&DEVC XYZ = 1.20, 2.88, 1.35, QUANTITY = 'THERMOCOUPLE', ID = 'TR135'/
&DEVC XYZ = 1.20, 2.88, 1.50, QUANTITY = 'THERMOCOUPLE', ID = 'TR150'/
&DEVC XYZ = 1.20, 2.88, 1.80, QUANTITY = 'THERMOCOUPLE', ID = 'TR180'/
&DEVC XYZ = 1.20, 2.88, 2.10, QUANTITY = 'THERMOCOUPLE', ID = 'TR210'/
&DEVC XYZ = 1.20, 2.88, 2.38, QUANTITY = 'THERMOCOUPLE', ID = 'TR237'/
&DEVC XYZ = 1.20, 0.72, 0.03, QUANTITY = 'THERMOCOUPLE', ID = 'TF3'/
&DEVC XYZ = 1.20, 0.72, 0.30, QUANTITY = 'THERMOCOUPLE', ID = 'TF30'/
&DEVC XYZ = 1.20, 0.72, 0.60, QUANTITY = 'THERMOCOUPLE', ID = 'TF60'/
&DEVC XYZ = 1.20, 0.72, 0.90, QUANTITY = 'THERMOCOUPLE', ID = 'TF90'/
&DEVC XYZ = 1.20, 0.72, 1.05, QUANTITY = 'THERMOCOUPLE', ID = 'TF105'/
&DEVC XYZ = 1.20, 0.72, 1.20, QUANTITY = 'THERMOCOUPLE', ID = 'TF120'/
&DEVC XYZ = 1.20, 0.72, 1.35, QUANTITY = 'THERMOCOUPLE', ID = 'TF135'/
&DEVC XYZ = 1.20, 0.72, 1.50, QUANTITY = 'THERMOCOUPLE', ID = 'TF150'/
&DEVC XYZ = 1.20, 0.72, 1.80, QUANTITY = 'THERMOCOUPLE', ID = 'TF180'/
&DEVC XYZ = 1.20, 0.72, 2.10, QUANTITY = 'THERMOCOUPLE', ID = 'TF210'/
&DEVC XYZ = 1.20, 0.72, 2.38, QUANTITY = 'THERMOCOUPLE', ID = 'TF237'/

&SLCF PBX = 1.2, QUANTITY='TEMPERATURE',VECTOR=.TRUE./
&SLCF PBX = 1.2, QUANTITY='HRRPUV'/
&SLCF PBX = 1.2, QUANTITY='LUMPED SPECIES 1'/
&SLCF PBX = 1.2, QUANTITY='LUMPED SPECIES 2'/
&SLCF PBX = 1.2, QUANTITY='LUMPED SPECIES 3'/

&RAMP ID='fire', T = -20, F = 0.0000/
&RAMP ID='fire', T = -15, F = 0.0000/
&RAMP ID='fire', T = -10, F = 0.0001/
&RAMP ID='fire', T = -5, F = 0.0029/
&RAMP ID='fire', T = 0, F = 0.0607/
&RAMP ID='fire', T = 5, F = 0.1290/
&RAMP ID='fire', T = 10, F = 0.1548/
&RAMP ID='fire', T = 15, F = 0.2520/
&RAMP ID='fire', T = 20, F = 0.3871/
&RAMP ID='fire', T = 25, F = 0.4259/
&RAMP ID='fire', T = 30, F = 0.3930/
&RAMP ID='fire', T = 35, F = 0.3774/
&RAMP ID='fire', T = 40, F = 0.3780/
&RAMP ID='fire', T = 45, F = 0.3855/
&RAMP ID='fire', T = 50, F = 0.4256/
&RAMP ID='fire', T = 55, F = 0.4639/
&RAMP ID='fire', T = 60, F = 0.4693/
&RAMP ID='fire', T = 65, F = 0.4693/
&RAMP ID='fire', T = 70, F = 0.4622/
&RAMP ID='fire', T = 75, F = 0.4521/
&RAMP ID='fire', T = 80, F = 0.4462/
&RAMP ID='fire', T = 85, F = 0.4417/
&RAMP ID='fire', T = 90, F = 0.4354/
&RAMP ID='fire', T = 95, F = 0.4295/
&RAMP ID='fire', T = 100, F = 0.4254/
&RAMP ID='fire', T = 105, F = 0.4238/
&RAMP ID='fire', T = 110, F = 0.4235/
&RAMP ID='fire', T = 115, F = 0.4230/
&RAMP ID='fire', T = 120, F = 0.4223/
&RAMP ID='fire', T = 125, F = 0.4212/
&RAMP ID='fire', T = 130, F = 0.4206/
&RAMP ID='fire', T = 135, F = 0.4208/
&RAMP ID='fire', T = 140, F = 0.4209/
&RAMP ID='fire', T = 145, F = 0.4207/
&RAMP ID='fire', T = 150, F = 0.4206/
&RAMP ID='fire', T = 155, F = 0.4206/
&RAMP ID='fire', T = 160, F = 0.4205/
&RAMP ID='fire', T = 165, F = 0.4206/
&RAMP ID='fire', T = 170, F = 0.4205/
&RAMP ID='fire', T = 175, F = 0.4204/
&RAMP ID='fire', T = 180, F = 0.4203/
&RAMP ID='fire', T = 185, F = 0.4202/
&RAMP ID='fire', T = 190, F = 0.4203/
&RAMP ID='fire', T = 195, F = 0.4203/
&RAMP ID='fire', T = 200, F = 0.4200/
&RAMP ID='fire', T = 205, F = 0.4200/
&RAMP ID='fire', T = 210, F = 0.4199/
&RAMP ID='fire', T = 215, F = 0.4199/
&RAMP ID='fire', T = 220, F = 0.4201/
&RAMP ID='fire', T = 225, F = 0.4202/
&RAMP ID='fire', T = 230, F = 0.4201/
&RAMP ID='fire', T = 235, F = 0.4201/
&RAMP ID='fire', T = 240, F = 0.4201/
&RAMP ID='fire', T = 245, F = 0.4200/
&RAMP ID='fire', T = 250, F = 0.4199/
&RAMP ID='fire', T = 255, F = 0.4198/
&RAMP ID='fire', T = 260, F = 0.4200/
&RAMP ID='fire', T = 265, F = 0.4200/
&RAMP ID='fire', T = 270, F = 0.4198/
&RAMP ID='fire', T = 275, F = 0.4200/
&RAMP ID='fire', T = 280, F = 0.4202/
&RAMP ID='fire', T = 285, F = 0.4199/
&RAMP ID='fire', T = 290, F = 0.4197/
&RAMP ID='fire', T = 295, F = 0.4197/
&RAMP ID='fire', T = 300, F = 0.4199/
&RAMP ID='fire', T = 305, F = 0.4200/
&RAMP ID='fire', T = 310, F = 0.4198/
&RAMP ID='fire', T = 315, F = 0.4198/
&RAMP ID='fire', T = 320, F = 0.4200/
&RAMP ID='fire', T = 325, F = 0.4198/
&RAMP ID='fire', T = 330, F = 0.4197/
&RAMP ID='fire', T = 335, F = 0.4198/
&RAMP ID='fire', T = 340, F = 0.4199/
&RAMP ID='fire', T = 345, F = 0.4198/
&RAMP ID='fire', T = 350, F = 0.4196/
&RAMP ID='fire', T = 355, F = 0.4195/
&RAMP ID='fire', T = 360, F = 0.4200/
&RAMP ID='fire', T = 365, F = 0.4198/
&RAMP ID='fire', T = 370, F = 0.4196/
&RAMP ID='fire', T = 375, F = 0.4198/
&RAMP ID='fire', T = 380, F = 0.4196/
&RAMP ID='fire', T = 385, F = 0.4196/
&RAMP ID='fire', T = 390, F = 0.4198/
&RAMP ID='fire', T = 395, F = 0.4195/
&RAMP ID='fire', T = 400, F = 0.4195/
&RAMP ID='fire', T = 405, F = 0.4196/
&RAMP ID='fire', T = 410, F = 0.4197/
&RAMP ID='fire', T = 415, F = 0.4198/
&RAMP ID='fire', T = 420, F = 0.4199/
&RAMP ID='fire', T = 425, F = 0.4195/
&RAMP ID='fire', T = 430, F = 0.4194/
&RAMP ID='fire', T = 435, F = 0.4196/
&RAMP ID='fire', T = 440, F = 0.4198/
&RAMP ID='fire', T = 445, F = 0.4197/
&RAMP ID='fire', T = 450, F = 0.4194/
&RAMP ID='fire', T = 455, F = 0.4195/
&RAMP ID='fire', T = 460, F = 0.4197/
&RAMP ID='fire', T = 465, F = 0.4196/
&RAMP ID='fire', T = 470, F = 0.4196/
&RAMP ID='fire', T = 475, F = 0.4195/
&RAMP ID='fire', T = 480, F = 0.4192/
&RAMP ID='fire', T = 485, F = 0.4191/
&RAMP ID='fire', T = 490, F = 0.4193/
&RAMP ID='fire', T = 495, F = 0.4194/
&RAMP ID='fire', T = 500, F = 0.4191/
&RAMP ID='fire', T = 505, F = 0.4193/
&RAMP ID='fire', T = 510, F = 0.4194/
&RAMP ID='fire', T = 515, F = 0.4196/
&RAMP ID='fire', T = 520, F = 0.4196/
&RAMP ID='fire', T = 525, F = 0.4194/
&RAMP ID='fire', T = 530, F = 0.4195/
&RAMP ID='fire', T = 535, F = 0.4195/
&RAMP ID='fire', T = 540, F = 0.4193/
&RAMP ID='fire', T = 545, F = 0.4194/
&RAMP ID='fire', T = 550, F = 0.4193/
&RAMP ID='fire', T = 555, F = 0.4192/
&RAMP ID='fire', T = 560, F = 0.4194/
&RAMP ID='fire', T = 565, F = 0.4194/
&RAMP ID='fire', T = 570, F = 0.4195/
&RAMP ID='fire', T = 575, F = 0.4196/
&RAMP ID='fire', T = 580, F = 0.4196/
&RAMP ID='fire', T = 585, F = 0.4193/
&RAMP ID='fire', T = 590, F = 0.4192/
&RAMP ID='fire', T = 595, F = 0.4196/
&RAMP ID='fire', T = 600, F = 0.4196/
&RAMP ID='fire', T = 605, F = 0.4192/
&RAMP ID='fire', T = 610, F = 0.4190/
&RAMP ID='fire', T = 615, F = 0.4184/
&RAMP ID='fire', T = 620, F = 0.4272/
&RAMP ID='fire', T = 625, F = 0.4687/
&RAMP ID='fire', T = 630, F = 0.5326/
&RAMP ID='fire', T = 635, F = 0.5698/
&RAMP ID='fire', T = 640, F = 0.5737/
&RAMP ID='fire', T = 645, F = 0.5751/
&RAMP ID='fire', T = 650, F = 0.5760/
&RAMP ID='fire', T = 655, F = 0.5765/
&RAMP ID='fire', T = 660, F = 0.5768/
&RAMP ID='fire', T = 665, F = 0.5768/
&RAMP ID='fire', T = 670, F = 0.5769/
&RAMP ID='fire', T = 675, F = 0.5767/
&RAMP ID='fire', T = 680, F = 0.5766/
&RAMP ID='fire', T = 685, F = 0.5768/
&RAMP ID='fire', T = 690, F = 0.5769/
&RAMP ID='fire', T = 695, F = 0.5769/
&RAMP ID='fire', T = 700, F = 0.5766/
&RAMP ID='fire', T = 705, F = 0.5765/
&RAMP ID='fire', T = 710, F = 0.5766/
&RAMP ID='fire', T = 715, F = 0.5802/
&RAMP ID='fire', T = 720, F = 0.5802/
&RAMP ID='fire', T = 725, F = 0.5766/
&RAMP ID='fire', T = 730, F = 0.5767/
&RAMP ID='fire', T = 735, F = 0.5767/
&RAMP ID='fire', T = 740, F = 0.5765/
&RAMP ID='fire', T = 745, F = 0.5764/
&RAMP ID='fire', T = 750, F = 0.5765/
&RAMP ID='fire', T = 755, F = 0.5766/
&RAMP ID='fire', T = 760, F = 0.5767/
&RAMP ID='fire', T = 765, F = 0.5767/
&RAMP ID='fire', T = 770, F = 0.5768/
&RAMP ID='fire', T = 775, F = 0.5768/
&RAMP ID='fire', T = 780, F = 0.5767/
&RAMP ID='fire', T = 785, F = 0.5766/
&RAMP ID='fire', T = 790, F = 0.5764/
&RAMP ID='fire', T = 795, F = 0.5766/
&RAMP ID='fire', T = 800, F = 0.5767/
&RAMP ID='fire', T = 805, F = 0.5767/
&RAMP ID='fire', T = 810, F = 0.5765/
&RAMP ID='fire', T = 815, F = 0.5764/
&RAMP ID='fire', T = 820, F = 0.5800/
&RAMP ID='fire', T = 825, F = 0.5799/
&RAMP ID='fire', T = 830, F = 0.5780/
&RAMP ID='fire', T = 835, F = 0.5763/
&RAMP ID='fire', T = 841, F = 0.5764/
&RAMP ID='fire', T = 846, F = 0.5763/
&RAMP ID='fire', T = 851, F = 0.5763/
&RAMP ID='fire', T = 856, F = 0.5763/
&RAMP ID='fire', T = 861, F = 0.5764/
&RAMP ID='fire', T = 866, F = 0.5767/
&RAMP ID='fire', T = 871, F = 0.5765/
&RAMP ID='fire', T = 876, F = 0.5763/
&RAMP ID='fire', T = 881, F = 0.5764/
&RAMP ID='fire', T = 886, F = 0.5766/
&RAMP ID='fire', T = 891, F = 0.5767/
&RAMP ID='fire', T = 896, F = 0.5767/
&RAMP ID='fire', T = 901, F = 0.5765/
&RAMP ID='fire', T = 906, F = 0.5763/
&RAMP ID='fire', T = 911, F = 0.5762/
&RAMP ID='fire', T = 916, F = 0.5762/
&RAMP ID='fire', T = 921, F = 0.5762/
&RAMP ID='fire', T = 926, F = 0.5762/
&RAMP ID='fire', T = 931, F = 0.5762/
&RAMP ID='fire', T = 936, F = 0.5761/
&RAMP ID='fire', T = 941, F = 0.5763/
&RAMP ID='fire', T = 946, F = 0.5763/
&RAMP ID='fire', T = 951, F = 0.5760/
&RAMP ID='fire', T = 956, F = 0.5760/
&RAMP ID='fire', T = 961, F = 0.5761/
&RAMP ID='fire', T = 966, F = 0.5761/
&RAMP ID='fire', T = 971, F = 0.5765/
&RAMP ID='fire', T = 976, F = 0.5765/
&RAMP ID='fire', T = 981, F = 0.5764/
&RAMP ID='fire', T = 986, F = 0.5765/
&RAMP ID='fire', T = 991, F = 0.5764/
&RAMP ID='fire', T = 996, F = 0.5762/
&RAMP ID='fire', T = 1001, F = 0.5765/
&RAMP ID='fire', T = 1006, F = 0.5765/
&RAMP ID='fire', T = 1011, F = 0.5760/
&RAMP ID='fire', T = 1016, F = 0.5757/
&RAMP ID='fire', T = 1021, F = 0.5761/
&RAMP ID='fire', T = 1026, F = 0.5762/
&RAMP ID='fire', T = 1031, F = 0.5760/
&RAMP ID='fire', T = 1036, F = 0.5762/
&RAMP ID='fire', T = 1041, F = 0.5763/
&RAMP ID='fire', T = 1046, F = 0.5762/
&RAMP ID='fire', T = 1051, F = 0.5761/
&RAMP ID='fire', T = 1056, F = 0.5762/
&RAMP ID='fire', T = 1061, F = 0.5764/
&RAMP ID='fire', T = 1066, F = 0.5762/
&RAMP ID='fire', T = 1071, F = 0.5762/
&RAMP ID='fire', T = 1076, F = 0.5762/
&RAMP ID='fire', T = 1081, F = 0.5763/
&RAMP ID='fire', T = 1086, F = 0.5763/
&RAMP ID='fire', T = 1091, F = 0.5761/
&RAMP ID='fire', T = 1096, F = 0.5761/
&RAMP ID='fire', T = 1101, F = 0.5760/
&RAMP ID='fire', T = 1106, F = 0.5758/
&RAMP ID='fire', T = 1111, F = 0.5756/
&RAMP ID='fire', T = 1116, F = 0.5757/
&RAMP ID='fire', T = 1121, F = 0.5760/
&RAMP ID='fire', T = 1126, F = 0.5770/
&RAMP ID='fire', T = 1131, F = 0.5790/
&RAMP ID='fire', T = 1136, F = 0.5835/
&RAMP ID='fire', T = 1141, F = 0.5804/
&RAMP ID='fire', T = 1146, F = 0.5760/
&RAMP ID='fire', T = 1151, F = 0.5762/
&RAMP ID='fire', T = 1156, F = 0.5762/
&RAMP ID='fire', T = 1161, F = 0.5763/
&RAMP ID='fire', T = 1166, F = 0.5762/
&RAMP ID='fire', T = 1171, F = 0.5761/
&RAMP ID='fire', T = 1176, F = 0.5760/
&RAMP ID='fire', T = 1181, F = 0.5758/
&RAMP ID='fire', T = 1186, F = 0.5758/
&RAMP ID='fire', T = 1191, F = 0.5758/
&RAMP ID='fire', T = 1196, F = 0.5758/
&RAMP ID='fire', T = 1201, F = 0.5756/
&RAMP ID='fire', T = 1206, F = 0.5755/
&RAMP ID='fire', T = 1211, F = 0.5752/
&RAMP ID='fire', T = 1216, F = 0.5756/
&RAMP ID='fire', T = 1221, F = 0.5759/
&RAMP ID='fire', T = 1226, F = 0.5757/
&RAMP ID='fire', T = 1231, F = 0.5753/
&RAMP ID='fire', T = 1236, F = 0.5754/
&RAMP ID='fire', T = 1241, F = 0.5758/
&RAMP ID='fire', T = 1246, F = 0.5757/
&RAMP ID='fire', T = 1251, F = 0.5757/
&RAMP ID='fire', T = 1256, F = 0.5759/
&RAMP ID='fire', T = 1261, F = 0.5758/
&RAMP ID='fire', T = 1266, F = 0.5756/
&RAMP ID='fire', T = 1271, F = 0.5753/
&RAMP ID='fire', T = 1276, F = 0.5754/
&RAMP ID='fire', T = 1281, F = 0.5756/
&RAMP ID='fire', T = 1286, F = 0.5754/
&RAMP ID='fire', T = 1291, F = 0.5753/
&RAMP ID='fire', T = 1296, F = 0.5754/
&RAMP ID='fire', T = 1301, F = 0.5754/
&RAMP ID='fire', T = 1306, F = 0.5755/
&RAMP ID='fire', T = 1311, F = 0.5755/
&RAMP ID='fire', T = 1316, F = 0.5755/
&RAMP ID='fire', T = 1321, F = 0.5790/
&RAMP ID='fire', T = 1326, F = 0.5791/
&RAMP ID='fire', T = 1331, F = 0.5757/
&RAMP ID='fire', T = 1336, F = 0.6118/
&RAMP ID='fire', T = 1341, F = 0.7427/
&RAMP ID='fire', T = 1346, F = 0.8814/
&RAMP ID='fire', T = 1351, F = 0.9443/
&RAMP ID='fire', T = 1356, F = 0.9790/
&RAMP ID='fire', T = 1361, F = 0.9949/
&RAMP ID='fire', T = 1366, F = 0.9996/
&RAMP ID='fire', T = 1371, F = 1.0000/
&RAMP ID='fire', T = 1376, F = 0.9997/
&RAMP ID='fire', T = 1381, F = 0.9993/
&RAMP ID='fire', T = 1386, F = 0.9992/
&RAMP ID='fire', T = 1391, F = 0.9991/
&RAMP ID='fire', T = 1396, F = 0.9991/
&RAMP ID='fire', T = 1401, F = 0.9990/
&RAMP ID='fire', T = 1406, F = 0.9989/
&RAMP ID='fire', T = 1411, F = 0.9994/
&RAMP ID='fire', T = 1416, F = 0.9994/
&RAMP ID='fire', T = 1421, F = 0.9852/
&RAMP ID='fire', T = 1426, F = 0.6806/
&RAMP ID='fire', T = 1431, F = 0.2979/
&RAMP ID='fire', T = 1436, F = 0.2562/
&RAMP ID='fire', T = 1441, F = 0.4771/
&RAMP ID='fire', T = 1446, F = 0.6230/
&RAMP ID='fire', T = 1451, F = 0.6351/
&RAMP ID='fire', T = 1456, F = 0.6223/
&RAMP ID='fire', T = 1461, F = 0.5942/
&RAMP ID='fire', T = 1466, F = 0.5724/
&RAMP ID='fire', T = 1471, F = 0.5687/
&RAMP ID='fire', T = 1476, F = 0.5682/
&RAMP ID='fire', T = 1481, F = 0.5683/
&RAMP ID='fire', T = 1486, F = 0.5684/
&RAMP ID='fire', T = 1491, F = 0.5684/
&RAMP ID='fire', T = 1496, F = 0.5687/
&RAMP ID='fire', T = 1501, F = 0.5686/
&RAMP ID='fire', T = 1506, F = 0.5681/
&RAMP ID='fire', T = 1511, F = 0.5682/
&RAMP ID='fire', T = 1516, F = 0.5678/
&RAMP ID='fire', T = 1521, F = 0.5676/
&RAMP ID='fire', T = 1526, F = 0.5676/
&RAMP ID='fire', T = 1531, F = 0.5678/
&RAMP ID='fire', T = 1536, F = 0.5681/
&RAMP ID='fire', T = 1541, F = 0.5682/
&RAMP ID='fire', T = 1546, F = 0.5680/
&RAMP ID='fire', T = 1551, F = 0.5680/
&RAMP ID='fire', T = 1556, F = 0.5682/
&RAMP ID='fire', T = 1561, F = 0.5681/
&RAMP ID='fire', T = 1566, F = 0.5680/
&RAMP ID='fire', T = 1571, F = 0.5679/
&RAMP ID='fire', T = 1576, F = 0.5677/
&RAMP ID='fire', T = 1581, F = 0.5676/
&RAMP ID='fire', T = 1586, F = 0.5678/
&RAMP ID='fire', T = 1591, F = 0.5682/
&RAMP ID='fire', T = 1596, F = 0.5680/
&RAMP ID='fire', T = 1601, F = 0.5675/
&RAMP ID='fire', T = 1606, F = 0.5673/
&RAMP ID='fire', T = 1611, F = 0.5677/
&RAMP ID='fire', T = 1616, F = 0.5681/
&RAMP ID='fire', T = 1621, F = 0.5681/
&RAMP ID='fire', T = 1626, F = 0.5699/
&RAMP ID='fire', T = 1631, F = 0.5717/
&RAMP ID='fire', T = 1636, F = 0.5718/
&RAMP ID='fire', T = 1641, F = 0.5681/
&RAMP ID='fire', T = 1646, F = 0.5681/
&RAMP ID='fire', T = 1651, F = 0.5681/
&RAMP ID='fire', T = 1656, F = 0.5679/
&RAMP ID='fire', T = 1661, F = 0.5679/
&RAMP ID='fire', T = 1666, F = 0.5676/
&RAMP ID='fire', T = 1671, F = 0.5674/
&RAMP ID='fire', T = 1676, F = 0.5673/
&RAMP ID='fire', T = 1681, F = 0.5674/
&RAMP ID='fire', T = 1686, F = 0.5674/
&RAMP ID='fire', T = 1691, F = 0.5677/
&RAMP ID='fire', T = 1696, F = 0.5678/
&RAMP ID='fire', T = 1701, F = 0.5676/
&RAMP ID='fire', T = 1706, F = 0.5675/
&RAMP ID='fire', T = 1711, F = 0.5672/
&RAMP ID='fire', T = 1716, F = 0.5672/
&RAMP ID='fire', T = 1721, F = 0.5673/
&RAMP ID='fire', T = 1726, F = 0.5674/
&RAMP ID='fire', T = 1731, F = 0.5674/
&RAMP ID='fire', T = 1736, F = 0.5672/
&RAMP ID='fire', T = 1741, F = 0.5432/
&RAMP ID='fire', T = 1746, F = 0.4720/
&RAMP ID='fire', T = 1751, F = 0.3971/
&RAMP ID='fire', T = 1756, F = 0.3672/
&RAMP ID='fire', T = 1761, F = 0.3644/
&RAMP ID='fire', T = 1766, F = 0.3640/
&RAMP ID='fire', T = 1771, F = 0.3641/
&RAMP ID='fire', T = 1776, F = 0.3696/
&RAMP ID='fire', T = 1781, F = 0.3904/
&RAMP ID='fire', T = 1786, F = 0.4096/
&RAMP ID='fire', T = 1791, F = 0.4125/
&RAMP ID='fire', T = 1796, F = 0.4129/
&RAMP ID='fire', T = 1801, F = 0.4132/
&RAMP ID='fire', T = 1806, F = 0.4133/
&RAMP ID='fire', T = 1811, F = 0.4134/
&RAMP ID='fire', T = 1816, F = 0.4133/
&RAMP ID='fire', T = 1821, F = 0.4130/
&RAMP ID='fire', T = 1826, F = 0.4131/
&RAMP ID='fire', T = 1831, F = 0.4134/
&RAMP ID='fire', T = 1836, F = 0.4136/
&RAMP ID='fire', T = 1841, F = 0.4137/
&RAMP ID='fire', T = 1846, F = 0.4136/
&RAMP ID='fire', T = 1851, F = 0.4137/
&RAMP ID='fire', T = 1856, F = 0.4138/
&RAMP ID='fire', T = 1861, F = 0.4138/
&RAMP ID='fire', T = 1866, F = 0.4135/
&RAMP ID='fire', T = 1871, F = 0.4132/
&RAMP ID='fire', T = 1876, F = 0.4133/
&RAMP ID='fire', T = 1881, F = 0.4136/
&RAMP ID='fire', T = 1886, F = 0.4135/
&RAMP ID='fire', T = 1891, F = 0.4131/
&RAMP ID='fire', T = 1896, F = 0.4132/
&RAMP ID='fire', T = 1901, F = 0.4134/
&RAMP ID='fire', T = 1906, F = 0.4133/
&RAMP ID='fire', T = 1911, F = 0.4128/
&RAMP ID='fire', T = 1916, F = 0.4123/
&RAMP ID='fire', T = 1921, F = 0.4122/
&RAMP ID='fire', T = 1926, F = 0.4123/
&RAMP ID='fire', T = 1931, F = 0.3968/
&RAMP ID='fire', T = 1936, F = 0.2475/
&RAMP ID='fire', T = 1941, F = 0.0740/
&RAMP ID='fire', T = 1946, F = 0.0194/
&RAMP ID='fire', T = 1951, F = 0.0053/
&RAMP ID='fire', T = 1956, F = 0.0018/
&RAMP ID='fire', T = 1961, F = 0.0000/
&RAMP ID='fire', T = 1966, F = 0.0001/
&RAMP ID='fire', T = 1971, F = 0.0001/
&RAMP ID='fire', T = 1976, F = 0.0001/
&RAMP ID='fire', T = 1981, F = 0.0001/
&RAMP ID='fire', T = 1986, F = 0.0001/
&RAMP ID='fire', T = 1991, F = 0.0001/
&RAMP ID='fire', T = 1996, F = 0.0001/
&RAMP ID='fire', T = 2001, F = 0.0001/
&RAMP ID='fire', T = 2006, F = 0.0001/
&RAMP ID='fire', T = 2011, F = 0.0001/
&RAMP ID='fire', T = 2016, F = 0.0001/
&RAMP ID='fire', T = 2021, F = 0.0001/
&RAMP ID='fire', T = 2026, F = 0.0001/
&RAMP ID='fire', T = 2031, F = 0.0001/
&RAMP ID='fire', T = 2036, F = 0.0001/
&RAMP ID='fire', T = 2041, F = 0.0001/
&RAMP ID='fire', T = 2046, F = 0.0001/
&RAMP ID='fire', T = 2051, F = 0.0001/
&RAMP ID='fire', T = 2056, F = 0.0001/
&RAMP ID='fire', T = 2060, F = 0.0001/
