&HEAD CHID='ISOHept22',TITLE='TN-1603 test ISOHept22'/

&MESH XB = 0, 2.4, -1.2, 3.6, -0.35, 3.6, IJK = 72, 144, 125/

&MISC CO_PRODUCTION=.TRUE./

&TIME T_BEGIN=-5,T_END=2500,TIME_SHRINK_FACTOR=10./
&DUMP NFRAMES=501/

&REAC C=7,H=16,N=0,O=0,HEAT_OF_COMBUSTION=44630,IDEAL=.TRUE.,SOOT_YIELD=0.015,CO_YIELD=0.008/

&SURF ID='skin1',MATL_ID='STEEL','KLITE HTZ', THICKNESS=0.00089, 0.05, COLOR='ANTIQUE WHITE'/
&SURF ID='skin2',MATL_ID='KLITE HTZ','STEEL', THICKNESS=0.05, 0.00089, COLOR='GRAY 40'/
&SURF ID='CONCRETE',MATL_ID='CONCRETE',THICKNESS=0.3,COLOR='GRAY 40'/

&SURF ID='fire',HRRPUA=2867.7,COLOR='ORANGE',TMP_FRONT=100.,RAMP_Q='fire'/
&OBST XB=0.846,1.553,1.446,2.154,0.0,0.10,SURF_IDS='fire','skin2','skin2'/

&VENT MB='ZMIN',SURF_ID='CONCRETE'/
&VENT XB= 0.0, 0.0, 0.0, 3.6, 0.0, 2.4,SURF_ID='skin1'/
&VENT XB= 2.4, 2.4, 0.0, 3.6, 0.0, 2.4,SURF_ID='skin1'/
&VENT XB= 0.0, 2.4, 3.6, 3.6, 0.0, 2.4,SURF_ID='skin1'/
&VENT MB='ZMAX',SURF_ID='OPEN'/
&VENT MB='YMIN',SURF_ID='OPEN'/

&VENT XB= 0.0, 0.0, 0.0, 3.6, 2.4, 3.6,SURF_ID='OPEN'/
&VENT XB= 2.4, 2.4, 0.0, 3.6, 2.4, 3.6,SURF_ID='OPEN'/
&VENT XB= 0.0, 0.0, 0.0, 3.6,-0.35,-0.05,SURF_ID='OPEN'/
&VENT XB= 2.4, 2.4, 0.0, 3.6,-0.35,-0.05,SURF_ID='OPEN'/
&VENT XB= 0.0, 0.0,-1.2, 0.0,-0.35, 3.6,SURF_ID='OPEN'/
&VENT XB= 2.4, 2.4,-1.2, 0.0,-0.35, 3.6,SURF_ID='OPEN'/
&VENT XB= 0.0, 2.4, 3.6, 3.6,-0.35,-0.05,SURF_ID='OPEN'/
&VENT XB= 0.0, 2.4, 3.6, 3.6, 2.4, 3.6,SURF_ID='OPEN'/

&OBST XB= 0.0, 2.4, 0.0, 3.6, -0.05, 0.00, SURF_IDS='skin1','skin2','skin2'/
&OBST XB= 0.0, 2.4, 0.0, 3.6,  2.40, 2.45, SURF_IDS='skin2','skin2','skin1'/
&OBST XB= 0.0, 2.4,-0.05, 0.0,  0.00, 2.40, SURF_ID6='skin1','skin1','skin2','skin1','skin1','skin1'/
&HOLE XB= 1.1, 1.3, -0.1, 0.1, 0.00, 2.00/ 

&OBST XB= 1.16,1.23, -0.23,-.17,-0.05, 0.00, SURF_ID='skin1'/


&MATL ID            = 'STEEL'
      FYI           = 'Quintiere, Fire Behavior'
      SPECIFIC_HEAT = 0.77
      EMISSIVITY    = 0.8
      DENSITY       = 7800.
      CONDUCTIVITY  = 45. /

&MATL ID            = 'CONCRETE'
      FYI           = 'Quintiere, Fire Behavior'
      SPECIFIC_HEAT = 0.88
      DENSITY       = 2100.
      CONDUCTIVITY  = 1.0 /

&MATL ID            = 'KLITE HTZ'
      FYI           = 'INSWOOL HTZ for k and WEBBOOK for c'
      EMISSIVITY    = 0.95
      DENSITY       = 128.
      CONDUCTIVITY_RAMP  = 'KLINE HTZ k'
      SPECIFIC_HEAT_RAMP = 'KLINE HTZ c'/

&RAMP ID='KLINE HTZ k', T = 316.0, F = 0.06/
&RAMP ID='KLINE HTZ k', T = 538.0, F = 0.09/
&RAMP ID='KLINE HTZ k', T = 760.0, F = 0.12/
&RAMP ID='KLINE HTZ k', T = 871.0, F = 0.14/

&RAMP ID='KLINE HTZ c', T = 24.9, F = 0.706/
&RAMP ID='KLINE HTZ c', T = 26.9, F = 0.709/
&RAMP ID='KLINE HTZ c', T = 126.9, F = 0.848/
&RAMP ID='KLINE HTZ c', T = 226.9, F = 0.937/
&RAMP ID='KLINE HTZ c', T = 326.9, F = 1.001/
&RAMP ID='KLINE HTZ c', T = 426.9, F = 1.055/
&RAMP ID='KLINE HTZ c', T = 526.9, F = 1.111/
&RAMP ID='KLINE HTZ c', T = 573.9, F = 1.059/
&RAMP ID='KLINE HTZ c', T = 626.9, F = 1.069/
&RAMP ID='KLINE HTZ c', T = 726.9, F = 1.086/
&RAMP ID='KLINE HTZ c', T = 826.9, F = 1.102/
&RAMP ID='KLINE HTZ c', T = 926.9, F = 1.118/
&RAMP ID='KLINE HTZ c', T = 1026.9, F = 1.132/
&RAMP ID='KLINE HTZ c', T = 1126.9, F = 1.146/
&RAMP ID='KLINE HTZ c', T = 1204.9, F = 1.149/
&RAMP ID='KLINE HTZ c', T = 1226.9, F = 1.152/
&RAMP ID='KLINE HTZ c', T = 1326.9, F = 1.164/
&RAMP ID='KLINE HTZ c', T = 1426.9, F = 1.175/
&RAMP ID='KLINE HTZ c', T = 1526.9, F = 1.187/
&RAMP ID='KLINE HTZ c', T = 1626.9, F = 1.198/

&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'oxygen', ID = 'O2Front'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'carbon dioxide', ID = 'CO2Front'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'carbon monoxide', ID = 'COFront'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'fuel', ID = 'UHFront'/
&DEVC XYZ = 1.87, 0.25, 2.08, QUANTITY = 'THERMOCOUPLE', ID = 'TFSampPtRh'/
&DEVC XYZ = 1.87, 0.25, 2.08, QUANTITY = 'TEMPERATURE', ID = 'TFSampA'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'soot', ID = 'SootFront'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'water vapor', ID = 'H2OFront'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'oxygen', ID = 'O2Rear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'carbon dioxide', ID = 'CO2Rear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'carbon monoxide', ID = 'CORear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'fuel', ID = 'UHRear'/
&DEVC XYZ = 1.87, 2.86, 2.08, QUANTITY = 'THERMOCOUPLE', ID = 'TRSampPtRh'/
&DEVC XYZ = 1.87, 2.86, 2.08, QUANTITY = 'TEMPERATURE', ID = 'TRSampA'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'soot', ID = 'SootRear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'water vapor', ID = 'H2ORear'/
&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFRFL', IOR=3/
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFFFL', IOR=3/
&DEVC XYZ = 1.20, -0.20, 0.00, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFOFL', IOR=3/
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFRCE', IOR=-3/
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFCCE', IOR=-3/
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFFCE', IOR=-3/
&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFRFL', IOR=3/
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFFFL', IOR=3/
&DEVC XYZ = 1.20, -0.20, 0.00, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFOFL', IOR=3/
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFRCE', IOR=-3/
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFCCE', IOR=-3/
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFFCE', IOR=-3/
&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFRFL', IOR=3/
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFFFL', IOR=3/
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFRCE', IOR=-3/
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFCCE', IOR=-3/
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFFCE', IOR=-3/
&DEVC XYZ = 1.20, 2.88, 0.03, QUANTITY = 'THERMOCOUPLE', ID = 'TR3'/
&DEVC XYZ = 1.20, 2.88, 0.30, QUANTITY = 'THERMOCOUPLE', ID = 'TR30'/
&DEVC XYZ = 1.20, 2.88, 0.60, QUANTITY = 'THERMOCOUPLE', ID = 'TR60'/
&DEVC XYZ = 1.20, 2.88, 0.90, QUANTITY = 'THERMOCOUPLE', ID = 'TR90'/
&DEVC XYZ = 1.20, 2.88, 1.05, QUANTITY = 'THERMOCOUPLE', ID = 'TR105'/
&DEVC XYZ = 1.20, 2.88, 1.20, QUANTITY = 'THERMOCOUPLE', ID = 'TR120'/
&DEVC XYZ = 1.20, 2.88, 1.35, QUANTITY = 'THERMOCOUPLE', ID = 'TR135'/
&DEVC XYZ = 1.20, 2.88, 1.50, QUANTITY = 'THERMOCOUPLE', ID = 'TR150'/
&DEVC XYZ = 1.20, 2.88, 1.80, QUANTITY = 'THERMOCOUPLE', ID = 'TR180'/
&DEVC XYZ = 1.20, 2.88, 2.10, QUANTITY = 'THERMOCOUPLE', ID = 'TR210'/
&DEVC XYZ = 1.20, 2.88, 2.38, QUANTITY = 'THERMOCOUPLE', ID = 'TR237'/
&DEVC XYZ = 1.20, 0.72, 0.03, QUANTITY = 'THERMOCOUPLE', ID = 'TF3'/
&DEVC XYZ = 1.20, 0.72, 0.30, QUANTITY = 'THERMOCOUPLE', ID = 'TF30'/
&DEVC XYZ = 1.20, 0.72, 0.60, QUANTITY = 'THERMOCOUPLE', ID = 'TF60'/
&DEVC XYZ = 1.20, 0.72, 0.90, QUANTITY = 'THERMOCOUPLE', ID = 'TF90'/
&DEVC XYZ = 1.20, 0.72, 1.05, QUANTITY = 'THERMOCOUPLE', ID = 'TF105'/
&DEVC XYZ = 1.20, 0.72, 1.20, QUANTITY = 'THERMOCOUPLE', ID = 'TF120'/
&DEVC XYZ = 1.20, 0.72, 1.35, QUANTITY = 'THERMOCOUPLE', ID = 'TF135'/
&DEVC XYZ = 1.20, 0.72, 1.50, QUANTITY = 'THERMOCOUPLE', ID = 'TF150'/
&DEVC XYZ = 1.20, 0.72, 1.80, QUANTITY = 'THERMOCOUPLE', ID = 'TF180'/
&DEVC XYZ = 1.20, 0.72, 2.10, QUANTITY = 'THERMOCOUPLE', ID = 'TF210'/
&DEVC XYZ = 1.20, 0.72, 2.38, QUANTITY = 'THERMOCOUPLE', ID = 'TF237'/

&SLCF PBX = 1.2, QUANTITY='TEMPERATURE',VECTOR=.TRUE./
&SLCF PBX = 1.2, QUANTITY='HRRPUV'/
&SLCF PBX = 1.2, QUANTITY='MIXTURE_FRACTION_1'/
&SLCF PBX = 1.2, QUANTITY='MIXTURE_FRACTION_2'/
&SLCF PBX = 1.2, QUANTITY='MIXTURE_FRACTION_3'/

&RAMP ID='fire', T = -20, F = 0.0008/
&RAMP ID='fire', T = -15, F = 0.0009/
&RAMP ID='fire', T = -10, F = 0.0012/
&RAMP ID='fire', T = -5, F = 0.0015/
&RAMP ID='fire', T = 0, F = 0.0018/
&RAMP ID='fire', T = 5, F = 0.0041/
&RAMP ID='fire', T = 10, F = 0.0118/
&RAMP ID='fire', T = 15, F = 0.0270/
&RAMP ID='fire', T = 20, F = 0.0477/
&RAMP ID='fire', T = 25, F = 0.0707/
&RAMP ID='fire', T = 30, F = 0.0919/
&RAMP ID='fire', T = 35, F = 0.1117/
&RAMP ID='fire', T = 40, F = 0.1302/
&RAMP ID='fire', T = 45, F = 0.1454/
&RAMP ID='fire', T = 50, F = 0.1597/
&RAMP ID='fire', T = 55, F = 0.1687/
&RAMP ID='fire', T = 60, F = 0.1737/
&RAMP ID='fire', T = 65, F = 0.1752/
&RAMP ID='fire', T = 70, F = 0.1766/
&RAMP ID='fire', T = 75, F = 0.1778/
&RAMP ID='fire', T = 80, F = 0.1751/
&RAMP ID='fire', T = 85, F = 0.1733/
&RAMP ID='fire', T = 90, F = 0.1720/
&RAMP ID='fire', T = 95, F = 0.1702/
&RAMP ID='fire', T = 100, F = 0.1674/
&RAMP ID='fire', T = 105, F = 0.1688/
&RAMP ID='fire', T = 110, F = 0.1724/
&RAMP ID='fire', T = 115, F = 0.1723/
&RAMP ID='fire', T = 120, F = 0.1707/
&RAMP ID='fire', T = 125, F = 0.1716/
&RAMP ID='fire', T = 130, F = 0.1743/
&RAMP ID='fire', T = 135, F = 0.1840/
&RAMP ID='fire', T = 140, F = 0.2014/
&RAMP ID='fire', T = 145, F = 0.2202/
&RAMP ID='fire', T = 150, F = 0.2422/
&RAMP ID='fire', T = 155, F = 0.2666/
&RAMP ID='fire', T = 160, F = 0.2914/
&RAMP ID='fire', T = 165, F = 0.3138/
&RAMP ID='fire', T = 170, F = 0.3292/
&RAMP ID='fire', T = 175, F = 0.3402/
&RAMP ID='fire', T = 180, F = 0.3497/
&RAMP ID='fire', T = 185, F = 0.3512/
&RAMP ID='fire', T = 190, F = 0.3489/
&RAMP ID='fire', T = 195, F = 0.3500/
&RAMP ID='fire', T = 200, F = 0.3533/
&RAMP ID='fire', T = 205, F = 0.3509/
&RAMP ID='fire', T = 210, F = 0.3508/
&RAMP ID='fire', T = 215, F = 0.3537/
&RAMP ID='fire', T = 220, F = 0.3540/
&RAMP ID='fire', T = 225, F = 0.3556/
&RAMP ID='fire', T = 230, F = 0.3657/
&RAMP ID='fire', T = 235, F = 0.3763/
&RAMP ID='fire', T = 240, F = 0.3745/
&RAMP ID='fire', T = 245, F = 0.3669/
&RAMP ID='fire', T = 250, F = 0.3699/
&RAMP ID='fire', T = 255, F = 0.3798/
&RAMP ID='fire', T = 260, F = 0.3821/
&RAMP ID='fire', T = 265, F = 0.3722/
&RAMP ID='fire', T = 270, F = 0.3650/
&RAMP ID='fire', T = 275, F = 0.3703/
&RAMP ID='fire', T = 280, F = 0.3806/
&RAMP ID='fire', T = 285, F = 0.3938/
&RAMP ID='fire', T = 290, F = 0.3985/
&RAMP ID='fire', T = 295, F = 0.4066/
&RAMP ID='fire', T = 300, F = 0.4196/
&RAMP ID='fire', T = 305, F = 0.4118/
&RAMP ID='fire', T = 310, F = 0.3960/
&RAMP ID='fire', T = 315, F = 0.4039/
&RAMP ID='fire', T = 320, F = 0.4134/
&RAMP ID='fire', T = 325, F = 0.3968/
&RAMP ID='fire', T = 330, F = 0.3726/
&RAMP ID='fire', T = 335, F = 0.3678/
&RAMP ID='fire', T = 340, F = 0.3762/
&RAMP ID='fire', T = 345, F = 0.3838/
&RAMP ID='fire', T = 350, F = 0.3960/
&RAMP ID='fire', T = 355, F = 0.4052/
&RAMP ID='fire', T = 360, F = 0.4046/
&RAMP ID='fire', T = 365, F = 0.4130/
&RAMP ID='fire', T = 370, F = 0.4216/
&RAMP ID='fire', T = 375, F = 0.4197/
&RAMP ID='fire', T = 380, F = 0.4122/
&RAMP ID='fire', T = 385, F = 0.4077/
&RAMP ID='fire', T = 390, F = 0.3989/
&RAMP ID='fire', T = 395, F = 0.3938/
&RAMP ID='fire', T = 400, F = 0.3975/
&RAMP ID='fire', T = 405, F = 0.4113/
&RAMP ID='fire', T = 410, F = 0.4143/
&RAMP ID='fire', T = 415, F = 0.4003/
&RAMP ID='fire', T = 420, F = 0.3941/
&RAMP ID='fire', T = 425, F = 0.4015/
&RAMP ID='fire', T = 430, F = 0.4048/
&RAMP ID='fire', T = 435, F = 0.4130/
&RAMP ID='fire', T = 440, F = 0.4228/
&RAMP ID='fire', T = 445, F = 0.4233/
&RAMP ID='fire', T = 450, F = 0.4220/
&RAMP ID='fire', T = 455, F = 0.4187/
&RAMP ID='fire', T = 460, F = 0.4192/
&RAMP ID='fire', T = 465, F = 0.4173/
&RAMP ID='fire', T = 470, F = 0.4132/
&RAMP ID='fire', T = 475, F = 0.4116/
&RAMP ID='fire', T = 480, F = 0.4184/
&RAMP ID='fire', T = 485, F = 0.4132/
&RAMP ID='fire', T = 490, F = 0.3969/
&RAMP ID='fire', T = 495, F = 0.3922/
&RAMP ID='fire', T = 500, F = 0.3994/
&RAMP ID='fire', T = 505, F = 0.4075/
&RAMP ID='fire', T = 510, F = 0.4208/
&RAMP ID='fire', T = 515, F = 0.4330/
&RAMP ID='fire', T = 520, F = 0.4242/
&RAMP ID='fire', T = 525, F = 0.4219/
&RAMP ID='fire', T = 530, F = 0.4381/
&RAMP ID='fire', T = 535, F = 0.4365/
&RAMP ID='fire', T = 540, F = 0.4207/
&RAMP ID='fire', T = 545, F = 0.4126/
&RAMP ID='fire', T = 550, F = 0.4022/
&RAMP ID='fire', T = 555, F = 0.4101/
&RAMP ID='fire', T = 560, F = 0.4185/
&RAMP ID='fire', T = 565, F = 0.4150/
&RAMP ID='fire', T = 570, F = 0.4181/
&RAMP ID='fire', T = 575, F = 0.4276/
&RAMP ID='fire', T = 580, F = 0.4230/
&RAMP ID='fire', T = 585, F = 0.4101/
&RAMP ID='fire', T = 590, F = 0.4081/
&RAMP ID='fire', T = 595, F = 0.4151/
&RAMP ID='fire', T = 600, F = 0.4214/
&RAMP ID='fire', T = 605, F = 0.4213/
&RAMP ID='fire', T = 610, F = 0.4138/
&RAMP ID='fire', T = 615, F = 0.4153/
&RAMP ID='fire', T = 620, F = 0.4124/
&RAMP ID='fire', T = 625, F = 0.4175/
&RAMP ID='fire', T = 630, F = 0.4225/
&RAMP ID='fire', T = 635, F = 0.4182/
&RAMP ID='fire', T = 640, F = 0.4121/
&RAMP ID='fire', T = 645, F = 0.4009/
&RAMP ID='fire', T = 650, F = 0.4002/
&RAMP ID='fire', T = 655, F = 0.4115/
&RAMP ID='fire', T = 660, F = 0.4276/
&RAMP ID='fire', T = 665, F = 0.4373/
&RAMP ID='fire', T = 670, F = 0.4273/
&RAMP ID='fire', T = 675, F = 0.4274/
&RAMP ID='fire', T = 680, F = 0.4288/
&RAMP ID='fire', T = 685, F = 0.4109/
&RAMP ID='fire', T = 690, F = 0.4100/
&RAMP ID='fire', T = 695, F = 0.4138/
&RAMP ID='fire', T = 700, F = 0.4060/
&RAMP ID='fire', T = 705, F = 0.4092/
&RAMP ID='fire', T = 710, F = 0.4128/
&RAMP ID='fire', T = 715, F = 0.4137/
&RAMP ID='fire', T = 720, F = 0.4199/
&RAMP ID='fire', T = 725, F = 0.4166/
&RAMP ID='fire', T = 730, F = 0.4167/
&RAMP ID='fire', T = 735, F = 0.4294/
&RAMP ID='fire', T = 740, F = 0.4348/
&RAMP ID='fire', T = 745, F = 0.4298/
&RAMP ID='fire', T = 750, F = 0.4296/
&RAMP ID='fire', T = 755, F = 0.4220/
&RAMP ID='fire', T = 760, F = 0.4153/
&RAMP ID='fire', T = 765, F = 0.4127/
&RAMP ID='fire', T = 770, F = 0.4033/
&RAMP ID='fire', T = 775, F = 0.4060/
&RAMP ID='fire', T = 780, F = 0.4131/
&RAMP ID='fire', T = 785, F = 0.4224/
&RAMP ID='fire', T = 790, F = 0.4215/
&RAMP ID='fire', T = 795, F = 0.4182/
&RAMP ID='fire', T = 800, F = 0.4246/
&RAMP ID='fire', T = 805, F = 0.4282/
&RAMP ID='fire', T = 810, F = 0.4267/
&RAMP ID='fire', T = 815, F = 0.4285/
&RAMP ID='fire', T = 820, F = 0.4279/
&RAMP ID='fire', T = 825, F = 0.4291/
&RAMP ID='fire', T = 830, F = 0.4309/
&RAMP ID='fire', T = 835, F = 0.4297/
&RAMP ID='fire', T = 840, F = 0.4182/
&RAMP ID='fire', T = 845, F = 0.4191/
&RAMP ID='fire', T = 850, F = 0.4255/
&RAMP ID='fire', T = 855, F = 0.4152/
&RAMP ID='fire', T = 860, F = 0.4171/
&RAMP ID='fire', T = 865, F = 0.4302/
&RAMP ID='fire', T = 870, F = 0.4298/
&RAMP ID='fire', T = 875, F = 0.4233/
&RAMP ID='fire', T = 880, F = 0.4138/
&RAMP ID='fire', T = 885, F = 0.4007/
&RAMP ID='fire', T = 890, F = 0.4119/
&RAMP ID='fire', T = 895, F = 0.4306/
&RAMP ID='fire', T = 900, F = 0.4410/
&RAMP ID='fire', T = 905, F = 0.4386/
&RAMP ID='fire', T = 910, F = 0.4270/
&RAMP ID='fire', T = 915, F = 0.4280/
&RAMP ID='fire', T = 920, F = 0.4240/
&RAMP ID='fire', T = 925, F = 0.4165/
&RAMP ID='fire', T = 930, F = 0.4299/
&RAMP ID='fire', T = 935, F = 0.4449/
&RAMP ID='fire', T = 940, F = 0.4417/
&RAMP ID='fire', T = 945, F = 0.4295/
&RAMP ID='fire', T = 950, F = 0.4112/
&RAMP ID='fire', T = 955, F = 0.4049/
&RAMP ID='fire', T = 960, F = 0.4144/
&RAMP ID='fire', T = 965, F = 0.4305/
&RAMP ID='fire', T = 970, F = 0.4292/
&RAMP ID='fire', T = 975, F = 0.4239/
&RAMP ID='fire', T = 980, F = 0.4328/
&RAMP ID='fire', T = 985, F = 0.4318/
&RAMP ID='fire', T = 990, F = 0.4203/
&RAMP ID='fire', T = 995, F = 0.4105/
&RAMP ID='fire', T = 1000, F = 0.4167/
&RAMP ID='fire', T = 1005, F = 0.4305/
&RAMP ID='fire', T = 1010, F = 0.4176/
&RAMP ID='fire', T = 1015, F = 0.4045/
&RAMP ID='fire', T = 1020, F = 0.4073/
&RAMP ID='fire', T = 1025, F = 0.4132/
&RAMP ID='fire', T = 1030, F = 0.4035/
&RAMP ID='fire', T = 1035, F = 0.4072/
&RAMP ID='fire', T = 1040, F = 0.4294/
&RAMP ID='fire', T = 1045, F = 0.4381/
&RAMP ID='fire', T = 1050, F = 0.4152/
&RAMP ID='fire', T = 1055, F = 0.4158/
&RAMP ID='fire', T = 1060, F = 0.4415/
&RAMP ID='fire', T = 1065, F = 0.4441/
&RAMP ID='fire', T = 1070, F = 0.4241/
&RAMP ID='fire', T = 1075, F = 0.4170/
&RAMP ID='fire', T = 1080, F = 0.4377/
&RAMP ID='fire', T = 1085, F = 0.4885/
&RAMP ID='fire', T = 1090, F = 0.5407/
&RAMP ID='fire', T = 1095, F = 0.5705/
&RAMP ID='fire', T = 1100, F = 0.5838/
&RAMP ID='fire', T = 1105, F = 0.6074/
&RAMP ID='fire', T = 1110, F = 0.6486/
&RAMP ID='fire', T = 1115, F = 0.6668/
&RAMP ID='fire', T = 1120, F = 0.6610/
&RAMP ID='fire', T = 1125, F = 0.7004/
&RAMP ID='fire', T = 1130, F = 0.7607/
&RAMP ID='fire', T = 1135, F = 0.7657/
&RAMP ID='fire', T = 1140, F = 0.7360/
&RAMP ID='fire', T = 1145, F = 0.7198/
&RAMP ID='fire', T = 1150, F = 0.7307/
&RAMP ID='fire', T = 1155, F = 0.7394/
&RAMP ID='fire', T = 1160, F = 0.7374/
&RAMP ID='fire', T = 1165, F = 0.7472/
&RAMP ID='fire', T = 1170, F = 0.7584/
&RAMP ID='fire', T = 1175, F = 0.7733/
&RAMP ID='fire', T = 1180, F = 0.7764/
&RAMP ID='fire', T = 1185, F = 0.7674/
&RAMP ID='fire', T = 1190, F = 0.7377/
&RAMP ID='fire', T = 1195, F = 0.7209/
&RAMP ID='fire', T = 1200, F = 0.7511/
&RAMP ID='fire', T = 1205, F = 0.7581/
&RAMP ID='fire', T = 1210, F = 0.7278/
&RAMP ID='fire', T = 1215, F = 0.7356/
&RAMP ID='fire', T = 1220, F = 0.7625/
&RAMP ID='fire', T = 1225, F = 0.7647/
&RAMP ID='fire', T = 1230, F = 0.7538/
&RAMP ID='fire', T = 1235, F = 0.7460/
&RAMP ID='fire', T = 1240, F = 0.7456/
&RAMP ID='fire', T = 1245, F = 0.7551/
&RAMP ID='fire', T = 1250, F = 0.7561/
&RAMP ID='fire', T = 1255, F = 0.7472/
&RAMP ID='fire', T = 1260, F = 0.7366/
&RAMP ID='fire', T = 1265, F = 0.7422/
&RAMP ID='fire', T = 1270, F = 0.7555/
&RAMP ID='fire', T = 1275, F = 0.7620/
&RAMP ID='fire', T = 1280, F = 0.7426/
&RAMP ID='fire', T = 1285, F = 0.7320/
&RAMP ID='fire', T = 1290, F = 0.7453/
&RAMP ID='fire', T = 1295, F = 0.7712/
&RAMP ID='fire', T = 1300, F = 0.7800/
&RAMP ID='fire', T = 1305, F = 0.7651/
&RAMP ID='fire', T = 1310, F = 0.7382/
&RAMP ID='fire', T = 1315, F = 0.7253/
&RAMP ID='fire', T = 1320, F = 0.7311/
&RAMP ID='fire', T = 1325, F = 0.7393/
&RAMP ID='fire', T = 1330, F = 0.7441/
&RAMP ID='fire', T = 1335, F = 0.7487/
&RAMP ID='fire', T = 1340, F = 0.7474/
&RAMP ID='fire', T = 1345, F = 0.7446/
&RAMP ID='fire', T = 1350, F = 0.7469/
&RAMP ID='fire', T = 1355, F = 0.7540/
&RAMP ID='fire', T = 1360, F = 0.7797/
&RAMP ID='fire', T = 1365, F = 0.7776/
&RAMP ID='fire', T = 1370, F = 0.7433/
&RAMP ID='fire', T = 1375, F = 0.7358/
&RAMP ID='fire', T = 1380, F = 0.7538/
&RAMP ID='fire', T = 1385, F = 0.7551/
&RAMP ID='fire', T = 1390, F = 0.7497/
&RAMP ID='fire', T = 1395, F = 0.7437/
&RAMP ID='fire', T = 1400, F = 0.7433/
&RAMP ID='fire', T = 1405, F = 0.7469/
&RAMP ID='fire', T = 1410, F = 0.7554/
&RAMP ID='fire', T = 1415, F = 0.7776/
&RAMP ID='fire', T = 1420, F = 0.7697/
&RAMP ID='fire', T = 1425, F = 0.7597/
&RAMP ID='fire', T = 1430, F = 0.7720/
&RAMP ID='fire', T = 1435, F = 0.7725/
&RAMP ID='fire', T = 1440, F = 0.7646/
&RAMP ID='fire', T = 1445, F = 0.7529/
&RAMP ID='fire', T = 1450, F = 0.7379/
&RAMP ID='fire', T = 1455, F = 0.7314/
&RAMP ID='fire', T = 1460, F = 0.7352/
&RAMP ID='fire', T = 1465, F = 0.7340/
&RAMP ID='fire', T = 1470, F = 0.7335/
&RAMP ID='fire', T = 1475, F = 0.7489/
&RAMP ID='fire', T = 1480, F = 0.7657/
&RAMP ID='fire', T = 1485, F = 0.7677/
&RAMP ID='fire', T = 1490, F = 0.7519/
&RAMP ID='fire', T = 1495, F = 0.7351/
&RAMP ID='fire', T = 1500, F = 0.7491/
&RAMP ID='fire', T = 1505, F = 0.7792/
&RAMP ID='fire', T = 1510, F = 0.7861/
&RAMP ID='fire', T = 1515, F = 0.7781/
&RAMP ID='fire', T = 1520, F = 0.7532/
&RAMP ID='fire', T = 1525, F = 0.7335/
&RAMP ID='fire', T = 1530, F = 0.7543/
&RAMP ID='fire', T = 1535, F = 0.7688/
&RAMP ID='fire', T = 1540, F = 0.7490/
&RAMP ID='fire', T = 1545, F = 0.7473/
&RAMP ID='fire', T = 1550, F = 0.7714/
&RAMP ID='fire', T = 1555, F = 0.7796/
&RAMP ID='fire', T = 1560, F = 0.7802/
&RAMP ID='fire', T = 1565, F = 0.7597/
&RAMP ID='fire', T = 1570, F = 0.7294/
&RAMP ID='fire', T = 1575, F = 0.7352/
&RAMP ID='fire', T = 1580, F = 0.7575/
&RAMP ID='fire', T = 1585, F = 0.7671/
&RAMP ID='fire', T = 1590, F = 0.7776/
&RAMP ID='fire', T = 1595, F = 0.7890/
&RAMP ID='fire', T = 1600, F = 0.7757/
&RAMP ID='fire', T = 1605, F = 0.7452/
&RAMP ID='fire', T = 1610, F = 0.7405/
&RAMP ID='fire', T = 1615, F = 0.7640/
&RAMP ID='fire', T = 1620, F = 0.7578/
&RAMP ID='fire', T = 1625, F = 0.7468/
&RAMP ID='fire', T = 1630, F = 0.7454/
&RAMP ID='fire', T = 1635, F = 0.7570/
&RAMP ID='fire', T = 1640, F = 0.7737/
&RAMP ID='fire', T = 1645, F = 0.7765/
&RAMP ID='fire', T = 1650, F = 0.7841/
&RAMP ID='fire', T = 1655, F = 0.7847/
&RAMP ID='fire', T = 1660, F = 0.7651/
&RAMP ID='fire', T = 1665, F = 0.7545/
&RAMP ID='fire', T = 1670, F = 0.7526/
&RAMP ID='fire', T = 1675, F = 0.7661/
&RAMP ID='fire', T = 1680, F = 0.7885/
&RAMP ID='fire', T = 1685, F = 0.7775/
&RAMP ID='fire', T = 1690, F = 0.7478/
&RAMP ID='fire', T = 1695, F = 0.7476/
&RAMP ID='fire', T = 1700, F = 0.7711/
&RAMP ID='fire', T = 1705, F = 0.8384/
&RAMP ID='fire', T = 1710, F = 0.9262/
&RAMP ID='fire', T = 1715, F = 0.9525/
&RAMP ID='fire', T = 1720, F = 0.9498/
&RAMP ID='fire', T = 1725, F = 0.9811/
&RAMP ID='fire', T = 1730, F = 1.0000/
&RAMP ID='fire', T = 1735, F = 0.9720/
&RAMP ID='fire', T = 1740, F = 0.9396/
&RAMP ID='fire', T = 1745, F = 0.9257/
&RAMP ID='fire', T = 1750, F = 0.9149/
&RAMP ID='fire', T = 1755, F = 0.8873/
&RAMP ID='fire', T = 1760, F = 0.8762/
&RAMP ID='fire', T = 1765, F = 0.8861/
&RAMP ID='fire', T = 1770, F = 0.8972/
&RAMP ID='fire', T = 1775, F = 0.9203/
&RAMP ID='fire', T = 1780, F = 0.9297/
&RAMP ID='fire', T = 1785, F = 0.9131/
&RAMP ID='fire', T = 1790, F = 0.8907/
&RAMP ID='fire', T = 1795, F = 0.9051/
&RAMP ID='fire', T = 1800, F = 0.9256/
&RAMP ID='fire', T = 1805, F = 0.9211/
&RAMP ID='fire', T = 1810, F = 0.8871/
&RAMP ID='fire', T = 1815, F = 0.8560/
&RAMP ID='fire', T = 1820, F = 0.8514/
&RAMP ID='fire', T = 1825, F = 0.8724/
&RAMP ID='fire', T = 1830, F = 0.8893/
&RAMP ID='fire', T = 1835, F = 0.8858/
&RAMP ID='fire', T = 1840, F = 0.9017/
&RAMP ID='fire', T = 1845, F = 0.9255/
&RAMP ID='fire', T = 1850, F = 0.9407/
&RAMP ID='fire', T = 1855, F = 0.9271/
&RAMP ID='fire', T = 1860, F = 0.9107/
&RAMP ID='fire', T = 1865, F = 0.8956/
&RAMP ID='fire', T = 1870, F = 0.8869/
&RAMP ID='fire', T = 1875, F = 0.8742/
&RAMP ID='fire', T = 1880, F = 0.8798/
&RAMP ID='fire', T = 1885, F = 0.9017/
&RAMP ID='fire', T = 1890, F = 0.9167/
&RAMP ID='fire', T = 1895, F = 0.9056/
&RAMP ID='fire', T = 1900, F = 0.8912/
&RAMP ID='fire', T = 1905, F = 0.8937/
&RAMP ID='fire', T = 1910, F = 0.9054/
&RAMP ID='fire', T = 1915, F = 0.9146/
&RAMP ID='fire', T = 1920, F = 0.9256/
&RAMP ID='fire', T = 1925, F = 0.9355/
&RAMP ID='fire', T = 1930, F = 0.9263/
&RAMP ID='fire', T = 1935, F = 0.9130/
&RAMP ID='fire', T = 1940, F = 0.9290/
&RAMP ID='fire', T = 1945, F = 0.9303/
&RAMP ID='fire', T = 1950, F = 0.8977/
&RAMP ID='fire', T = 1955, F = 0.8674/
&RAMP ID='fire', T = 1960, F = 0.8688/
&RAMP ID='fire', T = 1965, F = 0.9095/
&RAMP ID='fire', T = 1970, F = 0.9269/
&RAMP ID='fire', T = 1975, F = 0.9053/
&RAMP ID='fire', T = 1980, F = 0.8897/
&RAMP ID='fire', T = 1985, F = 0.9060/
&RAMP ID='fire', T = 1990, F = 0.9164/
&RAMP ID='fire', T = 1995, F = 0.9133/
&RAMP ID='fire', T = 2000, F = 0.9097/
&RAMP ID='fire', T = 2005, F = 0.9114/
&RAMP ID='fire', T = 2010, F = 0.9382/
&RAMP ID='fire', T = 2015, F = 0.9208/
&RAMP ID='fire', T = 2020, F = 0.8056/
&RAMP ID='fire', T = 2025, F = 0.6755/
&RAMP ID='fire', T = 2030, F = 0.5898/
&RAMP ID='fire', T = 2035, F = 0.5362/
&RAMP ID='fire', T = 2040, F = 0.4896/
&RAMP ID='fire', T = 2045, F = 0.4536/
&RAMP ID='fire', T = 2050, F = 0.4466/
&RAMP ID='fire', T = 2055, F = 0.4628/
&RAMP ID='fire', T = 2060, F = 0.4826/
&RAMP ID='fire', T = 2065, F = 0.4914/
&RAMP ID='fire', T = 2070, F = 0.4792/
&RAMP ID='fire', T = 2075, F = 0.4602/
&RAMP ID='fire', T = 2080, F = 0.4368/
&RAMP ID='fire', T = 2085, F = 0.4428/
&RAMP ID='fire', T = 2090, F = 0.4585/
&RAMP ID='fire', T = 2095, F = 0.4706/
&RAMP ID='fire', T = 2100, F = 0.4663/
&RAMP ID='fire', T = 2105, F = 0.4507/
&RAMP ID='fire', T = 2110, F = 0.4408/
&RAMP ID='fire', T = 2115, F = 0.4408/
&RAMP ID='fire', T = 2120, F = 0.4419/
&RAMP ID='fire', T = 2125, F = 0.4477/
&RAMP ID='fire', T = 2130, F = 0.4431/
&RAMP ID='fire', T = 2135, F = 0.4285/
&RAMP ID='fire', T = 2140, F = 0.4291/
&RAMP ID='fire', T = 2145, F = 0.4534/
&RAMP ID='fire', T = 2150, F = 0.4590/
&RAMP ID='fire', T = 2155, F = 0.4486/
&RAMP ID='fire', T = 2160, F = 0.4452/
&RAMP ID='fire', T = 2165, F = 0.4403/
&RAMP ID='fire', T = 2170, F = 0.4418/
&RAMP ID='fire', T = 2175, F = 0.4460/
&RAMP ID='fire', T = 2180, F = 0.4455/
&RAMP ID='fire', T = 2185, F = 0.4445/
&RAMP ID='fire', T = 2190, F = 0.4436/
&RAMP ID='fire', T = 2195, F = 0.4496/
&RAMP ID='fire', T = 2200, F = 0.4456/
&RAMP ID='fire', T = 2205, F = 0.4465/
&RAMP ID='fire', T = 2210, F = 0.4493/
&RAMP ID='fire', T = 2215, F = 0.4112/
&RAMP ID='fire', T = 2220, F = 0.3417/
&RAMP ID='fire', T = 2225, F = 0.2613/
&RAMP ID='fire', T = 2230, F = 0.1807/
&RAMP ID='fire', T = 2235, F = 0.1310/
&RAMP ID='fire', T = 2240, F = 0.1116/
&RAMP ID='fire', T = 2245, F = 0.0990/
&RAMP ID='fire', T = 2250, F = 0.0826/
&RAMP ID='fire', T = 2255, F = 0.0672/
&RAMP ID='fire', T = 2260, F = 0.0544/
&RAMP ID='fire', T = 2265, F = 0.0452/
&RAMP ID='fire', T = 2270, F = 0.0389/
&RAMP ID='fire', T = 2275, F = 0.0362/
&RAMP ID='fire', T = 2280, F = 0.0345/
&RAMP ID='fire', T = 2285, F = 0.0323/
&RAMP ID='fire', T = 2290, F = 0.0304/
&RAMP ID='fire', T = 2295, F = 0.0292/
&RAMP ID='fire', T = 2300, F = 0.0293/
&RAMP ID='fire', T = 2305, F = 0.0304/
&RAMP ID='fire', T = 2310, F = 0.0317/
&RAMP ID='fire', T = 2315, F = 0.0324/
&RAMP ID='fire', T = 2320, F = 0.0322/
&RAMP ID='fire', T = 2325, F = 0.0320/
&RAMP ID='fire', T = 2330, F = 0.0313/
&RAMP ID='fire', T = 2335, F = 0.0307/
&RAMP ID='fire', T = 2340, F = 0.0298/
&RAMP ID='fire', T = 2345, F = 0.0295/
&RAMP ID='fire', T = 2350, F = 0.0293/
&RAMP ID='fire', T = 2355, F = 0.0293/
&RAMP ID='fire', T = 2360, F = 0.0280/
&RAMP ID='fire', T = 2365, F = 0.0261/
&RAMP ID='fire', T = 2370, F = 0.0255/
&RAMP ID='fire', T = 2375, F = 0.0258/
&RAMP ID='fire', T = 2380, F = 0.0251/
&RAMP ID='fire', T = 2385, F = 0.0247/
&RAMP ID='fire', T = 2390, F = 0.0246/
&RAMP ID='fire', T = 2395, F = 0.0248/
&RAMP ID='fire', T = 2400, F = 0.0244/
&RAMP ID='fire', T = 2405, F = 0.0240/
&RAMP ID='fire', T = 2410, F = 0.0240/
&RAMP ID='fire', T = 2415, F = 0.0232/
&RAMP ID='fire', T = 2420, F = 0.0218/
&RAMP ID='fire', T = 2425, F = 0.0218/
&RAMP ID='fire', T = 2430, F = 0.0221/
&RAMP ID='fire', T = 2435, F = 0.0223/
&RAMP ID='fire', T = 2440, F = 0.0214/
&RAMP ID='fire', T = 2445, F = 0.0204/
&RAMP ID='fire', T = 2450, F = 0.0203/
&RAMP ID='fire', T = 2455, F = 0.0202/
&RAMP ID='fire', T = 2460, F = 0.0201/
&RAMP ID='fire', T = 2465, F = 0.0195/
&RAMP ID='fire', T = 2470, F = 0.0192/
&RAMP ID='fire', T = 2475, F = 0.0185/
&RAMP ID='fire', T = 2480, F = 0.0182/
&RAMP ID='fire', T = 2485, F = 0.0188/
&RAMP ID='fire', T = 2490, F = 0.0184/
&RAMP ID='fire', T = 2495, F = 0.0174/
&RAMP ID='fire', T = 2500, F = 0.0184/
