&HEAD CHID='ISOHept23',TITLE='TN-1603 test ISOHept23'/

&MESH XB = 0, 2.4, -1.2, 3.6, -0.35, 3.6, IJK = 72, 144, 125/

&MISC CO_PRODUCTION=.TRUE./

&TIME T_BEGIN=-5,T_END=2500,TIME_SHRINK_FACTOR=10./
&DUMP NFRAMES=501/

&REAC C=7,H=16,N=0,O=0,HEAT_OF_COMBUSTION=44630,IDEAL=.TRUE.,SOOT_YIELD=0.015,CO_YIELD=0.008/

&SURF ID='skin1',MATL_ID='STEEL','KLITE HTZ', THICKNESS=0.00089, 0.05, COLOR='ANTIQUE WHITE'/
&SURF ID='skin2',MATL_ID='KLITE HTZ','STEEL', THICKNESS=0.05, 0.00089, COLOR='GRAY 40'/
&SURF ID='CONCRETE',MATL_ID='CONCRETE',THICKNESS=0.3,COLOR='GRAY 40'/

&SURF ID='fire',HRRPUA=2072.8,COLOR='ORANGE',TMP_FRONT=100.,RAMP_Q='fire'/
&OBST XB=0.846,1.553,1.446,2.154,0.0,0.10,SURF_IDS='fire','skin2','skin2'/

&VENT MB='ZMIN',SURF_ID='CONCRETE'/
&VENT XB= 0.0, 0.0, 0.0, 3.6, 0.0, 2.4,SURF_ID='skin1'/
&VENT XB= 2.4, 2.4, 0.0, 3.6, 0.0, 2.4,SURF_ID='skin1'/
&VENT XB= 0.0, 2.4, 3.6, 3.6, 0.0, 2.4,SURF_ID='skin1'/
&VENT MB='ZMAX',SURF_ID='OPEN'/
&VENT MB='YMIN',SURF_ID='OPEN'/

&VENT XB= 0.0, 0.0, 0.0, 3.6, 2.4, 3.6,SURF_ID='OPEN'/
&VENT XB= 2.4, 2.4, 0.0, 3.6, 2.4, 3.6,SURF_ID='OPEN'/
&VENT XB= 0.0, 0.0, 0.0, 3.6,-0.35,-0.05,SURF_ID='OPEN'/
&VENT XB= 2.4, 2.4, 0.0, 3.6,-0.35,-0.05,SURF_ID='OPEN'/
&VENT XB= 0.0, 0.0,-1.2, 0.0,-0.35, 3.6,SURF_ID='OPEN'/
&VENT XB= 2.4, 2.4,-1.2, 0.0,-0.35, 3.6,SURF_ID='OPEN'/
&VENT XB= 0.0, 2.4, 3.6, 3.6,-0.35,-0.05,SURF_ID='OPEN'/
&VENT XB= 0.0, 2.4, 3.6, 3.6, 2.4, 3.6,SURF_ID='OPEN'/

&OBST XB= 0.0, 2.4, 0.0, 3.6, -0.05, 0.00, SURF_IDS='skin1','skin2','skin2'/
&OBST XB= 0.0, 2.4, 0.0, 3.6,  2.40, 2.45, SURF_IDS='skin2','skin2','skin1'/
&OBST XB= 0.0, 2.4,-0.05, 0.0,  0.00, 2.40, SURF_ID6='skin1','skin1','skin2','skin1','skin1','skin1'/
&HOLE XB= 1.1, 1.3, -0.1, 0.1, 0.00, 2.00/ 

&OBST XB= 1.16,1.23, -0.23,-.17,-0.05, 0.00, SURF_ID='skin1'/


&MATL ID            = 'STEEL'
      FYI           = 'Quintiere, Fire Behavior'
      SPECIFIC_HEAT = 0.77
      EMISSIVITY    = 0.8
      DENSITY       = 7800.
      CONDUCTIVITY  = 45. /

&MATL ID            = 'CONCRETE'
      FYI           = 'Quintiere, Fire Behavior'
      SPECIFIC_HEAT = 0.88
      DENSITY       = 2100.
      CONDUCTIVITY  = 1.0 /

&MATL ID            = 'KLITE HTZ'
      FYI           = 'INSWOOL HTZ for k and WEBBOOK for c'
      EMISSIVITY    = 0.95
      DENSITY       = 128.
      CONDUCTIVITY_RAMP  = 'KLINE HTZ k'
      SPECIFIC_HEAT_RAMP = 'KLINE HTZ c'/

&RAMP ID='KLINE HTZ k', T = 316.0, F = 0.06/
&RAMP ID='KLINE HTZ k', T = 538.0, F = 0.09/
&RAMP ID='KLINE HTZ k', T = 760.0, F = 0.12/
&RAMP ID='KLINE HTZ k', T = 871.0, F = 0.14/

&RAMP ID='KLINE HTZ c', T = 24.9, F = 0.706/
&RAMP ID='KLINE HTZ c', T = 26.9, F = 0.709/
&RAMP ID='KLINE HTZ c', T = 126.9, F = 0.848/
&RAMP ID='KLINE HTZ c', T = 226.9, F = 0.937/
&RAMP ID='KLINE HTZ c', T = 326.9, F = 1.001/
&RAMP ID='KLINE HTZ c', T = 426.9, F = 1.055/
&RAMP ID='KLINE HTZ c', T = 526.9, F = 1.111/
&RAMP ID='KLINE HTZ c', T = 573.9, F = 1.059/
&RAMP ID='KLINE HTZ c', T = 626.9, F = 1.069/
&RAMP ID='KLINE HTZ c', T = 726.9, F = 1.086/
&RAMP ID='KLINE HTZ c', T = 826.9, F = 1.102/
&RAMP ID='KLINE HTZ c', T = 926.9, F = 1.118/
&RAMP ID='KLINE HTZ c', T = 1026.9, F = 1.132/
&RAMP ID='KLINE HTZ c', T = 1126.9, F = 1.146/
&RAMP ID='KLINE HTZ c', T = 1204.9, F = 1.149/
&RAMP ID='KLINE HTZ c', T = 1226.9, F = 1.152/
&RAMP ID='KLINE HTZ c', T = 1326.9, F = 1.164/
&RAMP ID='KLINE HTZ c', T = 1426.9, F = 1.175/
&RAMP ID='KLINE HTZ c', T = 1526.9, F = 1.187/
&RAMP ID='KLINE HTZ c', T = 1626.9, F = 1.198/

&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'oxygen', ID = 'O2Front'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'carbon dioxide', ID = 'CO2Front'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'carbon monoxide', ID = 'COFront'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'fuel', ID = 'UHFront'/
&DEVC XYZ = 1.87, 0.25, 2.08, QUANTITY = 'THERMOCOUPLE', ID = 'TFSampPtRh'/
&DEVC XYZ = 1.87, 0.25, 2.08, QUANTITY = 'TEMPERATURE', ID = 'TFSampA'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'soot', ID = 'SootFront'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'water vapor', ID = 'H2OFront'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'oxygen', ID = 'O2Rear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'carbon dioxide', ID = 'CO2Rear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'carbon monoxide', ID = 'CORear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'fuel', ID = 'UHRear'/
&DEVC XYZ = 1.87, 2.86, 2.08, QUANTITY = 'THERMOCOUPLE', ID = 'TRSampPtRh'/
&DEVC XYZ = 1.87, 2.86, 2.08, QUANTITY = 'TEMPERATURE', ID = 'TRSampA'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'soot', ID = 'SootRear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'water vapor', ID = 'H2ORear'/
&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFRFL', IOR=3/
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFFFL', IOR=3/
&DEVC XYZ = 1.20, -0.20, 0.00, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFOFL', IOR=3/
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFRCE', IOR=-3/
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFCCE', IOR=-3/
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFFCE', IOR=-3/
&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFRFL', IOR=3/
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFFFL', IOR=3/
&DEVC XYZ = 1.20, -0.20, 0.00, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFOFL', IOR=3/
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFRCE', IOR=-3/
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFCCE', IOR=-3/
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFFCE', IOR=-3/
&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFRFL', IOR=3/
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFFFL', IOR=3/
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFRCE', IOR=-3/
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFCCE', IOR=-3/
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFFCE', IOR=-3/
&DEVC XYZ = 1.20, 2.88, 0.03, QUANTITY = 'THERMOCOUPLE', ID = 'TR3'/
&DEVC XYZ = 1.20, 2.88, 0.30, QUANTITY = 'THERMOCOUPLE', ID = 'TR30'/
&DEVC XYZ = 1.20, 2.88, 0.60, QUANTITY = 'THERMOCOUPLE', ID = 'TR60'/
&DEVC XYZ = 1.20, 2.88, 0.90, QUANTITY = 'THERMOCOUPLE', ID = 'TR90'/
&DEVC XYZ = 1.20, 2.88, 1.05, QUANTITY = 'THERMOCOUPLE', ID = 'TR105'/
&DEVC XYZ = 1.20, 2.88, 1.20, QUANTITY = 'THERMOCOUPLE', ID = 'TR120'/
&DEVC XYZ = 1.20, 2.88, 1.35, QUANTITY = 'THERMOCOUPLE', ID = 'TR135'/
&DEVC XYZ = 1.20, 2.88, 1.50, QUANTITY = 'THERMOCOUPLE', ID = 'TR150'/
&DEVC XYZ = 1.20, 2.88, 1.80, QUANTITY = 'THERMOCOUPLE', ID = 'TR180'/
&DEVC XYZ = 1.20, 2.88, 2.10, QUANTITY = 'THERMOCOUPLE', ID = 'TR210'/
&DEVC XYZ = 1.20, 2.88, 2.38, QUANTITY = 'THERMOCOUPLE', ID = 'TR237'/
&DEVC XYZ = 1.20, 0.72, 0.03, QUANTITY = 'THERMOCOUPLE', ID = 'TF3'/
&DEVC XYZ = 1.20, 0.72, 0.30, QUANTITY = 'THERMOCOUPLE', ID = 'TF30'/
&DEVC XYZ = 1.20, 0.72, 0.60, QUANTITY = 'THERMOCOUPLE', ID = 'TF60'/
&DEVC XYZ = 1.20, 0.72, 0.90, QUANTITY = 'THERMOCOUPLE', ID = 'TF90'/
&DEVC XYZ = 1.20, 0.72, 1.05, QUANTITY = 'THERMOCOUPLE', ID = 'TF105'/
&DEVC XYZ = 1.20, 0.72, 1.20, QUANTITY = 'THERMOCOUPLE', ID = 'TF120'/
&DEVC XYZ = 1.20, 0.72, 1.35, QUANTITY = 'THERMOCOUPLE', ID = 'TF135'/
&DEVC XYZ = 1.20, 0.72, 1.50, QUANTITY = 'THERMOCOUPLE', ID = 'TF150'/
&DEVC XYZ = 1.20, 0.72, 1.80, QUANTITY = 'THERMOCOUPLE', ID = 'TF180'/
&DEVC XYZ = 1.20, 0.72, 2.10, QUANTITY = 'THERMOCOUPLE', ID = 'TF210'/
&DEVC XYZ = 1.20, 0.72, 2.38, QUANTITY = 'THERMOCOUPLE', ID = 'TF237'/

&SLCF PBX = 1.2, QUANTITY='TEMPERATURE',VECTOR=.TRUE./
&SLCF PBX = 1.2, QUANTITY='HRRPUV'/
&SLCF PBX = 1.2, QUANTITY='MIXTURE_FRACTION_1'/
&SLCF PBX = 1.2, QUANTITY='MIXTURE_FRACTION_2'/
&SLCF PBX = 1.2, QUANTITY='MIXTURE_FRACTION_3'/

&RAMP ID='fire', T = -20, F = 0.0020/
&RAMP ID='fire', T = -15, F = 0.0021/
&RAMP ID='fire', T = -10, F = 0.0018/
&RAMP ID='fire', T = -5, F = 0.0019/
&RAMP ID='fire', T = 0, F = 0.0036/
&RAMP ID='fire', T = 5, F = 0.0282/
&RAMP ID='fire', T = 10, F = 0.0879/
&RAMP ID='fire', T = 15, F = 0.1404/
&RAMP ID='fire', T = 20, F = 0.1525/
&RAMP ID='fire', T = 25, F = 0.1501/
&RAMP ID='fire', T = 30, F = 0.1605/
&RAMP ID='fire', T = 35, F = 0.1763/
&RAMP ID='fire', T = 40, F = 0.1895/
&RAMP ID='fire', T = 45, F = 0.1972/
&RAMP ID='fire', T = 50, F = 0.2018/
&RAMP ID='fire', T = 55, F = 0.2058/
&RAMP ID='fire', T = 60, F = 0.2124/
&RAMP ID='fire', T = 65, F = 0.2155/
&RAMP ID='fire', T = 70, F = 0.2207/
&RAMP ID='fire', T = 75, F = 0.2249/
&RAMP ID='fire', T = 80, F = 0.2214/
&RAMP ID='fire', T = 85, F = 0.2214/
&RAMP ID='fire', T = 90, F = 0.2269/
&RAMP ID='fire', T = 95, F = 0.2329/
&RAMP ID='fire', T = 100, F = 0.2399/
&RAMP ID='fire', T = 105, F = 0.2459/
&RAMP ID='fire', T = 110, F = 0.2492/
&RAMP ID='fire', T = 115, F = 0.2460/
&RAMP ID='fire', T = 120, F = 0.2413/
&RAMP ID='fire', T = 125, F = 0.2413/
&RAMP ID='fire', T = 130, F = 0.2450/
&RAMP ID='fire', T = 135, F = 0.2504/
&RAMP ID='fire', T = 140, F = 0.2536/
&RAMP ID='fire', T = 145, F = 0.2527/
&RAMP ID='fire', T = 150, F = 0.2528/
&RAMP ID='fire', T = 155, F = 0.2565/
&RAMP ID='fire', T = 160, F = 0.2575/
&RAMP ID='fire', T = 165, F = 0.2569/
&RAMP ID='fire', T = 170, F = 0.2542/
&RAMP ID='fire', T = 175, F = 0.2536/
&RAMP ID='fire', T = 180, F = 0.2531/
&RAMP ID='fire', T = 185, F = 0.2480/
&RAMP ID='fire', T = 190, F = 0.2525/
&RAMP ID='fire', T = 195, F = 0.2646/
&RAMP ID='fire', T = 200, F = 0.2660/
&RAMP ID='fire', T = 205, F = 0.2593/
&RAMP ID='fire', T = 210, F = 0.2603/
&RAMP ID='fire', T = 215, F = 0.2673/
&RAMP ID='fire', T = 220, F = 0.2717/
&RAMP ID='fire', T = 225, F = 0.2648/
&RAMP ID='fire', T = 230, F = 0.2595/
&RAMP ID='fire', T = 235, F = 0.2579/
&RAMP ID='fire', T = 240, F = 0.2540/
&RAMP ID='fire', T = 245, F = 0.2591/
&RAMP ID='fire', T = 250, F = 0.2699/
&RAMP ID='fire', T = 255, F = 0.2818/
&RAMP ID='fire', T = 260, F = 0.2833/
&RAMP ID='fire', T = 265, F = 0.2741/
&RAMP ID='fire', T = 270, F = 0.2678/
&RAMP ID='fire', T = 275, F = 0.2663/
&RAMP ID='fire', T = 280, F = 0.2647/
&RAMP ID='fire', T = 285, F = 0.2576/
&RAMP ID='fire', T = 290, F = 0.2496/
&RAMP ID='fire', T = 295, F = 0.2537/
&RAMP ID='fire', T = 300, F = 0.2621/
&RAMP ID='fire', T = 305, F = 0.2664/
&RAMP ID='fire', T = 310, F = 0.2663/
&RAMP ID='fire', T = 315, F = 0.2651/
&RAMP ID='fire', T = 320, F = 0.2666/
&RAMP ID='fire', T = 325, F = 0.2694/
&RAMP ID='fire', T = 330, F = 0.2711/
&RAMP ID='fire', T = 335, F = 0.2736/
&RAMP ID='fire', T = 340, F = 0.2624/
&RAMP ID='fire', T = 345, F = 0.2510/
&RAMP ID='fire', T = 350, F = 0.2506/
&RAMP ID='fire', T = 355, F = 0.2481/
&RAMP ID='fire', T = 360, F = 0.2526/
&RAMP ID='fire', T = 365, F = 0.2698/
&RAMP ID='fire', T = 370, F = 0.2797/
&RAMP ID='fire', T = 375, F = 0.2749/
&RAMP ID='fire', T = 380, F = 0.2677/
&RAMP ID='fire', T = 385, F = 0.2647/
&RAMP ID='fire', T = 390, F = 0.2643/
&RAMP ID='fire', T = 395, F = 0.2615/
&RAMP ID='fire', T = 400, F = 0.2628/
&RAMP ID='fire', T = 405, F = 0.2693/
&RAMP ID='fire', T = 410, F = 0.2719/
&RAMP ID='fire', T = 415, F = 0.2695/
&RAMP ID='fire', T = 420, F = 0.2679/
&RAMP ID='fire', T = 425, F = 0.2649/
&RAMP ID='fire', T = 430, F = 0.2623/
&RAMP ID='fire', T = 435, F = 0.2624/
&RAMP ID='fire', T = 440, F = 0.2578/
&RAMP ID='fire', T = 445, F = 0.2514/
&RAMP ID='fire', T = 450, F = 0.2522/
&RAMP ID='fire', T = 455, F = 0.2592/
&RAMP ID='fire', T = 460, F = 0.2670/
&RAMP ID='fire', T = 465, F = 0.2677/
&RAMP ID='fire', T = 470, F = 0.2588/
&RAMP ID='fire', T = 475, F = 0.2515/
&RAMP ID='fire', T = 480, F = 0.2513/
&RAMP ID='fire', T = 485, F = 0.2539/
&RAMP ID='fire', T = 490, F = 0.2563/
&RAMP ID='fire', T = 495, F = 0.2532/
&RAMP ID='fire', T = 500, F = 0.2539/
&RAMP ID='fire', T = 505, F = 0.2585/
&RAMP ID='fire', T = 510, F = 0.2595/
&RAMP ID='fire', T = 515, F = 0.2849/
&RAMP ID='fire', T = 520, F = 0.3263/
&RAMP ID='fire', T = 525, F = 0.3464/
&RAMP ID='fire', T = 530, F = 0.3750/
&RAMP ID='fire', T = 535, F = 0.4230/
&RAMP ID='fire', T = 540, F = 0.4619/
&RAMP ID='fire', T = 545, F = 0.4778/
&RAMP ID='fire', T = 550, F = 0.4827/
&RAMP ID='fire', T = 555, F = 0.4852/
&RAMP ID='fire', T = 560, F = 0.4924/
&RAMP ID='fire', T = 565, F = 0.5144/
&RAMP ID='fire', T = 570, F = 0.5294/
&RAMP ID='fire', T = 575, F = 0.5026/
&RAMP ID='fire', T = 580, F = 0.4966/
&RAMP ID='fire', T = 585, F = 0.5254/
&RAMP ID='fire', T = 590, F = 0.5411/
&RAMP ID='fire', T = 595, F = 0.5501/
&RAMP ID='fire', T = 600, F = 0.5528/
&RAMP ID='fire', T = 605, F = 0.5313/
&RAMP ID='fire', T = 610, F = 0.5188/
&RAMP ID='fire', T = 615, F = 0.5098/
&RAMP ID='fire', T = 620, F = 0.4988/
&RAMP ID='fire', T = 625, F = 0.5100/
&RAMP ID='fire', T = 630, F = 0.5246/
&RAMP ID='fire', T = 635, F = 0.5195/
&RAMP ID='fire', T = 640, F = 0.5144/
&RAMP ID='fire', T = 645, F = 0.5097/
&RAMP ID='fire', T = 650, F = 0.5187/
&RAMP ID='fire', T = 655, F = 0.5311/
&RAMP ID='fire', T = 660, F = 0.5378/
&RAMP ID='fire', T = 665, F = 0.5285/
&RAMP ID='fire', T = 670, F = 0.5125/
&RAMP ID='fire', T = 675, F = 0.5095/
&RAMP ID='fire', T = 680, F = 0.5154/
&RAMP ID='fire', T = 685, F = 0.5146/
&RAMP ID='fire', T = 690, F = 0.5201/
&RAMP ID='fire', T = 695, F = 0.5312/
&RAMP ID='fire', T = 700, F = 0.5240/
&RAMP ID='fire', T = 705, F = 0.5066/
&RAMP ID='fire', T = 710, F = 0.5074/
&RAMP ID='fire', T = 715, F = 0.5208/
&RAMP ID='fire', T = 720, F = 0.5289/
&RAMP ID='fire', T = 725, F = 0.5163/
&RAMP ID='fire', T = 730, F = 0.4861/
&RAMP ID='fire', T = 735, F = 0.4652/
&RAMP ID='fire', T = 740, F = 0.4922/
&RAMP ID='fire', T = 745, F = 0.5546/
&RAMP ID='fire', T = 750, F = 0.5652/
&RAMP ID='fire', T = 755, F = 0.5303/
&RAMP ID='fire', T = 760, F = 0.5190/
&RAMP ID='fire', T = 765, F = 0.5086/
&RAMP ID='fire', T = 770, F = 0.4805/
&RAMP ID='fire', T = 775, F = 0.5094/
&RAMP ID='fire', T = 780, F = 0.5430/
&RAMP ID='fire', T = 785, F = 0.5106/
&RAMP ID='fire', T = 790, F = 0.4845/
&RAMP ID='fire', T = 795, F = 0.5211/
&RAMP ID='fire', T = 800, F = 0.5636/
&RAMP ID='fire', T = 805, F = 0.5667/
&RAMP ID='fire', T = 810, F = 0.5370/
&RAMP ID='fire', T = 815, F = 0.4967/
&RAMP ID='fire', T = 820, F = 0.4783/
&RAMP ID='fire', T = 825, F = 0.5071/
&RAMP ID='fire', T = 830, F = 0.5352/
&RAMP ID='fire', T = 835, F = 0.5222/
&RAMP ID='fire', T = 840, F = 0.5227/
&RAMP ID='fire', T = 845, F = 0.5507/
&RAMP ID='fire', T = 850, F = 0.5429/
&RAMP ID='fire', T = 855, F = 0.5111/
&RAMP ID='fire', T = 860, F = 0.5040/
&RAMP ID='fire', T = 865, F = 0.5145/
&RAMP ID='fire', T = 870, F = 0.5186/
&RAMP ID='fire', T = 875, F = 0.5207/
&RAMP ID='fire', T = 880, F = 0.5178/
&RAMP ID='fire', T = 885, F = 0.5309/
&RAMP ID='fire', T = 890, F = 0.5230/
&RAMP ID='fire', T = 895, F = 0.5056/
&RAMP ID='fire', T = 900, F = 0.4900/
&RAMP ID='fire', T = 905, F = 0.4934/
&RAMP ID='fire', T = 910, F = 0.5466/
&RAMP ID='fire', T = 915, F = 0.5716/
&RAMP ID='fire', T = 920, F = 0.5230/
&RAMP ID='fire', T = 925, F = 0.5022/
&RAMP ID='fire', T = 930, F = 0.5135/
&RAMP ID='fire', T = 935, F = 0.5114/
&RAMP ID='fire', T = 940, F = 0.5038/
&RAMP ID='fire', T = 945, F = 0.5058/
&RAMP ID='fire', T = 950, F = 0.5102/
&RAMP ID='fire', T = 955, F = 0.5133/
&RAMP ID='fire', T = 960, F = 0.5237/
&RAMP ID='fire', T = 965, F = 0.5435/
&RAMP ID='fire', T = 970, F = 0.5408/
&RAMP ID='fire', T = 975, F = 0.5406/
&RAMP ID='fire', T = 980, F = 0.5433/
&RAMP ID='fire', T = 985, F = 0.5505/
&RAMP ID='fire', T = 990, F = 0.5658/
&RAMP ID='fire', T = 995, F = 0.5637/
&RAMP ID='fire', T = 1000, F = 0.5449/
&RAMP ID='fire', T = 1005, F = 0.5786/
&RAMP ID='fire', T = 1010, F = 0.6634/
&RAMP ID='fire', T = 1015, F = 0.7091/
&RAMP ID='fire', T = 1020, F = 0.6735/
&RAMP ID='fire', T = 1025, F = 0.6435/
&RAMP ID='fire', T = 1030, F = 0.6493/
&RAMP ID='fire', T = 1035, F = 0.6722/
&RAMP ID='fire', T = 1040, F = 0.6605/
&RAMP ID='fire', T = 1045, F = 0.6599/
&RAMP ID='fire', T = 1050, F = 0.6729/
&RAMP ID='fire', T = 1055, F = 0.6644/
&RAMP ID='fire', T = 1060, F = 0.6695/
&RAMP ID='fire', T = 1065, F = 0.6821/
&RAMP ID='fire', T = 1070, F = 0.6686/
&RAMP ID='fire', T = 1075, F = 0.6424/
&RAMP ID='fire', T = 1080, F = 0.6512/
&RAMP ID='fire', T = 1085, F = 0.6823/
&RAMP ID='fire', T = 1090, F = 0.6954/
&RAMP ID='fire', T = 1095, F = 0.7290/
&RAMP ID='fire', T = 1100, F = 0.7394/
&RAMP ID='fire', T = 1105, F = 0.6878/
&RAMP ID='fire', T = 1110, F = 0.6340/
&RAMP ID='fire', T = 1115, F = 0.6292/
&RAMP ID='fire', T = 1120, F = 0.6973/
&RAMP ID='fire', T = 1125, F = 0.7624/
&RAMP ID='fire', T = 1130, F = 0.7217/
&RAMP ID='fire', T = 1135, F = 0.6639/
&RAMP ID='fire', T = 1140, F = 0.6748/
&RAMP ID='fire', T = 1145, F = 0.6964/
&RAMP ID='fire', T = 1150, F = 0.6873/
&RAMP ID='fire', T = 1155, F = 0.6945/
&RAMP ID='fire', T = 1160, F = 0.7321/
&RAMP ID='fire', T = 1165, F = 0.7360/
&RAMP ID='fire', T = 1170, F = 0.7041/
&RAMP ID='fire', T = 1175, F = 0.7031/
&RAMP ID='fire', T = 1180, F = 0.7064/
&RAMP ID='fire', T = 1185, F = 0.6793/
&RAMP ID='fire', T = 1190, F = 0.6779/
&RAMP ID='fire', T = 1195, F = 0.7016/
&RAMP ID='fire', T = 1200, F = 0.6989/
&RAMP ID='fire', T = 1205, F = 0.6729/
&RAMP ID='fire', T = 1210, F = 0.6574/
&RAMP ID='fire', T = 1215, F = 0.6820/
&RAMP ID='fire', T = 1220, F = 0.7112/
&RAMP ID='fire', T = 1225, F = 0.7011/
&RAMP ID='fire', T = 1230, F = 0.6707/
&RAMP ID='fire', T = 1235, F = 0.6474/
&RAMP ID='fire', T = 1240, F = 0.6426/
&RAMP ID='fire', T = 1245, F = 0.7017/
&RAMP ID='fire', T = 1250, F = 0.7637/
&RAMP ID='fire', T = 1255, F = 0.7452/
&RAMP ID='fire', T = 1260, F = 0.7112/
&RAMP ID='fire', T = 1265, F = 0.7239/
&RAMP ID='fire', T = 1270, F = 0.7304/
&RAMP ID='fire', T = 1275, F = 0.7214/
&RAMP ID='fire', T = 1280, F = 0.7074/
&RAMP ID='fire', T = 1285, F = 0.6995/
&RAMP ID='fire', T = 1290, F = 0.6993/
&RAMP ID='fire', T = 1295, F = 0.6990/
&RAMP ID='fire', T = 1300, F = 0.6997/
&RAMP ID='fire', T = 1305, F = 0.7035/
&RAMP ID='fire', T = 1310, F = 0.6917/
&RAMP ID='fire', T = 1315, F = 0.6744/
&RAMP ID='fire', T = 1320, F = 0.6729/
&RAMP ID='fire', T = 1325, F = 0.6933/
&RAMP ID='fire', T = 1330, F = 0.7076/
&RAMP ID='fire', T = 1335, F = 0.7057/
&RAMP ID='fire', T = 1340, F = 0.7050/
&RAMP ID='fire', T = 1345, F = 0.6737/
&RAMP ID='fire', T = 1350, F = 0.6483/
&RAMP ID='fire', T = 1355, F = 0.6713/
&RAMP ID='fire', T = 1360, F = 0.7375/
&RAMP ID='fire', T = 1365, F = 0.7744/
&RAMP ID='fire', T = 1370, F = 0.7408/
&RAMP ID='fire', T = 1375, F = 0.6956/
&RAMP ID='fire', T = 1380, F = 0.6913/
&RAMP ID='fire', T = 1385, F = 0.7155/
&RAMP ID='fire', T = 1390, F = 0.7091/
&RAMP ID='fire', T = 1395, F = 0.6825/
&RAMP ID='fire', T = 1400, F = 0.6913/
&RAMP ID='fire', T = 1405, F = 0.7355/
&RAMP ID='fire', T = 1410, F = 0.7667/
&RAMP ID='fire', T = 1415, F = 0.7693/
&RAMP ID='fire', T = 1420, F = 0.7606/
&RAMP ID='fire', T = 1425, F = 0.7677/
&RAMP ID='fire', T = 1430, F = 0.7921/
&RAMP ID='fire', T = 1435, F = 0.8211/
&RAMP ID='fire', T = 1440, F = 0.8281/
&RAMP ID='fire', T = 1445, F = 0.8197/
&RAMP ID='fire', T = 1450, F = 0.8428/
&RAMP ID='fire', T = 1455, F = 0.8740/
&RAMP ID='fire', T = 1460, F = 0.8614/
&RAMP ID='fire', T = 1465, F = 0.8423/
&RAMP ID='fire', T = 1470, F = 0.8781/
&RAMP ID='fire', T = 1475, F = 0.9494/
&RAMP ID='fire', T = 1480, F = 0.9567/
&RAMP ID='fire', T = 1485, F = 0.9174/
&RAMP ID='fire', T = 1490, F = 0.9185/
&RAMP ID='fire', T = 1495, F = 0.9036/
&RAMP ID='fire', T = 1500, F = 0.8988/
&RAMP ID='fire', T = 1505, F = 0.9423/
&RAMP ID='fire', T = 1510, F = 0.9718/
&RAMP ID='fire', T = 1515, F = 0.9586/
&RAMP ID='fire', T = 1520, F = 0.9259/
&RAMP ID='fire', T = 1525, F = 0.8936/
&RAMP ID='fire', T = 1530, F = 0.8970/
&RAMP ID='fire', T = 1535, F = 0.9197/
&RAMP ID='fire', T = 1540, F = 0.9431/
&RAMP ID='fire', T = 1545, F = 0.9748/
&RAMP ID='fire', T = 1550, F = 0.9797/
&RAMP ID='fire', T = 1555, F = 0.9414/
&RAMP ID='fire', T = 1560, F = 0.9419/
&RAMP ID='fire', T = 1565, F = 0.9614/
&RAMP ID='fire', T = 1570, F = 0.9364/
&RAMP ID='fire', T = 1575, F = 0.9080/
&RAMP ID='fire', T = 1580, F = 0.9366/
&RAMP ID='fire', T = 1585, F = 0.9688/
&RAMP ID='fire', T = 1590, F = 0.9741/
&RAMP ID='fire', T = 1595, F = 1.0000/
&RAMP ID='fire', T = 1600, F = 0.9893/
&RAMP ID='fire', T = 1605, F = 0.9358/
&RAMP ID='fire', T = 1610, F = 0.9093/
&RAMP ID='fire', T = 1615, F = 0.9268/
&RAMP ID='fire', T = 1620, F = 0.9669/
&RAMP ID='fire', T = 1625, F = 0.9808/
&RAMP ID='fire', T = 1630, F = 0.9460/
&RAMP ID='fire', T = 1635, F = 0.9151/
&RAMP ID='fire', T = 1640, F = 0.9082/
&RAMP ID='fire', T = 1645, F = 0.9314/
&RAMP ID='fire', T = 1650, F = 0.9484/
&RAMP ID='fire', T = 1655, F = 0.9494/
&RAMP ID='fire', T = 1660, F = 0.9567/
&RAMP ID='fire', T = 1665, F = 0.9451/
&RAMP ID='fire', T = 1670, F = 0.9455/
&RAMP ID='fire', T = 1675, F = 0.9631/
&RAMP ID='fire', T = 1680, F = 0.9639/
&RAMP ID='fire', T = 1685, F = 0.9436/
&RAMP ID='fire', T = 1690, F = 0.9307/
&RAMP ID='fire', T = 1695, F = 0.9289/
&RAMP ID='fire', T = 1700, F = 0.9568/
&RAMP ID='fire', T = 1705, F = 0.9667/
&RAMP ID='fire', T = 1710, F = 0.9625/
&RAMP ID='fire', T = 1715, F = 0.9708/
&RAMP ID='fire', T = 1720, F = 0.9642/
&RAMP ID='fire', T = 1725, F = 0.9581/
&RAMP ID='fire', T = 1730, F = 0.9289/
&RAMP ID='fire', T = 1735, F = 0.8911/
&RAMP ID='fire', T = 1740, F = 0.8954/
&RAMP ID='fire', T = 1745, F = 0.8458/
&RAMP ID='fire', T = 1750, F = 0.7519/
&RAMP ID='fire', T = 1755, F = 0.6675/
&RAMP ID='fire', T = 1760, F = 0.6277/
&RAMP ID='fire', T = 1765, F = 0.6469/
&RAMP ID='fire', T = 1770, F = 0.6537/
&RAMP ID='fire', T = 1775, F = 0.6041/
&RAMP ID='fire', T = 1780, F = 0.5648/
&RAMP ID='fire', T = 1785, F = 0.5743/
&RAMP ID='fire', T = 1790, F = 0.5804/
&RAMP ID='fire', T = 1795, F = 0.5516/
&RAMP ID='fire', T = 1800, F = 0.5331/
&RAMP ID='fire', T = 1805, F = 0.5467/
&RAMP ID='fire', T = 1810, F = 0.5520/
&RAMP ID='fire', T = 1815, F = 0.5463/
&RAMP ID='fire', T = 1820, F = 0.5377/
&RAMP ID='fire', T = 1825, F = 0.5278/
&RAMP ID='fire', T = 1830, F = 0.5124/
&RAMP ID='fire', T = 1835, F = 0.5047/
&RAMP ID='fire', T = 1840, F = 0.5078/
&RAMP ID='fire', T = 1845, F = 0.5126/
&RAMP ID='fire', T = 1850, F = 0.5169/
&RAMP ID='fire', T = 1855, F = 0.5174/
&RAMP ID='fire', T = 1860, F = 0.5231/
&RAMP ID='fire', T = 1865, F = 0.5144/
&RAMP ID='fire', T = 1870, F = 0.5069/
&RAMP ID='fire', T = 1875, F = 0.5172/
&RAMP ID='fire', T = 1880, F = 0.5429/
&RAMP ID='fire', T = 1885, F = 0.5341/
&RAMP ID='fire', T = 1890, F = 0.4801/
&RAMP ID='fire', T = 1895, F = 0.4413/
&RAMP ID='fire', T = 1900, F = 0.4542/
&RAMP ID='fire', T = 1905, F = 0.4707/
&RAMP ID='fire', T = 1910, F = 0.4531/
&RAMP ID='fire', T = 1915, F = 0.4344/
&RAMP ID='fire', T = 1920, F = 0.4243/
&RAMP ID='fire', T = 1925, F = 0.4157/
&RAMP ID='fire', T = 1930, F = 0.4017/
&RAMP ID='fire', T = 1935, F = 0.4035/
&RAMP ID='fire', T = 1940, F = 0.4130/
&RAMP ID='fire', T = 1945, F = 0.4108/
&RAMP ID='fire', T = 1950, F = 0.4007/
&RAMP ID='fire', T = 1955, F = 0.3876/
&RAMP ID='fire', T = 1960, F = 0.3752/
&RAMP ID='fire', T = 1965, F = 0.3676/
&RAMP ID='fire', T = 1970, F = 0.3593/
&RAMP ID='fire', T = 1975, F = 0.3480/
&RAMP ID='fire', T = 1980, F = 0.3426/
&RAMP ID='fire', T = 1985, F = 0.3517/
&RAMP ID='fire', T = 1990, F = 0.3676/
&RAMP ID='fire', T = 1995, F = 0.3588/
&RAMP ID='fire', T = 2000, F = 0.3394/
&RAMP ID='fire', T = 2005, F = 0.3276/
&RAMP ID='fire', T = 2010, F = 0.3306/
&RAMP ID='fire', T = 2015, F = 0.3446/
&RAMP ID='fire', T = 2020, F = 0.3472/
&RAMP ID='fire', T = 2025, F = 0.3383/
&RAMP ID='fire', T = 2030, F = 0.3294/
&RAMP ID='fire', T = 2035, F = 0.3209/
&RAMP ID='fire', T = 2040, F = 0.3177/
&RAMP ID='fire', T = 2045, F = 0.3204/
&RAMP ID='fire', T = 2050, F = 0.3289/
&RAMP ID='fire', T = 2055, F = 0.3292/
&RAMP ID='fire', T = 2060, F = 0.3156/
&RAMP ID='fire', T = 2065, F = 0.3023/
&RAMP ID='fire', T = 2070, F = 0.3139/
&RAMP ID='fire', T = 2075, F = 0.3349/
&RAMP ID='fire', T = 2080, F = 0.3352/
&RAMP ID='fire', T = 2085, F = 0.3180/
&RAMP ID='fire', T = 2090, F = 0.3082/
&RAMP ID='fire', T = 2095, F = 0.3082/
&RAMP ID='fire', T = 2100, F = 0.3023/
&RAMP ID='fire', T = 2105, F = 0.2892/
&RAMP ID='fire', T = 2110, F = 0.2692/
&RAMP ID='fire', T = 2115, F = 0.2488/
&RAMP ID='fire', T = 2120, F = 0.2343/
&RAMP ID='fire', T = 2125, F = 0.2206/
&RAMP ID='fire', T = 2130, F = 0.1985/
&RAMP ID='fire', T = 2135, F = 0.1651/
&RAMP ID='fire', T = 2140, F = 0.1362/
&RAMP ID='fire', T = 2145, F = 0.1225/
&RAMP ID='fire', T = 2150, F = 0.1189/
&RAMP ID='fire', T = 2155, F = 0.1174/
&RAMP ID='fire', T = 2160, F = 0.1182/
&RAMP ID='fire', T = 2165, F = 0.1196/
&RAMP ID='fire', T = 2170, F = 0.1129/
&RAMP ID='fire', T = 2175, F = 0.0990/
&RAMP ID='fire', T = 2180, F = 0.0852/
&RAMP ID='fire', T = 2185, F = 0.0726/
&RAMP ID='fire', T = 2190, F = 0.0612/
&RAMP ID='fire', T = 2195, F = 0.0542/
&RAMP ID='fire', T = 2200, F = 0.0501/
&RAMP ID='fire', T = 2205, F = 0.0458/
&RAMP ID='fire', T = 2210, F = 0.0417/
&RAMP ID='fire', T = 2215, F = 0.0397/
&RAMP ID='fire', T = 2220, F = 0.0386/
&RAMP ID='fire', T = 2225, F = 0.0369/
&RAMP ID='fire', T = 2230, F = 0.0341/
&RAMP ID='fire', T = 2235, F = 0.0317/
&RAMP ID='fire', T = 2240, F = 0.0310/
&RAMP ID='fire', T = 2245, F = 0.0294/
&RAMP ID='fire', T = 2250, F = 0.0278/
&RAMP ID='fire', T = 2255, F = 0.0274/
&RAMP ID='fire', T = 2260, F = 0.0268/
&RAMP ID='fire', T = 2265, F = 0.0246/
&RAMP ID='fire', T = 2270, F = 0.0236/
&RAMP ID='fire', T = 2275, F = 0.0235/
&RAMP ID='fire', T = 2280, F = 0.0228/
&RAMP ID='fire', T = 2285, F = 0.0221/
&RAMP ID='fire', T = 2290, F = 0.0211/
&RAMP ID='fire', T = 2295, F = 0.0202/
&RAMP ID='fire', T = 2300, F = 0.0192/
&RAMP ID='fire', T = 2305, F = 0.0178/
&RAMP ID='fire', T = 2310, F = 0.0167/
&RAMP ID='fire', T = 2315, F = 0.0161/
&RAMP ID='fire', T = 2320, F = 0.0159/
&RAMP ID='fire', T = 2325, F = 0.0151/
&RAMP ID='fire', T = 2330, F = 0.0142/
&RAMP ID='fire', T = 2335, F = 0.0139/
&RAMP ID='fire', T = 2340, F = 0.0134/
&RAMP ID='fire', T = 2345, F = 0.0128/
&RAMP ID='fire', T = 2350, F = 0.0118/
&RAMP ID='fire', T = 2355, F = 0.0111/
&RAMP ID='fire', T = 2360, F = 0.0109/
&RAMP ID='fire', T = 2365, F = 0.0108/
&RAMP ID='fire', T = 2370, F = 0.0107/
&RAMP ID='fire', T = 2375, F = 0.0106/
&RAMP ID='fire', T = 2380, F = 0.0106/
&RAMP ID='fire', T = 2385, F = 0.0105/
&RAMP ID='fire', T = 2390, F = 0.0102/
&RAMP ID='fire', T = 2395, F = 0.0100/
&RAMP ID='fire', T = 2400, F = 0.0096/
&RAMP ID='fire', T = 2405, F = 0.0097/
&RAMP ID='fire', T = 2410, F = 0.0097/
&RAMP ID='fire', T = 2415, F = 0.0093/
&RAMP ID='fire', T = 2420, F = 0.0087/
&RAMP ID='fire', T = 2425, F = 0.0085/
&RAMP ID='fire', T = 2430, F = 0.0087/
&RAMP ID='fire', T = 2435, F = 0.0082/
&RAMP ID='fire', T = 2440, F = 0.0080/
&RAMP ID='fire', T = 2445, F = 0.0077/
&RAMP ID='fire', T = 2450, F = 0.0075/
&RAMP ID='fire', T = 2455, F = 0.0075/
&RAMP ID='fire', T = 2460, F = 0.0081/
&RAMP ID='fire', T = 2465, F = 0.0082/
&RAMP ID='fire', T = 2470, F = 0.0080/
&RAMP ID='fire', T = 2475, F = 0.0079/
&RAMP ID='fire', T = 2480, F = 0.0076/
&RAMP ID='fire', T = 2485, F = 0.0074/
&RAMP ID='fire', T = 2490, F = 0.0074/
&RAMP ID='fire', T = 2495, F = 0.0081/
&RAMP ID='fire', T = 2500, F = 0.0091/
