&HEAD CHID='ISOHept24',TITLE='TN-1603 test ISOHept24'/

&MESH XB = 0, 2.4, -1.2, 3.6, -0.35, 3.6, IJK = 72, 144, 125/

&MISC CO_PRODUCTION=.TRUE./

&TIME T_BEGIN=-5,T_END=2700,TIME_SHRINK_FACTOR=10./
&DUMP NFRAMES=541/

&REAC C=7,H=16,N=0,O=0,HEAT_OF_COMBUSTION=44630,IDEAL=.TRUE.,SOOT_YIELD=0.015,CO_YIELD=0.008/

&SURF ID='skin1',MATL_ID='STEEL','KLITE HTZ', THICKNESS=0.00089, 0.05, COLOR='ANTIQUE WHITE'/
&SURF ID='skin2',MATL_ID='KLITE HTZ','STEEL', THICKNESS=0.05, 0.00089, COLOR='GRAY 40'/
&SURF ID='CONCRETE',MATL_ID='CONCRETE',THICKNESS=0.3,COLOR='GRAY 40'/

&SURF ID='fire',HRRPUA=2392.4,COLOR='ORANGE',TMP_FRONT=100.,RAMP_Q='fire'/
&OBST XB=0.846,1.553,1.446,2.154,0.0,0.10,SURF_IDS='fire','skin2','skin2'/

&VENT MB='ZMIN',SURF_ID='CONCRETE'/
&VENT XB= 0.0, 0.0, 0.0, 3.6, 0.0, 2.4,SURF_ID='skin1'/
&VENT XB= 2.4, 2.4, 0.0, 3.6, 0.0, 2.4,SURF_ID='skin1'/
&VENT XB= 0.0, 2.4, 3.6, 3.6, 0.0, 2.4,SURF_ID='skin1'/
&VENT MB='ZMAX',SURF_ID='OPEN'/
&VENT MB='YMIN',SURF_ID='OPEN'/

&VENT XB= 0.0, 0.0, 0.0, 3.6, 2.4, 3.6,SURF_ID='OPEN'/
&VENT XB= 2.4, 2.4, 0.0, 3.6, 2.4, 3.6,SURF_ID='OPEN'/
&VENT XB= 0.0, 0.0, 0.0, 3.6,-0.35,-0.05,SURF_ID='OPEN'/
&VENT XB= 2.4, 2.4, 0.0, 3.6,-0.35,-0.05,SURF_ID='OPEN'/
&VENT XB= 0.0, 0.0,-1.2, 0.0,-0.35, 3.6,SURF_ID='OPEN'/
&VENT XB= 2.4, 2.4,-1.2, 0.0,-0.35, 3.6,SURF_ID='OPEN'/
&VENT XB= 0.0, 2.4, 3.6, 3.6,-0.35,-0.05,SURF_ID='OPEN'/
&VENT XB= 0.0, 2.4, 3.6, 3.6, 2.4, 3.6,SURF_ID='OPEN'/

&OBST XB= 0.0, 2.4, 0.0, 3.6, -0.05, 0.00, SURF_IDS='skin1','skin2','skin2'/
&OBST XB= 0.0, 2.4, 0.0, 3.6,  2.40, 2.45, SURF_IDS='skin2','skin2','skin1'/
&OBST XB= 0.0, 2.4,-0.05, 0.0,  0.00, 2.40, SURF_ID6='skin1','skin1','skin2','skin1','skin1','skin1'/
&HOLE XB= 1.15, 1.25, -0.1, 0.1, 0.00, 2.00/ 

&OBST XB= 1.16,1.23, -0.23,-.17,-0.05, 0.00, SURF_ID='skin1'/


&MATL ID            = 'STEEL'
      FYI           = 'Quintiere, Fire Behavior'
      SPECIFIC_HEAT = 0.77
      EMISSIVITY    = 0.8
      DENSITY       = 7800.
      CONDUCTIVITY  = 45. /

&MATL ID            = 'CONCRETE'
      FYI           = 'Quintiere, Fire Behavior'
      SPECIFIC_HEAT = 0.88
      DENSITY       = 2100.
      CONDUCTIVITY  = 1.0 /

&MATL ID            = 'KLITE HTZ'
      FYI           = 'INSWOOL HTZ for k and WEBBOOK for c'
      EMISSIVITY    = 0.95
      DENSITY       = 128.
      CONDUCTIVITY_RAMP  = 'KLINE HTZ k'
      SPECIFIC_HEAT_RAMP = 'KLINE HTZ c'/

&RAMP ID='KLINE HTZ k', T = 316.0, F = 0.06/
&RAMP ID='KLINE HTZ k', T = 538.0, F = 0.09/
&RAMP ID='KLINE HTZ k', T = 760.0, F = 0.12/
&RAMP ID='KLINE HTZ k', T = 871.0, F = 0.14/

&RAMP ID='KLINE HTZ c', T = 24.9, F = 0.706/
&RAMP ID='KLINE HTZ c', T = 26.9, F = 0.709/
&RAMP ID='KLINE HTZ c', T = 126.9, F = 0.848/
&RAMP ID='KLINE HTZ c', T = 226.9, F = 0.937/
&RAMP ID='KLINE HTZ c', T = 326.9, F = 1.001/
&RAMP ID='KLINE HTZ c', T = 426.9, F = 1.055/
&RAMP ID='KLINE HTZ c', T = 526.9, F = 1.111/
&RAMP ID='KLINE HTZ c', T = 573.9, F = 1.059/
&RAMP ID='KLINE HTZ c', T = 626.9, F = 1.069/
&RAMP ID='KLINE HTZ c', T = 726.9, F = 1.086/
&RAMP ID='KLINE HTZ c', T = 826.9, F = 1.102/
&RAMP ID='KLINE HTZ c', T = 926.9, F = 1.118/
&RAMP ID='KLINE HTZ c', T = 1026.9, F = 1.132/
&RAMP ID='KLINE HTZ c', T = 1126.9, F = 1.146/
&RAMP ID='KLINE HTZ c', T = 1204.9, F = 1.149/
&RAMP ID='KLINE HTZ c', T = 1226.9, F = 1.152/
&RAMP ID='KLINE HTZ c', T = 1326.9, F = 1.164/
&RAMP ID='KLINE HTZ c', T = 1426.9, F = 1.175/
&RAMP ID='KLINE HTZ c', T = 1526.9, F = 1.187/
&RAMP ID='KLINE HTZ c', T = 1626.9, F = 1.198/

&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'oxygen', ID = 'O2Front'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'carbon dioxide', ID = 'CO2Front'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'carbon monoxide', ID = 'COFront'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'fuel', ID = 'UHFront'/
&DEVC XYZ = 1.87, 0.25, 2.08, QUANTITY = 'THERMOCOUPLE', ID = 'TFSampPtRh'/
&DEVC XYZ = 1.87, 0.25, 2.08, QUANTITY = 'TEMPERATURE', ID = 'TFSampA'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'soot', ID = 'SootFront'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'water vapor', ID = 'H2OFront'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'oxygen', ID = 'O2Rear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'carbon dioxide', ID = 'CO2Rear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'carbon monoxide', ID = 'CORear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'fuel', ID = 'UHRear'/
&DEVC XYZ = 1.87, 2.86, 2.08, QUANTITY = 'THERMOCOUPLE', ID = 'TRSampPtRh'/
&DEVC XYZ = 1.87, 2.86, 2.08, QUANTITY = 'TEMPERATURE', ID = 'TRSampA'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'soot', ID = 'SootRear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'water vapor', ID = 'H2ORear'/
&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFRFL', IOR=3/
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFFFL', IOR=3/
&DEVC XYZ = 1.20, -0.20, 0.00, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFOFL', IOR=3/
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFRCE', IOR=-3/
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFCCE', IOR=-3/
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFFCE', IOR=-3/
&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFRFL', IOR=3/
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFFFL', IOR=3/
&DEVC XYZ = 1.20, -0.20, 0.00, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFOFL', IOR=3/
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFRCE', IOR=-3/
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFCCE', IOR=-3/
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFFCE', IOR=-3/
&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFRFL', IOR=3/
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFFFL', IOR=3/
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFRCE', IOR=-3/
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFCCE', IOR=-3/
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFFCE', IOR=-3/
&DEVC XYZ = 1.20, 2.88, 0.03, QUANTITY = 'THERMOCOUPLE', ID = 'TR3'/
&DEVC XYZ = 1.20, 2.88, 0.30, QUANTITY = 'THERMOCOUPLE', ID = 'TR30'/
&DEVC XYZ = 1.20, 2.88, 0.60, QUANTITY = 'THERMOCOUPLE', ID = 'TR60'/
&DEVC XYZ = 1.20, 2.88, 0.90, QUANTITY = 'THERMOCOUPLE', ID = 'TR90'/
&DEVC XYZ = 1.20, 2.88, 1.05, QUANTITY = 'THERMOCOUPLE', ID = 'TR105'/
&DEVC XYZ = 1.20, 2.88, 1.20, QUANTITY = 'THERMOCOUPLE', ID = 'TR120'/
&DEVC XYZ = 1.20, 2.88, 1.35, QUANTITY = 'THERMOCOUPLE', ID = 'TR135'/
&DEVC XYZ = 1.20, 2.88, 1.50, QUANTITY = 'THERMOCOUPLE', ID = 'TR150'/
&DEVC XYZ = 1.20, 2.88, 1.80, QUANTITY = 'THERMOCOUPLE', ID = 'TR180'/
&DEVC XYZ = 1.20, 2.88, 2.10, QUANTITY = 'THERMOCOUPLE', ID = 'TR210'/
&DEVC XYZ = 1.20, 2.88, 2.38, QUANTITY = 'THERMOCOUPLE', ID = 'TR237'/
&DEVC XYZ = 1.20, 0.72, 0.03, QUANTITY = 'THERMOCOUPLE', ID = 'TF3'/
&DEVC XYZ = 1.20, 0.72, 0.30, QUANTITY = 'THERMOCOUPLE', ID = 'TF30'/
&DEVC XYZ = 1.20, 0.72, 0.60, QUANTITY = 'THERMOCOUPLE', ID = 'TF60'/
&DEVC XYZ = 1.20, 0.72, 0.90, QUANTITY = 'THERMOCOUPLE', ID = 'TF90'/
&DEVC XYZ = 1.20, 0.72, 1.05, QUANTITY = 'THERMOCOUPLE', ID = 'TF105'/
&DEVC XYZ = 1.20, 0.72, 1.20, QUANTITY = 'THERMOCOUPLE', ID = 'TF120'/
&DEVC XYZ = 1.20, 0.72, 1.35, QUANTITY = 'THERMOCOUPLE', ID = 'TF135'/
&DEVC XYZ = 1.20, 0.72, 1.50, QUANTITY = 'THERMOCOUPLE', ID = 'TF150'/
&DEVC XYZ = 1.20, 0.72, 1.80, QUANTITY = 'THERMOCOUPLE', ID = 'TF180'/
&DEVC XYZ = 1.20, 0.72, 2.10, QUANTITY = 'THERMOCOUPLE', ID = 'TF210'/
&DEVC XYZ = 1.20, 0.72, 2.38, QUANTITY = 'THERMOCOUPLE', ID = 'TF237'/

&SLCF PBX = 1.2, QUANTITY='TEMPERATURE',VECTOR=.TRUE./
&SLCF PBX = 1.2, QUANTITY='HRRPUV'/
&SLCF PBX = 1.2, QUANTITY='MIXTURE_FRACTION_1'/
&SLCF PBX = 1.2, QUANTITY='MIXTURE_FRACTION_2'/
&SLCF PBX = 1.2, QUANTITY='MIXTURE_FRACTION_3'/

&RAMP ID='fire', T = -20, F = 0.0000/
&RAMP ID='fire', T = -15, F = 0.0000/
&RAMP ID='fire', T = -10, F = 0.0000/
&RAMP ID='fire', T = -5, F = 0.0000/
&RAMP ID='fire', T = 0, F = 0.0005/
&RAMP ID='fire', T = 5, F = 0.0039/
&RAMP ID='fire', T = 10, F = 0.0227/
&RAMP ID='fire', T = 15, F = 0.0593/
&RAMP ID='fire', T = 20, F = 0.0993/
&RAMP ID='fire', T = 25, F = 0.1295/
&RAMP ID='fire', T = 30, F = 0.1512/
&RAMP ID='fire', T = 35, F = 0.1736/
&RAMP ID='fire', T = 40, F = 0.1902/
&RAMP ID='fire', T = 45, F = 0.2005/
&RAMP ID='fire', T = 50, F = 0.2185/
&RAMP ID='fire', T = 55, F = 0.2366/
&RAMP ID='fire', T = 60, F = 0.2451/
&RAMP ID='fire', T = 65, F = 0.2528/
&RAMP ID='fire', T = 70, F = 0.2629/
&RAMP ID='fire', T = 75, F = 0.2713/
&RAMP ID='fire', T = 80, F = 0.2751/
&RAMP ID='fire', T = 85, F = 0.2818/
&RAMP ID='fire', T = 90, F = 0.2992/
&RAMP ID='fire', T = 95, F = 0.3242/
&RAMP ID='fire', T = 100, F = 0.3380/
&RAMP ID='fire', T = 105, F = 0.3386/
&RAMP ID='fire', T = 110, F = 0.3344/
&RAMP ID='fire', T = 115, F = 0.3388/
&RAMP ID='fire', T = 120, F = 0.3473/
&RAMP ID='fire', T = 125, F = 0.3478/
&RAMP ID='fire', T = 130, F = 0.3586/
&RAMP ID='fire', T = 135, F = 0.3658/
&RAMP ID='fire', T = 140, F = 0.3500/
&RAMP ID='fire', T = 145, F = 0.3451/
&RAMP ID='fire', T = 150, F = 0.3593/
&RAMP ID='fire', T = 155, F = 0.3637/
&RAMP ID='fire', T = 160, F = 0.3585/
&RAMP ID='fire', T = 165, F = 0.3553/
&RAMP ID='fire', T = 170, F = 0.3570/
&RAMP ID='fire', T = 175, F = 0.3501/
&RAMP ID='fire', T = 180, F = 0.3375/
&RAMP ID='fire', T = 185, F = 0.3332/
&RAMP ID='fire', T = 190, F = 0.3380/
&RAMP ID='fire', T = 195, F = 0.3506/
&RAMP ID='fire', T = 200, F = 0.3614/
&RAMP ID='fire', T = 205, F = 0.3655/
&RAMP ID='fire', T = 210, F = 0.3639/
&RAMP ID='fire', T = 215, F = 0.3488/
&RAMP ID='fire', T = 220, F = 0.3319/
&RAMP ID='fire', T = 225, F = 0.3249/
&RAMP ID='fire', T = 230, F = 0.3229/
&RAMP ID='fire', T = 235, F = 0.3166/
&RAMP ID='fire', T = 240, F = 0.3299/
&RAMP ID='fire', T = 245, F = 0.3550/
&RAMP ID='fire', T = 250, F = 0.3507/
&RAMP ID='fire', T = 255, F = 0.3415/
&RAMP ID='fire', T = 260, F = 0.3530/
&RAMP ID='fire', T = 265, F = 0.3591/
&RAMP ID='fire', T = 270, F = 0.3441/
&RAMP ID='fire', T = 275, F = 0.3279/
&RAMP ID='fire', T = 280, F = 0.3340/
&RAMP ID='fire', T = 285, F = 0.3544/
&RAMP ID='fire', T = 290, F = 0.3470/
&RAMP ID='fire', T = 295, F = 0.3258/
&RAMP ID='fire', T = 300, F = 0.3203/
&RAMP ID='fire', T = 305, F = 0.3366/
&RAMP ID='fire', T = 310, F = 0.3688/
&RAMP ID='fire', T = 315, F = 0.3856/
&RAMP ID='fire', T = 320, F = 0.3681/
&RAMP ID='fire', T = 325, F = 0.3469/
&RAMP ID='fire', T = 330, F = 0.3344/
&RAMP ID='fire', T = 335, F = 0.3322/
&RAMP ID='fire', T = 340, F = 0.3347/
&RAMP ID='fire', T = 345, F = 0.3394/
&RAMP ID='fire', T = 350, F = 0.3541/
&RAMP ID='fire', T = 355, F = 0.3707/
&RAMP ID='fire', T = 360, F = 0.3847/
&RAMP ID='fire', T = 365, F = 0.4038/
&RAMP ID='fire', T = 370, F = 0.4234/
&RAMP ID='fire', T = 375, F = 0.4323/
&RAMP ID='fire', T = 380, F = 0.4400/
&RAMP ID='fire', T = 385, F = 0.4488/
&RAMP ID='fire', T = 390, F = 0.4697/
&RAMP ID='fire', T = 395, F = 0.4828/
&RAMP ID='fire', T = 400, F = 0.4774/
&RAMP ID='fire', T = 405, F = 0.4597/
&RAMP ID='fire', T = 410, F = 0.4609/
&RAMP ID='fire', T = 415, F = 0.4848/
&RAMP ID='fire', T = 420, F = 0.4909/
&RAMP ID='fire', T = 425, F = 0.4806/
&RAMP ID='fire', T = 430, F = 0.4629/
&RAMP ID='fire', T = 435, F = 0.4556/
&RAMP ID='fire', T = 440, F = 0.4553/
&RAMP ID='fire', T = 445, F = 0.4691/
&RAMP ID='fire', T = 450, F = 0.4946/
&RAMP ID='fire', T = 455, F = 0.5106/
&RAMP ID='fire', T = 460, F = 0.4958/
&RAMP ID='fire', T = 465, F = 0.4769/
&RAMP ID='fire', T = 470, F = 0.4738/
&RAMP ID='fire', T = 475, F = 0.4640/
&RAMP ID='fire', T = 480, F = 0.4724/
&RAMP ID='fire', T = 485, F = 0.4919/
&RAMP ID='fire', T = 490, F = 0.4729/
&RAMP ID='fire', T = 495, F = 0.4645/
&RAMP ID='fire', T = 500, F = 0.4770/
&RAMP ID='fire', T = 505, F = 0.4914/
&RAMP ID='fire', T = 510, F = 0.5069/
&RAMP ID='fire', T = 515, F = 0.5128/
&RAMP ID='fire', T = 520, F = 0.4997/
&RAMP ID='fire', T = 525, F = 0.4783/
&RAMP ID='fire', T = 530, F = 0.4721/
&RAMP ID='fire', T = 535, F = 0.4755/
&RAMP ID='fire', T = 540, F = 0.4714/
&RAMP ID='fire', T = 545, F = 0.4741/
&RAMP ID='fire', T = 550, F = 0.4686/
&RAMP ID='fire', T = 555, F = 0.4681/
&RAMP ID='fire', T = 560, F = 0.4743/
&RAMP ID='fire', T = 565, F = 0.4752/
&RAMP ID='fire', T = 570, F = 0.4798/
&RAMP ID='fire', T = 575, F = 0.4873/
&RAMP ID='fire', T = 580, F = 0.4801/
&RAMP ID='fire', T = 585, F = 0.4711/
&RAMP ID='fire', T = 590, F = 0.4607/
&RAMP ID='fire', T = 595, F = 0.4522/
&RAMP ID='fire', T = 600, F = 0.4784/
&RAMP ID='fire', T = 605, F = 0.5035/
&RAMP ID='fire', T = 610, F = 0.5017/
&RAMP ID='fire', T = 615, F = 0.4920/
&RAMP ID='fire', T = 620, F = 0.4899/
&RAMP ID='fire', T = 625, F = 0.4954/
&RAMP ID='fire', T = 630, F = 0.4790/
&RAMP ID='fire', T = 635, F = 0.4496/
&RAMP ID='fire', T = 640, F = 0.4537/
&RAMP ID='fire', T = 645, F = 0.5059/
&RAMP ID='fire', T = 650, F = 0.5359/
&RAMP ID='fire', T = 655, F = 0.5099/
&RAMP ID='fire', T = 660, F = 0.4882/
&RAMP ID='fire', T = 665, F = 0.4909/
&RAMP ID='fire', T = 670, F = 0.4913/
&RAMP ID='fire', T = 675, F = 0.4882/
&RAMP ID='fire', T = 680, F = 0.4783/
&RAMP ID='fire', T = 685, F = 0.4620/
&RAMP ID='fire', T = 690, F = 0.4695/
&RAMP ID='fire', T = 695, F = 0.4929/
&RAMP ID='fire', T = 700, F = 0.4966/
&RAMP ID='fire', T = 705, F = 0.4854/
&RAMP ID='fire', T = 710, F = 0.4740/
&RAMP ID='fire', T = 715, F = 0.4726/
&RAMP ID='fire', T = 720, F = 0.4861/
&RAMP ID='fire', T = 725, F = 0.4994/
&RAMP ID='fire', T = 730, F = 0.5054/
&RAMP ID='fire', T = 735, F = 0.5070/
&RAMP ID='fire', T = 740, F = 0.5086/
&RAMP ID='fire', T = 745, F = 0.5039/
&RAMP ID='fire', T = 750, F = 0.4810/
&RAMP ID='fire', T = 755, F = 0.4469/
&RAMP ID='fire', T = 760, F = 0.4433/
&RAMP ID='fire', T = 765, F = 0.4773/
&RAMP ID='fire', T = 770, F = 0.5054/
&RAMP ID='fire', T = 775, F = 0.5079/
&RAMP ID='fire', T = 780, F = 0.5057/
&RAMP ID='fire', T = 785, F = 0.4978/
&RAMP ID='fire', T = 790, F = 0.4817/
&RAMP ID='fire', T = 795, F = 0.4879/
&RAMP ID='fire', T = 800, F = 0.5035/
&RAMP ID='fire', T = 805, F = 0.5016/
&RAMP ID='fire', T = 810, F = 0.4863/
&RAMP ID='fire', T = 815, F = 0.4833/
&RAMP ID='fire', T = 820, F = 0.4996/
&RAMP ID='fire', T = 825, F = 0.5017/
&RAMP ID='fire', T = 830, F = 0.4904/
&RAMP ID='fire', T = 835, F = 0.4809/
&RAMP ID='fire', T = 840, F = 0.4784/
&RAMP ID='fire', T = 845, F = 0.4869/
&RAMP ID='fire', T = 850, F = 0.4865/
&RAMP ID='fire', T = 855, F = 0.4731/
&RAMP ID='fire', T = 860, F = 0.4861/
&RAMP ID='fire', T = 865, F = 0.5184/
&RAMP ID='fire', T = 870, F = 0.5267/
&RAMP ID='fire', T = 875, F = 0.5200/
&RAMP ID='fire', T = 880, F = 0.5347/
&RAMP ID='fire', T = 885, F = 0.5754/
&RAMP ID='fire', T = 890, F = 0.6135/
&RAMP ID='fire', T = 895, F = 0.6380/
&RAMP ID='fire', T = 900, F = 0.6597/
&RAMP ID='fire', T = 905, F = 0.6756/
&RAMP ID='fire', T = 910, F = 0.6755/
&RAMP ID='fire', T = 915, F = 0.6716/
&RAMP ID='fire', T = 920, F = 0.6852/
&RAMP ID='fire', T = 925, F = 0.7314/
&RAMP ID='fire', T = 930, F = 0.7713/
&RAMP ID='fire', T = 935, F = 0.7669/
&RAMP ID='fire', T = 940, F = 0.7411/
&RAMP ID='fire', T = 945, F = 0.7206/
&RAMP ID='fire', T = 950, F = 0.7065/
&RAMP ID='fire', T = 955, F = 0.7552/
&RAMP ID='fire', T = 960, F = 0.8040/
&RAMP ID='fire', T = 965, F = 0.7921/
&RAMP ID='fire', T = 970, F = 0.7840/
&RAMP ID='fire', T = 975, F = 0.8058/
&RAMP ID='fire', T = 980, F = 0.8065/
&RAMP ID='fire', T = 985, F = 0.7747/
&RAMP ID='fire', T = 990, F = 0.7576/
&RAMP ID='fire', T = 995, F = 0.7730/
&RAMP ID='fire', T = 1000, F = 0.7668/
&RAMP ID='fire', T = 1005, F = 0.7746/
&RAMP ID='fire', T = 1010, F = 0.7986/
&RAMP ID='fire', T = 1015, F = 0.7793/
&RAMP ID='fire', T = 1020, F = 0.7406/
&RAMP ID='fire', T = 1025, F = 0.7365/
&RAMP ID='fire', T = 1030, F = 0.7388/
&RAMP ID='fire', T = 1035, F = 0.7307/
&RAMP ID='fire', T = 1040, F = 0.7539/
&RAMP ID='fire', T = 1045, F = 0.7696/
&RAMP ID='fire', T = 1050, F = 0.7826/
&RAMP ID='fire', T = 1055, F = 0.7794/
&RAMP ID='fire', T = 1060, F = 0.7712/
&RAMP ID='fire', T = 1065, F = 0.7729/
&RAMP ID='fire', T = 1070, F = 0.7858/
&RAMP ID='fire', T = 1075, F = 0.7926/
&RAMP ID='fire', T = 1080, F = 0.7715/
&RAMP ID='fire', T = 1085, F = 0.7440/
&RAMP ID='fire', T = 1090, F = 0.7425/
&RAMP ID='fire', T = 1095, F = 0.7537/
&RAMP ID='fire', T = 1100, F = 0.7783/
&RAMP ID='fire', T = 1105, F = 0.7875/
&RAMP ID='fire', T = 1110, F = 0.7643/
&RAMP ID='fire', T = 1115, F = 0.7630/
&RAMP ID='fire', T = 1120, F = 0.7709/
&RAMP ID='fire', T = 1125, F = 0.7528/
&RAMP ID='fire', T = 1130, F = 0.7424/
&RAMP ID='fire', T = 1135, F = 0.7435/
&RAMP ID='fire', T = 1140, F = 0.7426/
&RAMP ID='fire', T = 1145, F = 0.7389/
&RAMP ID='fire', T = 1150, F = 0.7525/
&RAMP ID='fire', T = 1155, F = 0.7909/
&RAMP ID='fire', T = 1160, F = 0.8058/
&RAMP ID='fire', T = 1165, F = 0.7756/
&RAMP ID='fire', T = 1170, F = 0.7480/
&RAMP ID='fire', T = 1175, F = 0.7647/
&RAMP ID='fire', T = 1180, F = 0.7802/
&RAMP ID='fire', T = 1185, F = 0.7835/
&RAMP ID='fire', T = 1190, F = 0.7818/
&RAMP ID='fire', T = 1195, F = 0.7585/
&RAMP ID='fire', T = 1200, F = 0.7663/
&RAMP ID='fire', T = 1205, F = 0.7921/
&RAMP ID='fire', T = 1210, F = 0.7952/
&RAMP ID='fire', T = 1215, F = 0.7821/
&RAMP ID='fire', T = 1220, F = 0.7784/
&RAMP ID='fire', T = 1225, F = 0.7796/
&RAMP ID='fire', T = 1230, F = 0.7631/
&RAMP ID='fire', T = 1235, F = 0.7505/
&RAMP ID='fire', T = 1240, F = 0.7390/
&RAMP ID='fire', T = 1245, F = 0.7302/
&RAMP ID='fire', T = 1250, F = 0.7219/
&RAMP ID='fire', T = 1255, F = 0.7366/
&RAMP ID='fire', T = 1260, F = 0.7690/
&RAMP ID='fire', T = 1265, F = 0.7883/
&RAMP ID='fire', T = 1270, F = 0.7816/
&RAMP ID='fire', T = 1275, F = 0.7796/
&RAMP ID='fire', T = 1280, F = 0.7728/
&RAMP ID='fire', T = 1285, F = 0.7535/
&RAMP ID='fire', T = 1290, F = 0.7574/
&RAMP ID='fire', T = 1295, F = 0.7706/
&RAMP ID='fire', T = 1300, F = 0.7840/
&RAMP ID='fire', T = 1305, F = 0.8246/
&RAMP ID='fire', T = 1310, F = 0.8489/
&RAMP ID='fire', T = 1315, F = 0.8148/
&RAMP ID='fire', T = 1320, F = 0.7813/
&RAMP ID='fire', T = 1325, F = 0.7844/
&RAMP ID='fire', T = 1330, F = 0.7657/
&RAMP ID='fire', T = 1335, F = 0.7416/
&RAMP ID='fire', T = 1340, F = 0.7550/
&RAMP ID='fire', T = 1345, F = 0.7686/
&RAMP ID='fire', T = 1350, F = 0.7715/
&RAMP ID='fire', T = 1355, F = 0.7752/
&RAMP ID='fire', T = 1360, F = 0.7559/
&RAMP ID='fire', T = 1365, F = 0.7382/
&RAMP ID='fire', T = 1370, F = 0.7913/
&RAMP ID='fire', T = 1375, F = 0.8361/
&RAMP ID='fire', T = 1380, F = 0.8017/
&RAMP ID='fire', T = 1385, F = 0.7503/
&RAMP ID='fire', T = 1390, F = 0.7465/
&RAMP ID='fire', T = 1395, F = 0.7509/
&RAMP ID='fire', T = 1400, F = 0.7680/
&RAMP ID='fire', T = 1405, F = 0.8090/
&RAMP ID='fire', T = 1410, F = 0.8111/
&RAMP ID='fire', T = 1415, F = 0.7820/
&RAMP ID='fire', T = 1420, F = 0.7966/
&RAMP ID='fire', T = 1425, F = 0.7818/
&RAMP ID='fire', T = 1430, F = 0.7491/
&RAMP ID='fire', T = 1435, F = 0.7772/
&RAMP ID='fire', T = 1440, F = 0.8084/
&RAMP ID='fire', T = 1445, F = 0.7667/
&RAMP ID='fire', T = 1450, F = 0.7474/
&RAMP ID='fire', T = 1455, F = 0.7725/
&RAMP ID='fire', T = 1460, F = 0.7450/
&RAMP ID='fire', T = 1465, F = 0.7074/
&RAMP ID='fire', T = 1470, F = 0.7319/
&RAMP ID='fire', T = 1475, F = 0.7769/
&RAMP ID='fire', T = 1480, F = 0.8130/
&RAMP ID='fire', T = 1485, F = 0.8273/
&RAMP ID='fire', T = 1490, F = 0.8139/
&RAMP ID='fire', T = 1495, F = 0.8102/
&RAMP ID='fire', T = 1500, F = 0.8129/
&RAMP ID='fire', T = 1505, F = 0.7780/
&RAMP ID='fire', T = 1510, F = 0.7398/
&RAMP ID='fire', T = 1515, F = 0.7309/
&RAMP ID='fire', T = 1520, F = 0.7719/
&RAMP ID='fire', T = 1525, F = 0.8294/
&RAMP ID='fire', T = 1530, F = 0.8511/
&RAMP ID='fire', T = 1535, F = 0.8639/
&RAMP ID='fire', T = 1540, F = 0.8771/
&RAMP ID='fire', T = 1545, F = 0.8635/
&RAMP ID='fire', T = 1550, F = 0.8470/
&RAMP ID='fire', T = 1555, F = 0.8461/
&RAMP ID='fire', T = 1560, F = 0.8438/
&RAMP ID='fire', T = 1565, F = 0.8512/
&RAMP ID='fire', T = 1570, F = 0.8650/
&RAMP ID='fire', T = 1575, F = 0.8902/
&RAMP ID='fire', T = 1580, F = 0.9103/
&RAMP ID='fire', T = 1585, F = 0.9074/
&RAMP ID='fire', T = 1590, F = 0.8896/
&RAMP ID='fire', T = 1595, F = 0.8727/
&RAMP ID='fire', T = 1600, F = 0.8510/
&RAMP ID='fire', T = 1605, F = 0.8544/
&RAMP ID='fire', T = 1610, F = 0.8738/
&RAMP ID='fire', T = 1615, F = 0.8905/
&RAMP ID='fire', T = 1620, F = 0.8839/
&RAMP ID='fire', T = 1625, F = 0.8630/
&RAMP ID='fire', T = 1630, F = 0.8493/
&RAMP ID='fire', T = 1635, F = 0.8758/
&RAMP ID='fire', T = 1640, F = 0.9128/
&RAMP ID='fire', T = 1645, F = 0.9160/
&RAMP ID='fire', T = 1650, F = 0.9075/
&RAMP ID='fire', T = 1655, F = 0.9241/
&RAMP ID='fire', T = 1660, F = 0.8795/
&RAMP ID='fire', T = 1665, F = 0.8135/
&RAMP ID='fire', T = 1670, F = 0.8677/
&RAMP ID='fire', T = 1675, F = 0.9654/
&RAMP ID='fire', T = 1680, F = 0.9700/
&RAMP ID='fire', T = 1685, F = 0.9301/
&RAMP ID='fire', T = 1690, F = 0.8772/
&RAMP ID='fire', T = 1695, F = 0.8406/
&RAMP ID='fire', T = 1700, F = 0.8413/
&RAMP ID='fire', T = 1705, F = 0.8744/
&RAMP ID='fire', T = 1710, F = 0.8946/
&RAMP ID='fire', T = 1715, F = 0.8895/
&RAMP ID='fire', T = 1720, F = 0.9013/
&RAMP ID='fire', T = 1725, F = 0.9510/
&RAMP ID='fire', T = 1730, F = 0.9609/
&RAMP ID='fire', T = 1735, F = 0.9412/
&RAMP ID='fire', T = 1740, F = 0.9328/
&RAMP ID='fire', T = 1745, F = 0.9278/
&RAMP ID='fire', T = 1750, F = 0.9356/
&RAMP ID='fire', T = 1755, F = 0.9212/
&RAMP ID='fire', T = 1760, F = 0.9170/
&RAMP ID='fire', T = 1765, F = 0.9250/
&RAMP ID='fire', T = 1770, F = 0.8994/
&RAMP ID='fire', T = 1775, F = 0.8643/
&RAMP ID='fire', T = 1780, F = 0.8519/
&RAMP ID='fire', T = 1785, F = 0.8747/
&RAMP ID='fire', T = 1790, F = 0.8892/
&RAMP ID='fire', T = 1795, F = 0.9407/
&RAMP ID='fire', T = 1800, F = 1.0000/
&RAMP ID='fire', T = 1805, F = 0.9848/
&RAMP ID='fire', T = 1810, F = 0.9214/
&RAMP ID='fire', T = 1815, F = 0.8983/
&RAMP ID='fire', T = 1820, F = 0.9045/
&RAMP ID='fire', T = 1825, F = 0.9333/
&RAMP ID='fire', T = 1830, F = 0.9543/
&RAMP ID='fire', T = 1835, F = 0.9621/
&RAMP ID='fire', T = 1840, F = 0.9438/
&RAMP ID='fire', T = 1845, F = 0.9299/
&RAMP ID='fire', T = 1850, F = 0.9149/
&RAMP ID='fire', T = 1855, F = 0.8875/
&RAMP ID='fire', T = 1860, F = 0.8648/
&RAMP ID='fire', T = 1865, F = 0.8739/
&RAMP ID='fire', T = 1870, F = 0.9020/
&RAMP ID='fire', T = 1875, F = 0.9284/
&RAMP ID='fire', T = 1880, F = 0.9432/
&RAMP ID='fire', T = 1885, F = 0.9488/
&RAMP ID='fire', T = 1890, F = 0.9182/
&RAMP ID='fire', T = 1895, F = 0.9130/
&RAMP ID='fire', T = 1900, F = 0.9649/
&RAMP ID='fire', T = 1905, F = 0.9792/
&RAMP ID='fire', T = 1910, F = 0.9520/
&RAMP ID='fire', T = 1915, F = 0.9172/
&RAMP ID='fire', T = 1920, F = 0.8987/
&RAMP ID='fire', T = 1925, F = 0.9004/
&RAMP ID='fire', T = 1930, F = 0.8957/
&RAMP ID='fire', T = 1935, F = 0.8698/
&RAMP ID='fire', T = 1940, F = 0.8707/
&RAMP ID='fire', T = 1945, F = 0.8811/
&RAMP ID='fire', T = 1950, F = 0.8613/
&RAMP ID='fire', T = 1955, F = 0.8423/
&RAMP ID='fire', T = 1960, F = 0.8801/
&RAMP ID='fire', T = 1965, F = 0.9315/
&RAMP ID='fire', T = 1970, F = 0.9485/
&RAMP ID='fire', T = 1975, F = 0.9237/
&RAMP ID='fire', T = 1980, F = 0.8554/
&RAMP ID='fire', T = 1985, F = 0.7969/
&RAMP ID='fire', T = 1990, F = 0.7511/
&RAMP ID='fire', T = 1995, F = 0.7003/
&RAMP ID='fire', T = 2000, F = 0.6540/
&RAMP ID='fire', T = 2005, F = 0.6030/
&RAMP ID='fire', T = 2010, F = 0.5462/
&RAMP ID='fire', T = 2015, F = 0.4961/
&RAMP ID='fire', T = 2020, F = 0.4768/
&RAMP ID='fire', T = 2025, F = 0.4799/
&RAMP ID='fire', T = 2030, F = 0.4687/
&RAMP ID='fire', T = 2035, F = 0.4463/
&RAMP ID='fire', T = 2040, F = 0.4337/
&RAMP ID='fire', T = 2045, F = 0.4324/
&RAMP ID='fire', T = 2050, F = 0.4339/
&RAMP ID='fire', T = 2055, F = 0.4219/
&RAMP ID='fire', T = 2060, F = 0.4003/
&RAMP ID='fire', T = 2065, F = 0.3941/
&RAMP ID='fire', T = 2070, F = 0.4000/
&RAMP ID='fire', T = 2075, F = 0.3998/
&RAMP ID='fire', T = 2080, F = 0.4024/
&RAMP ID='fire', T = 2085, F = 0.3997/
&RAMP ID='fire', T = 2090, F = 0.3865/
&RAMP ID='fire', T = 2095, F = 0.3844/
&RAMP ID='fire', T = 2100, F = 0.3985/
&RAMP ID='fire', T = 2105, F = 0.4062/
&RAMP ID='fire', T = 2110, F = 0.4069/
&RAMP ID='fire', T = 2115, F = 0.3994/
&RAMP ID='fire', T = 2120, F = 0.3857/
&RAMP ID='fire', T = 2125, F = 0.3885/
&RAMP ID='fire', T = 2130, F = 0.4005/
&RAMP ID='fire', T = 2135, F = 0.3938/
&RAMP ID='fire', T = 2140, F = 0.3833/
&RAMP ID='fire', T = 2145, F = 0.3770/
&RAMP ID='fire', T = 2150, F = 0.3808/
&RAMP ID='fire', T = 2155, F = 0.3877/
&RAMP ID='fire', T = 2160, F = 0.3831/
&RAMP ID='fire', T = 2165, F = 0.3838/
&RAMP ID='fire', T = 2170, F = 0.3807/
&RAMP ID='fire', T = 2175, F = 0.3834/
&RAMP ID='fire', T = 2180, F = 0.4053/
&RAMP ID='fire', T = 2185, F = 0.4187/
&RAMP ID='fire', T = 2190, F = 0.4045/
&RAMP ID='fire', T = 2195, F = 0.3934/
&RAMP ID='fire', T = 2200, F = 0.3928/
&RAMP ID='fire', T = 2205, F = 0.3825/
&RAMP ID='fire', T = 2210, F = 0.3714/
&RAMP ID='fire', T = 2215, F = 0.3785/
&RAMP ID='fire', T = 2220, F = 0.3966/
&RAMP ID='fire', T = 2225, F = 0.4068/
&RAMP ID='fire', T = 2230, F = 0.4041/
&RAMP ID='fire', T = 2235, F = 0.3870/
&RAMP ID='fire', T = 2240, F = 0.3745/
&RAMP ID='fire', T = 2245, F = 0.3759/
&RAMP ID='fire', T = 2250, F = 0.3758/
&RAMP ID='fire', T = 2255, F = 0.3813/
&RAMP ID='fire', T = 2260, F = 0.3788/
&RAMP ID='fire', T = 2265, F = 0.3716/
&RAMP ID='fire', T = 2270, F = 0.3773/
&RAMP ID='fire', T = 2275, F = 0.3835/
&RAMP ID='fire', T = 2280, F = 0.3785/
&RAMP ID='fire', T = 2285, F = 0.3822/
&RAMP ID='fire', T = 2290, F = 0.3976/
&RAMP ID='fire', T = 2295, F = 0.4134/
&RAMP ID='fire', T = 2300, F = 0.4060/
&RAMP ID='fire', T = 2305, F = 0.3835/
&RAMP ID='fire', T = 2310, F = 0.3678/
&RAMP ID='fire', T = 2315, F = 0.3686/
&RAMP ID='fire', T = 2320, F = 0.3796/
&RAMP ID='fire', T = 2325, F = 0.3653/
&RAMP ID='fire', T = 2330, F = 0.3256/
&RAMP ID='fire', T = 2335, F = 0.2893/
&RAMP ID='fire', T = 2340, F = 0.2700/
&RAMP ID='fire', T = 2345, F = 0.2628/
&RAMP ID='fire', T = 2350, F = 0.2483/
&RAMP ID='fire', T = 2355, F = 0.2117/
&RAMP ID='fire', T = 2360, F = 0.1694/
&RAMP ID='fire', T = 2365, F = 0.1582/
&RAMP ID='fire', T = 2370, F = 0.1658/
&RAMP ID='fire', T = 2375, F = 0.1631/
&RAMP ID='fire', T = 2380, F = 0.1613/
&RAMP ID='fire', T = 2385, F = 0.1689/
&RAMP ID='fire', T = 2390, F = 0.1677/
&RAMP ID='fire', T = 2395, F = 0.1517/
&RAMP ID='fire', T = 2400, F = 0.1359/
&RAMP ID='fire', T = 2405, F = 0.1313/
&RAMP ID='fire', T = 2410, F = 0.1420/
&RAMP ID='fire', T = 2415, F = 0.1452/
&RAMP ID='fire', T = 2420, F = 0.1285/
&RAMP ID='fire', T = 2425, F = 0.1054/
&RAMP ID='fire', T = 2430, F = 0.0925/
&RAMP ID='fire', T = 2435, F = 0.0872/
&RAMP ID='fire', T = 2440, F = 0.0820/
&RAMP ID='fire', T = 2445, F = 0.0757/
&RAMP ID='fire', T = 2450, F = 0.0711/
&RAMP ID='fire', T = 2455, F = 0.0673/
&RAMP ID='fire', T = 2460, F = 0.0645/
&RAMP ID='fire', T = 2465, F = 0.0617/
&RAMP ID='fire', T = 2470, F = 0.0585/
&RAMP ID='fire', T = 2475, F = 0.0575/
&RAMP ID='fire', T = 2480, F = 0.0562/
&RAMP ID='fire', T = 2485, F = 0.0522/
&RAMP ID='fire', T = 2490, F = 0.0504/
&RAMP ID='fire', T = 2495, F = 0.0495/
&RAMP ID='fire', T = 2500, F = 0.0490/
&RAMP ID='fire', T = 2505, F = 0.0486/
&RAMP ID='fire', T = 2510, F = 0.0472/
&RAMP ID='fire', T = 2515, F = 0.0455/
&RAMP ID='fire', T = 2520, F = 0.0441/
&RAMP ID='fire', T = 2525, F = 0.0431/
&RAMP ID='fire', T = 2530, F = 0.0417/
&RAMP ID='fire', T = 2535, F = 0.0393/
&RAMP ID='fire', T = 2540, F = 0.0383/
&RAMP ID='fire', T = 2545, F = 0.0390/
&RAMP ID='fire', T = 2550, F = 0.0399/
&RAMP ID='fire', T = 2555, F = 0.0397/
&RAMP ID='fire', T = 2560, F = 0.0386/
&RAMP ID='fire', T = 2565, F = 0.0359/
&RAMP ID='fire', T = 2570, F = 0.0348/
&RAMP ID='fire', T = 2575, F = 0.0340/
&RAMP ID='fire', T = 2580, F = 0.0333/
&RAMP ID='fire', T = 2585, F = 0.0328/
&RAMP ID='fire', T = 2590, F = 0.0318/
&RAMP ID='fire', T = 2595, F = 0.0296/
&RAMP ID='fire', T = 2600, F = 0.0294/
&RAMP ID='fire', T = 2605, F = 0.0303/
&RAMP ID='fire', T = 2610, F = 0.0300/
&RAMP ID='fire', T = 2615, F = 0.0278/
&RAMP ID='fire', T = 2620, F = 0.0262/
&RAMP ID='fire', T = 2625, F = 0.0261/
&RAMP ID='fire', T = 2630, F = 0.0256/
&RAMP ID='fire', T = 2635, F = 0.0242/
&RAMP ID='fire', T = 2640, F = 0.0230/
&RAMP ID='fire', T = 2645, F = 0.0229/
&RAMP ID='fire', T = 2650, F = 0.0231/
&RAMP ID='fire', T = 2655, F = 0.0227/
&RAMP ID='fire', T = 2660, F = 0.0223/
&RAMP ID='fire', T = 2665, F = 0.0229/
&RAMP ID='fire', T = 2670, F = 0.0232/
&RAMP ID='fire', T = 2675, F = 0.0220/
&RAMP ID='fire', T = 2680, F = 0.0208/
&RAMP ID='fire', T = 2685, F = 0.0201/
&RAMP ID='fire', T = 2690, F = 0.0198/
&RAMP ID='fire', T = 2695, F = 0.0189/
&RAMP ID='fire', T = 2700, F = 0.0179/
