&HEAD CHID='ISOHept26',TITLE='TN-1603 test ISOHept26'/

&MESH XB = 0, 2.4, -1.2, 3.6, -0.35, 3.6, IJK = 72, 144, 125/

&MISC CO_PRODUCTION=.TRUE./

&TIME T_BEGIN=-5,T_END=1100,TIME_SHRINK_FACTOR=10./
&DUMP NFRAMES=221/

&REAC C=7,H=16,N=0,O=0,HEAT_OF_COMBUSTION=44630,IDEAL=.TRUE.,SOOT_YIELD=0.015,CO_YIELD=0.008/

&SURF ID='skin1',MATL_ID='STEEL','KLITE HTZ', THICKNESS=0.00089, 0.05, COLOR='ANTIQUE WHITE'/
&SURF ID='skin2',MATL_ID='KLITE HTZ','STEEL', THICKNESS=0.05, 0.00089, COLOR='GRAY 40'/
&SURF ID='CONCRETE',MATL_ID='CONCRETE',THICKNESS=0.3,COLOR='GRAY 40'/

&SURF ID='fire',HRRPUA=3041.6,COLOR='ORANGE',TMP_FRONT=100.,RAMP_Q='fire'/
&OBST XB=0.846,1.553,1.446,2.154,0.0,0.10,SURF_IDS='fire','skin2','skin2'/

&VENT MB='ZMIN',SURF_ID='CONCRETE'/
&VENT XB= 0.0, 0.0, 0.0, 3.6, 0.0, 2.4,SURF_ID='skin1'/
&VENT XB= 2.4, 2.4, 0.0, 3.6, 0.0, 2.4,SURF_ID='skin1'/
&VENT XB= 0.0, 2.4, 3.6, 3.6, 0.0, 2.4,SURF_ID='skin1'/
&VENT MB='ZMAX',SURF_ID='OPEN'/
&VENT MB='YMIN',SURF_ID='OPEN'/

&VENT XB= 0.0, 0.0, 0.0, 3.6, 2.4, 3.6,SURF_ID='OPEN'/
&VENT XB= 2.4, 2.4, 0.0, 3.6, 2.4, 3.6,SURF_ID='OPEN'/
&VENT XB= 0.0, 0.0, 0.0, 3.6,-0.35,-0.05,SURF_ID='OPEN'/
&VENT XB= 2.4, 2.4, 0.0, 3.6,-0.35,-0.05,SURF_ID='OPEN'/
&VENT XB= 0.0, 0.0,-1.2, 0.0,-0.35, 3.6,SURF_ID='OPEN'/
&VENT XB= 2.4, 2.4,-1.2, 0.0,-0.35, 3.6,SURF_ID='OPEN'/
&VENT XB= 0.0, 2.4, 3.6, 3.6,-0.35,-0.05,SURF_ID='OPEN'/
&VENT XB= 0.0, 2.4, 3.6, 3.6, 2.4, 3.6,SURF_ID='OPEN'/

&OBST XB= 0.0, 2.4, 0.0, 3.6, -0.05, 0.00, SURF_IDS='skin1','skin2','skin2'/
&OBST XB= 0.0, 2.4, 0.0, 3.6,  2.40, 2.45, SURF_IDS='skin2','skin2','skin1'/
&OBST XB= 0.0, 2.4,-0.05, 0.0,  0.00, 2.40, SURF_ID6='skin1','skin1','skin2','skin1','skin1','skin1'/
&HOLE XB= 1.0, 1.4, -0.1, 0.1, 0.00, 2.00/ 

&OBST XB= 1.16,1.23, -0.23,-.17,-0.05, 0.00, SURF_ID='skin1'/


&MATL ID            = 'STEEL'
      FYI           = 'Quintiere, Fire Behavior'
      SPECIFIC_HEAT = 0.77
      EMISSIVITY    = 0.8
      DENSITY       = 7800.
      CONDUCTIVITY  = 45. /

&MATL ID            = 'CONCRETE'
      FYI           = 'Quintiere, Fire Behavior'
      SPECIFIC_HEAT = 0.88
      DENSITY       = 2100.
      CONDUCTIVITY  = 1.0 /

&MATL ID            = 'KLITE HTZ'
      FYI           = 'INSWOOL HTZ for k and WEBBOOK for c'
      EMISSIVITY    = 0.95
      DENSITY       = 128.
      CONDUCTIVITY_RAMP  = 'KLINE HTZ k'
      SPECIFIC_HEAT_RAMP = 'KLINE HTZ c'/

&RAMP ID='KLINE HTZ k', T = 316.0, F = 0.06/
&RAMP ID='KLINE HTZ k', T = 538.0, F = 0.09/
&RAMP ID='KLINE HTZ k', T = 760.0, F = 0.12/
&RAMP ID='KLINE HTZ k', T = 871.0, F = 0.14/

&RAMP ID='KLINE HTZ c', T = 24.9, F = 0.706/
&RAMP ID='KLINE HTZ c', T = 26.9, F = 0.709/
&RAMP ID='KLINE HTZ c', T = 126.9, F = 0.848/
&RAMP ID='KLINE HTZ c', T = 226.9, F = 0.937/
&RAMP ID='KLINE HTZ c', T = 326.9, F = 1.001/
&RAMP ID='KLINE HTZ c', T = 426.9, F = 1.055/
&RAMP ID='KLINE HTZ c', T = 526.9, F = 1.111/
&RAMP ID='KLINE HTZ c', T = 573.9, F = 1.059/
&RAMP ID='KLINE HTZ c', T = 626.9, F = 1.069/
&RAMP ID='KLINE HTZ c', T = 726.9, F = 1.086/
&RAMP ID='KLINE HTZ c', T = 826.9, F = 1.102/
&RAMP ID='KLINE HTZ c', T = 926.9, F = 1.118/
&RAMP ID='KLINE HTZ c', T = 1026.9, F = 1.132/
&RAMP ID='KLINE HTZ c', T = 1126.9, F = 1.146/
&RAMP ID='KLINE HTZ c', T = 1204.9, F = 1.149/
&RAMP ID='KLINE HTZ c', T = 1226.9, F = 1.152/
&RAMP ID='KLINE HTZ c', T = 1326.9, F = 1.164/
&RAMP ID='KLINE HTZ c', T = 1426.9, F = 1.175/
&RAMP ID='KLINE HTZ c', T = 1526.9, F = 1.187/
&RAMP ID='KLINE HTZ c', T = 1626.9, F = 1.198/

&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'oxygen', ID = 'O2Front'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'carbon dioxide', ID = 'CO2Front'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'carbon monoxide', ID = 'COFront'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'fuel', ID = 'UHFront'/
&DEVC XYZ = 1.87, 0.25, 2.08, QUANTITY = 'THERMOCOUPLE', ID = 'TFSampPtRh'/
&DEVC XYZ = 1.87, 0.25, 2.08, QUANTITY = 'TEMPERATURE', ID = 'TFSampA'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'soot', ID = 'SootFront'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'water vapor', ID = 'H2OFront'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'oxygen', ID = 'O2Rear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'carbon dioxide', ID = 'CO2Rear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'carbon monoxide', ID = 'CORear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'fuel', ID = 'UHRear'/
&DEVC XYZ = 1.87, 2.86, 2.08, QUANTITY = 'THERMOCOUPLE', ID = 'TRSampPtRh'/
&DEVC XYZ = 1.87, 2.86, 2.08, QUANTITY = 'TEMPERATURE', ID = 'TRSampA'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'soot', ID = 'SootRear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'water vapor', ID = 'H2ORear'/
&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFRFL', IOR=3/
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFFFL', IOR=3/
&DEVC XYZ = 1.20, -0.20, 0.00, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFOFL', IOR=3/
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFRCE', IOR=-3/
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFCCE', IOR=-3/
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFFCE', IOR=-3/
&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFRFL', IOR=3/
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFFFL', IOR=3/
&DEVC XYZ = 1.20, -0.20, 0.00, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFOFL', IOR=3/
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFRCE', IOR=-3/
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFCCE', IOR=-3/
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFFCE', IOR=-3/
&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFRFL', IOR=3/
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFFFL', IOR=3/
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFRCE', IOR=-3/
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFCCE', IOR=-3/
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFFCE', IOR=-3/
&DEVC XYZ = 1.20, 2.88, 0.03, QUANTITY = 'THERMOCOUPLE', ID = 'TR3'/
&DEVC XYZ = 1.20, 2.88, 0.30, QUANTITY = 'THERMOCOUPLE', ID = 'TR30'/
&DEVC XYZ = 1.20, 2.88, 0.60, QUANTITY = 'THERMOCOUPLE', ID = 'TR60'/
&DEVC XYZ = 1.20, 2.88, 0.90, QUANTITY = 'THERMOCOUPLE', ID = 'TR90'/
&DEVC XYZ = 1.20, 2.88, 1.05, QUANTITY = 'THERMOCOUPLE', ID = 'TR105'/
&DEVC XYZ = 1.20, 2.88, 1.20, QUANTITY = 'THERMOCOUPLE', ID = 'TR120'/
&DEVC XYZ = 1.20, 2.88, 1.35, QUANTITY = 'THERMOCOUPLE', ID = 'TR135'/
&DEVC XYZ = 1.20, 2.88, 1.50, QUANTITY = 'THERMOCOUPLE', ID = 'TR150'/
&DEVC XYZ = 1.20, 2.88, 1.80, QUANTITY = 'THERMOCOUPLE', ID = 'TR180'/
&DEVC XYZ = 1.20, 2.88, 2.10, QUANTITY = 'THERMOCOUPLE', ID = 'TR210'/
&DEVC XYZ = 1.20, 2.88, 2.38, QUANTITY = 'THERMOCOUPLE', ID = 'TR237'/
&DEVC XYZ = 1.20, 0.72, 0.03, QUANTITY = 'THERMOCOUPLE', ID = 'TF3'/
&DEVC XYZ = 1.20, 0.72, 0.30, QUANTITY = 'THERMOCOUPLE', ID = 'TF30'/
&DEVC XYZ = 1.20, 0.72, 0.60, QUANTITY = 'THERMOCOUPLE', ID = 'TF60'/
&DEVC XYZ = 1.20, 0.72, 0.90, QUANTITY = 'THERMOCOUPLE', ID = 'TF90'/
&DEVC XYZ = 1.20, 0.72, 1.05, QUANTITY = 'THERMOCOUPLE', ID = 'TF105'/
&DEVC XYZ = 1.20, 0.72, 1.20, QUANTITY = 'THERMOCOUPLE', ID = 'TF120'/
&DEVC XYZ = 1.20, 0.72, 1.35, QUANTITY = 'THERMOCOUPLE', ID = 'TF135'/
&DEVC XYZ = 1.20, 0.72, 1.50, QUANTITY = 'THERMOCOUPLE', ID = 'TF150'/
&DEVC XYZ = 1.20, 0.72, 1.80, QUANTITY = 'THERMOCOUPLE', ID = 'TF180'/
&DEVC XYZ = 1.20, 0.72, 2.10, QUANTITY = 'THERMOCOUPLE', ID = 'TF210'/
&DEVC XYZ = 1.20, 0.72, 2.38, QUANTITY = 'THERMOCOUPLE', ID = 'TF237'/

&SLCF PBX = 1.2, QUANTITY='TEMPERATURE',VECTOR=.TRUE./
&SLCF PBX = 1.2, QUANTITY='HRRPUV'/
&SLCF PBX = 1.2, QUANTITY='MIXTURE_FRACTION_1'/
&SLCF PBX = 1.2, QUANTITY='MIXTURE_FRACTION_2'/
&SLCF PBX = 1.2, QUANTITY='MIXTURE_FRACTION_3'/

&RAMP ID='fire', T = -20, F = 0.0000/
&RAMP ID='fire', T = -15, F = 0.0000/
&RAMP ID='fire', T = -10, F = 0.0000/
&RAMP ID='fire', T = -5, F = 0.0000/
&RAMP ID='fire', T = 0, F = 0.0012/
&RAMP ID='fire', T = 5, F = 0.0091/
&RAMP ID='fire', T = 10, F = 0.0263/
&RAMP ID='fire', T = 15, F = 0.0528/
&RAMP ID='fire', T = 20, F = 0.0874/
&RAMP ID='fire', T = 25, F = 0.1209/
&RAMP ID='fire', T = 30, F = 0.1452/
&RAMP ID='fire', T = 35, F = 0.1611/
&RAMP ID='fire', T = 40, F = 0.1817/
&RAMP ID='fire', T = 45, F = 0.1997/
&RAMP ID='fire', T = 50, F = 0.2175/
&RAMP ID='fire', T = 55, F = 0.2362/
&RAMP ID='fire', T = 60, F = 0.2447/
&RAMP ID='fire', T = 65, F = 0.2414/
&RAMP ID='fire', T = 70, F = 0.2408/
&RAMP ID='fire', T = 75, F = 0.2490/
&RAMP ID='fire', T = 80, F = 0.2677/
&RAMP ID='fire', T = 85, F = 0.2823/
&RAMP ID='fire', T = 90, F = 0.2874/
&RAMP ID='fire', T = 95, F = 0.2964/
&RAMP ID='fire', T = 100, F = 0.3084/
&RAMP ID='fire', T = 105, F = 0.3141/
&RAMP ID='fire', T = 110, F = 0.3144/
&RAMP ID='fire', T = 115, F = 0.3081/
&RAMP ID='fire', T = 120, F = 0.3020/
&RAMP ID='fire', T = 125, F = 0.3025/
&RAMP ID='fire', T = 130, F = 0.2961/
&RAMP ID='fire', T = 135, F = 0.2907/
&RAMP ID='fire', T = 140, F = 0.2979/
&RAMP ID='fire', T = 145, F = 0.3037/
&RAMP ID='fire', T = 150, F = 0.3038/
&RAMP ID='fire', T = 155, F = 0.2989/
&RAMP ID='fire', T = 160, F = 0.2942/
&RAMP ID='fire', T = 165, F = 0.2838/
&RAMP ID='fire', T = 170, F = 0.2795/
&RAMP ID='fire', T = 175, F = 0.2800/
&RAMP ID='fire', T = 180, F = 0.2763/
&RAMP ID='fire', T = 185, F = 0.2702/
&RAMP ID='fire', T = 190, F = 0.2622/
&RAMP ID='fire', T = 195, F = 0.2636/
&RAMP ID='fire', T = 200, F = 0.2798/
&RAMP ID='fire', T = 205, F = 0.2975/
&RAMP ID='fire', T = 210, F = 0.3176/
&RAMP ID='fire', T = 215, F = 0.3445/
&RAMP ID='fire', T = 220, F = 0.3711/
&RAMP ID='fire', T = 225, F = 0.4078/
&RAMP ID='fire', T = 230, F = 0.4605/
&RAMP ID='fire', T = 235, F = 0.5198/
&RAMP ID='fire', T = 240, F = 0.5780/
&RAMP ID='fire', T = 245, F = 0.6378/
&RAMP ID='fire', T = 250, F = 0.7088/
&RAMP ID='fire', T = 255, F = 0.7688/
&RAMP ID='fire', T = 260, F = 0.8025/
&RAMP ID='fire', T = 265, F = 0.8246/
&RAMP ID='fire', T = 270, F = 0.8348/
&RAMP ID='fire', T = 275, F = 0.8383/
&RAMP ID='fire', T = 280, F = 0.8357/
&RAMP ID='fire', T = 285, F = 0.8344/
&RAMP ID='fire', T = 290, F = 0.8412/
&RAMP ID='fire', T = 295, F = 0.8454/
&RAMP ID='fire', T = 300, F = 0.8525/
&RAMP ID='fire', T = 305, F = 0.8637/
&RAMP ID='fire', T = 310, F = 0.8607/
&RAMP ID='fire', T = 315, F = 0.8388/
&RAMP ID='fire', T = 320, F = 0.8324/
&RAMP ID='fire', T = 325, F = 0.8489/
&RAMP ID='fire', T = 330, F = 0.8617/
&RAMP ID='fire', T = 335, F = 0.8577/
&RAMP ID='fire', T = 340, F = 0.8545/
&RAMP ID='fire', T = 345, F = 0.8546/
&RAMP ID='fire', T = 350, F = 0.8490/
&RAMP ID='fire', T = 355, F = 0.8432/
&RAMP ID='fire', T = 360, F = 0.8497/
&RAMP ID='fire', T = 365, F = 0.8553/
&RAMP ID='fire', T = 370, F = 0.8444/
&RAMP ID='fire', T = 375, F = 0.8395/
&RAMP ID='fire', T = 380, F = 0.8515/
&RAMP ID='fire', T = 385, F = 0.8467/
&RAMP ID='fire', T = 390, F = 0.8181/
&RAMP ID='fire', T = 395, F = 0.8221/
&RAMP ID='fire', T = 400, F = 0.8364/
&RAMP ID='fire', T = 405, F = 0.8265/
&RAMP ID='fire', T = 410, F = 0.8349/
&RAMP ID='fire', T = 415, F = 0.8417/
&RAMP ID='fire', T = 420, F = 0.8336/
&RAMP ID='fire', T = 425, F = 0.8272/
&RAMP ID='fire', T = 430, F = 0.8235/
&RAMP ID='fire', T = 435, F = 0.8166/
&RAMP ID='fire', T = 440, F = 0.8212/
&RAMP ID='fire', T = 445, F = 0.8410/
&RAMP ID='fire', T = 450, F = 0.8321/
&RAMP ID='fire', T = 455, F = 0.8313/
&RAMP ID='fire', T = 460, F = 0.8309/
&RAMP ID='fire', T = 465, F = 0.8313/
&RAMP ID='fire', T = 470, F = 0.8290/
&RAMP ID='fire', T = 475, F = 0.8279/
&RAMP ID='fire', T = 480, F = 0.8317/
&RAMP ID='fire', T = 485, F = 0.8365/
&RAMP ID='fire', T = 490, F = 0.8350/
&RAMP ID='fire', T = 495, F = 0.8248/
&RAMP ID='fire', T = 500, F = 0.8169/
&RAMP ID='fire', T = 505, F = 0.8199/
&RAMP ID='fire', T = 510, F = 0.8284/
&RAMP ID='fire', T = 515, F = 0.8327/
&RAMP ID='fire', T = 520, F = 0.8314/
&RAMP ID='fire', T = 525, F = 0.8340/
&RAMP ID='fire', T = 530, F = 0.8374/
&RAMP ID='fire', T = 535, F = 0.8368/
&RAMP ID='fire', T = 540, F = 0.8327/
&RAMP ID='fire', T = 545, F = 0.8240/
&RAMP ID='fire', T = 550, F = 0.8172/
&RAMP ID='fire', T = 555, F = 0.8152/
&RAMP ID='fire', T = 560, F = 0.8107/
&RAMP ID='fire', T = 565, F = 0.8395/
&RAMP ID='fire', T = 570, F = 0.8487/
&RAMP ID='fire', T = 575, F = 0.8271/
&RAMP ID='fire', T = 580, F = 0.8006/
&RAMP ID='fire', T = 585, F = 0.7981/
&RAMP ID='fire', T = 590, F = 0.8276/
&RAMP ID='fire', T = 595, F = 0.8634/
&RAMP ID='fire', T = 600, F = 0.8433/
&RAMP ID='fire', T = 605, F = 0.8079/
&RAMP ID='fire', T = 610, F = 0.8342/
&RAMP ID='fire', T = 615, F = 0.8786/
&RAMP ID='fire', T = 620, F = 0.8931/
&RAMP ID='fire', T = 625, F = 0.9241/
&RAMP ID='fire', T = 630, F = 0.9458/
&RAMP ID='fire', T = 635, F = 0.9066/
&RAMP ID='fire', T = 640, F = 0.8922/
&RAMP ID='fire', T = 645, F = 0.9161/
&RAMP ID='fire', T = 650, F = 0.9165/
&RAMP ID='fire', T = 655, F = 0.9142/
&RAMP ID='fire', T = 660, F = 0.9116/
&RAMP ID='fire', T = 665, F = 0.8959/
&RAMP ID='fire', T = 670, F = 0.8951/
&RAMP ID='fire', T = 675, F = 0.9097/
&RAMP ID='fire', T = 680, F = 0.9384/
&RAMP ID='fire', T = 685, F = 0.9463/
&RAMP ID='fire', T = 690, F = 0.9433/
&RAMP ID='fire', T = 695, F = 0.9497/
&RAMP ID='fire', T = 700, F = 0.9347/
&RAMP ID='fire', T = 705, F = 0.9430/
&RAMP ID='fire', T = 710, F = 0.9840/
&RAMP ID='fire', T = 715, F = 0.9916/
&RAMP ID='fire', T = 720, F = 0.9716/
&RAMP ID='fire', T = 725, F = 0.9606/
&RAMP ID='fire', T = 730, F = 0.9739/
&RAMP ID='fire', T = 735, F = 0.9833/
&RAMP ID='fire', T = 740, F = 0.9640/
&RAMP ID='fire', T = 745, F = 0.9511/
&RAMP ID='fire', T = 750, F = 0.9564/
&RAMP ID='fire', T = 755, F = 0.9787/
&RAMP ID='fire', T = 760, F = 0.9954/
&RAMP ID='fire', T = 765, F = 1.0000/
&RAMP ID='fire', T = 770, F = 0.9767/
&RAMP ID='fire', T = 775, F = 0.9622/
&RAMP ID='fire', T = 780, F = 0.9557/
&RAMP ID='fire', T = 785, F = 0.9526/
&RAMP ID='fire', T = 790, F = 0.9731/
&RAMP ID='fire', T = 795, F = 0.9854/
&RAMP ID='fire', T = 800, F = 0.9496/
&RAMP ID='fire', T = 805, F = 0.9337/
&RAMP ID='fire', T = 810, F = 0.9550/
&RAMP ID='fire', T = 815, F = 0.9460/
&RAMP ID='fire', T = 820, F = 0.8306/
&RAMP ID='fire', T = 825, F = 0.6448/
&RAMP ID='fire', T = 830, F = 0.4651/
&RAMP ID='fire', T = 835, F = 0.3504/
&RAMP ID='fire', T = 840, F = 0.3064/
&RAMP ID='fire', T = 845, F = 0.2852/
&RAMP ID='fire', T = 850, F = 0.2708/
&RAMP ID='fire', T = 855, F = 0.2768/
&RAMP ID='fire', T = 860, F = 0.2880/
&RAMP ID='fire', T = 865, F = 0.2845/
&RAMP ID='fire', T = 870, F = 0.2760/
&RAMP ID='fire', T = 875, F = 0.2650/
&RAMP ID='fire', T = 880, F = 0.2569/
&RAMP ID='fire', T = 885, F = 0.2559/
&RAMP ID='fire', T = 890, F = 0.2564/
&RAMP ID='fire', T = 895, F = 0.2614/
&RAMP ID='fire', T = 900, F = 0.2669/
&RAMP ID='fire', T = 905, F = 0.2688/
&RAMP ID='fire', T = 910, F = 0.2709/
&RAMP ID='fire', T = 915, F = 0.2686/
&RAMP ID='fire', T = 920, F = 0.2650/
&RAMP ID='fire', T = 925, F = 0.2528/
&RAMP ID='fire', T = 930, F = 0.2465/
&RAMP ID='fire', T = 935, F = 0.2572/
&RAMP ID='fire', T = 940, F = 0.2620/
&RAMP ID='fire', T = 945, F = 0.2536/
&RAMP ID='fire', T = 950, F = 0.2477/
&RAMP ID='fire', T = 955, F = 0.2509/
&RAMP ID='fire', T = 960, F = 0.2549/
&RAMP ID='fire', T = 965, F = 0.2551/
&RAMP ID='fire', T = 970, F = 0.2599/
&RAMP ID='fire', T = 975, F = 0.2573/
&RAMP ID='fire', T = 980, F = 0.2264/
&RAMP ID='fire', T = 985, F = 0.1691/
&RAMP ID='fire', T = 990, F = 0.1115/
&RAMP ID='fire', T = 995, F = 0.0744/
&RAMP ID='fire', T = 1000, F = 0.0533/
&RAMP ID='fire', T = 1005, F = 0.0382/
&RAMP ID='fire', T = 1010, F = 0.0268/
&RAMP ID='fire', T = 1015, F = 0.0195/
&RAMP ID='fire', T = 1020, F = 0.0147/
&RAMP ID='fire', T = 1025, F = 0.0124/
&RAMP ID='fire', T = 1030, F = 0.0108/
&RAMP ID='fire', T = 1035, F = 0.0093/
&RAMP ID='fire', T = 1040, F = 0.0079/
&RAMP ID='fire', T = 1045, F = 0.0071/
&RAMP ID='fire', T = 1050, F = 0.0068/
&RAMP ID='fire', T = 1055, F = 0.0066/
&RAMP ID='fire', T = 1060, F = 0.0056/
&RAMP ID='fire', T = 1065, F = 0.0053/
&RAMP ID='fire', T = 1070, F = 0.0052/
&RAMP ID='fire', T = 1075, F = 0.0048/
&RAMP ID='fire', T = 1080, F = 0.0044/
&RAMP ID='fire', T = 1085, F = 0.0043/
&RAMP ID='fire', T = 1090, F = 0.0041/
&RAMP ID='fire', T = 1095, F = 0.0039/
&RAMP ID='fire', T = 1100, F = 0.0039/
