&HEAD CHID='ISOHept28',TITLE='TN-1603 test ISOHept28'/

&MESH XB = 0, 2.4, -1.2, 3.6, -0.35, 3.6, IJK = 72, 144, 125/

&MISC CO_PRODUCTION=.TRUE./

&TIME T_BEGIN=-5,T_END=1500,TIME_SHRINK_FACTOR=10./
&DUMP NFRAMES=301/

&REAC C=7,H=16,N=0,O=0,HEAT_OF_COMBUSTION=44630,IDEAL=.TRUE.,SOOT_YIELD=0.015,CO_YIELD=0.008/

&SURF ID='skin1',MATL_ID='STEEL','KLITE HTZ', THICKNESS=0.00089, 0.05, COLOR='ANTIQUE WHITE'/
&SURF ID='skin2',MATL_ID='KLITE HTZ','STEEL', THICKNESS=0.05, 0.00089, COLOR='GRAY 40'/
&SURF ID='CONCRETE',MATL_ID='CONCRETE',THICKNESS=0.3,COLOR='GRAY 40'/

&SURF ID='fire',HRRPUA=3771.7,COLOR='ORANGE',TMP_FRONT=100.,RAMP_Q='fire'/
&OBST XB=0.846,1.553,1.446,2.154,0.0,0.10,SURF_IDS='fire','skin2','skin2'/

&VENT MB='ZMIN',SURF_ID='CONCRETE'/
&VENT XB= 0.0, 0.0, 0.0, 3.6, 0.0, 2.4,SURF_ID='skin1'/
&VENT XB= 2.4, 2.4, 0.0, 3.6, 0.0, 2.4,SURF_ID='skin1'/
&VENT XB= 0.0, 2.4, 3.6, 3.6, 0.0, 2.4,SURF_ID='skin1'/
&VENT MB='ZMAX',SURF_ID='OPEN'/
&VENT MB='YMIN',SURF_ID='OPEN'/

&VENT XB= 0.0, 0.0, 0.0, 3.6, 2.4, 3.6,SURF_ID='OPEN'/
&VENT XB= 2.4, 2.4, 0.0, 3.6, 2.4, 3.6,SURF_ID='OPEN'/
&VENT XB= 0.0, 0.0, 0.0, 3.6,-0.35,-0.05,SURF_ID='OPEN'/
&VENT XB= 2.4, 2.4, 0.0, 3.6,-0.35,-0.05,SURF_ID='OPEN'/
&VENT XB= 0.0, 0.0,-1.2, 0.0,-0.35, 3.6,SURF_ID='OPEN'/
&VENT XB= 2.4, 2.4,-1.2, 0.0,-0.35, 3.6,SURF_ID='OPEN'/
&VENT XB= 0.0, 2.4, 3.6, 3.6,-0.35,-0.05,SURF_ID='OPEN'/
&VENT XB= 0.0, 2.4, 3.6, 3.6, 2.4, 3.6,SURF_ID='OPEN'/

&OBST XB= 0.0, 2.4, 0.0, 3.6, -0.05, 0.00, SURF_IDS='skin1','skin2','skin2'/
&OBST XB= 0.0, 2.4, 0.0, 3.6,  2.40, 2.45, SURF_IDS='skin2','skin2','skin1'/
&OBST XB= 0.0, 2.4,-0.05, 0.0,  0.00, 2.40, SURF_ID6='skin1','skin1','skin2','skin1','skin1','skin1'/
&HOLE XB= 1.1, 1.3, -0.1, 0.1, 0.00, 2.00/ 

&OBST XB= 1.16,1.23, -0.23,-.17,-0.05, 0.00, SURF_ID='skin1'/


&MATL ID            = 'STEEL'
      FYI           = 'Quintiere, Fire Behavior'
      SPECIFIC_HEAT = 0.77
      EMISSIVITY    = 0.8
      DENSITY       = 7800.
      CONDUCTIVITY  = 45. /

&MATL ID            = 'CONCRETE'
      FYI           = 'Quintiere, Fire Behavior'
      SPECIFIC_HEAT = 0.88
      DENSITY       = 2100.
      CONDUCTIVITY  = 1.0 /

&MATL ID            = 'KLITE HTZ'
      FYI           = 'INSWOOL HTZ for k and WEBBOOK for c'
      EMISSIVITY    = 0.95
      DENSITY       = 128.
      CONDUCTIVITY_RAMP  = 'KLINE HTZ k'
      SPECIFIC_HEAT_RAMP = 'KLINE HTZ c'/

&RAMP ID='KLINE HTZ k', T = 316.0, F = 0.06/
&RAMP ID='KLINE HTZ k', T = 538.0, F = 0.09/
&RAMP ID='KLINE HTZ k', T = 760.0, F = 0.12/
&RAMP ID='KLINE HTZ k', T = 871.0, F = 0.14/

&RAMP ID='KLINE HTZ c', T = 24.9, F = 0.706/
&RAMP ID='KLINE HTZ c', T = 26.9, F = 0.709/
&RAMP ID='KLINE HTZ c', T = 126.9, F = 0.848/
&RAMP ID='KLINE HTZ c', T = 226.9, F = 0.937/
&RAMP ID='KLINE HTZ c', T = 326.9, F = 1.001/
&RAMP ID='KLINE HTZ c', T = 426.9, F = 1.055/
&RAMP ID='KLINE HTZ c', T = 526.9, F = 1.111/
&RAMP ID='KLINE HTZ c', T = 573.9, F = 1.059/
&RAMP ID='KLINE HTZ c', T = 626.9, F = 1.069/
&RAMP ID='KLINE HTZ c', T = 726.9, F = 1.086/
&RAMP ID='KLINE HTZ c', T = 826.9, F = 1.102/
&RAMP ID='KLINE HTZ c', T = 926.9, F = 1.118/
&RAMP ID='KLINE HTZ c', T = 1026.9, F = 1.132/
&RAMP ID='KLINE HTZ c', T = 1126.9, F = 1.146/
&RAMP ID='KLINE HTZ c', T = 1204.9, F = 1.149/
&RAMP ID='KLINE HTZ c', T = 1226.9, F = 1.152/
&RAMP ID='KLINE HTZ c', T = 1326.9, F = 1.164/
&RAMP ID='KLINE HTZ c', T = 1426.9, F = 1.175/
&RAMP ID='KLINE HTZ c', T = 1526.9, F = 1.187/
&RAMP ID='KLINE HTZ c', T = 1626.9, F = 1.198/

&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'oxygen', ID = 'O2Front'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'carbon dioxide', ID = 'CO2Front'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'carbon monoxide', ID = 'COFront'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'fuel', ID = 'UHFront'/
&DEVC XYZ = 1.87, 0.25, 2.08, QUANTITY = 'THERMOCOUPLE', ID = 'TFSampPtRh'/
&DEVC XYZ = 1.87, 0.25, 2.08, QUANTITY = 'TEMPERATURE', ID = 'TFSampA'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'soot', ID = 'SootFront'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'water vapor', ID = 'H2OFront'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'oxygen', ID = 'O2Rear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'carbon dioxide', ID = 'CO2Rear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'carbon monoxide', ID = 'CORear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'fuel', ID = 'UHRear'/
&DEVC XYZ = 1.87, 2.86, 2.08, QUANTITY = 'THERMOCOUPLE', ID = 'TRSampPtRh'/
&DEVC XYZ = 1.87, 2.86, 2.08, QUANTITY = 'TEMPERATURE', ID = 'TRSampA'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'soot', ID = 'SootRear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'water vapor', ID = 'H2ORear'/
&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFRFL', IOR=3/
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFFFL', IOR=3/
&DEVC XYZ = 1.20, -0.20, 0.00, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFOFL', IOR=3/
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFRCE', IOR=-3/
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFCCE', IOR=-3/
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFFCE', IOR=-3/
&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFRFL', IOR=3/
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFFFL', IOR=3/
&DEVC XYZ = 1.20, -0.20, 0.00, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFOFL', IOR=3/
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFRCE', IOR=-3/
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFCCE', IOR=-3/
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFFCE', IOR=-3/
&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFRFL', IOR=3/
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFFFL', IOR=3/
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFRCE', IOR=-3/
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFCCE', IOR=-3/
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFFCE', IOR=-3/
&DEVC XYZ = 1.20, 2.88, 0.03, QUANTITY = 'THERMOCOUPLE', ID = 'TR3'/
&DEVC XYZ = 1.20, 2.88, 0.30, QUANTITY = 'THERMOCOUPLE', ID = 'TR30'/
&DEVC XYZ = 1.20, 2.88, 0.60, QUANTITY = 'THERMOCOUPLE', ID = 'TR60'/
&DEVC XYZ = 1.20, 2.88, 0.90, QUANTITY = 'THERMOCOUPLE', ID = 'TR90'/
&DEVC XYZ = 1.20, 2.88, 1.05, QUANTITY = 'THERMOCOUPLE', ID = 'TR105'/
&DEVC XYZ = 1.20, 2.88, 1.20, QUANTITY = 'THERMOCOUPLE', ID = 'TR120'/
&DEVC XYZ = 1.20, 2.88, 1.35, QUANTITY = 'THERMOCOUPLE', ID = 'TR135'/
&DEVC XYZ = 1.20, 2.88, 1.50, QUANTITY = 'THERMOCOUPLE', ID = 'TR150'/
&DEVC XYZ = 1.20, 2.88, 1.80, QUANTITY = 'THERMOCOUPLE', ID = 'TR180'/
&DEVC XYZ = 1.20, 2.88, 2.10, QUANTITY = 'THERMOCOUPLE', ID = 'TR210'/
&DEVC XYZ = 1.20, 2.88, 2.38, QUANTITY = 'THERMOCOUPLE', ID = 'TR237'/
&DEVC XYZ = 1.20, 0.72, 0.03, QUANTITY = 'THERMOCOUPLE', ID = 'TF3'/
&DEVC XYZ = 1.20, 0.72, 0.30, QUANTITY = 'THERMOCOUPLE', ID = 'TF30'/
&DEVC XYZ = 1.20, 0.72, 0.60, QUANTITY = 'THERMOCOUPLE', ID = 'TF60'/
&DEVC XYZ = 1.20, 0.72, 0.90, QUANTITY = 'THERMOCOUPLE', ID = 'TF90'/
&DEVC XYZ = 1.20, 0.72, 1.05, QUANTITY = 'THERMOCOUPLE', ID = 'TF105'/
&DEVC XYZ = 1.20, 0.72, 1.20, QUANTITY = 'THERMOCOUPLE', ID = 'TF120'/
&DEVC XYZ = 1.20, 0.72, 1.35, QUANTITY = 'THERMOCOUPLE', ID = 'TF135'/
&DEVC XYZ = 1.20, 0.72, 1.50, QUANTITY = 'THERMOCOUPLE', ID = 'TF150'/
&DEVC XYZ = 1.20, 0.72, 1.80, QUANTITY = 'THERMOCOUPLE', ID = 'TF180'/
&DEVC XYZ = 1.20, 0.72, 2.10, QUANTITY = 'THERMOCOUPLE', ID = 'TF210'/
&DEVC XYZ = 1.20, 0.72, 2.38, QUANTITY = 'THERMOCOUPLE', ID = 'TF237'/

&SLCF PBX = 1.2, QUANTITY='TEMPERATURE',VECTOR=.TRUE./
&SLCF PBX = 1.2, QUANTITY='HRRPUV'/
&SLCF PBX = 1.2, QUANTITY='MIXTURE_FRACTION_1'/
&SLCF PBX = 1.2, QUANTITY='MIXTURE_FRACTION_2'/
&SLCF PBX = 1.2, QUANTITY='MIXTURE_FRACTION_3'/

&RAMP ID='fire', T = -20, F = 0.0000/
&RAMP ID='fire', T = -15, F = 0.0000/
&RAMP ID='fire', T = -10, F = 0.0000/
&RAMP ID='fire', T = -5, F = 0.0000/
&RAMP ID='fire', T = 0, F = 0.0002/
&RAMP ID='fire', T = 5, F = 0.0076/
&RAMP ID='fire', T = 10, F = 0.0290/
&RAMP ID='fire', T = 15, F = 0.0617/
&RAMP ID='fire', T = 20, F = 0.0942/
&RAMP ID='fire', T = 25, F = 0.1200/
&RAMP ID='fire', T = 30, F = 0.1397/
&RAMP ID='fire', T = 35, F = 0.1556/
&RAMP ID='fire', T = 40, F = 0.1698/
&RAMP ID='fire', T = 45, F = 0.1849/
&RAMP ID='fire', T = 50, F = 0.1926/
&RAMP ID='fire', T = 55, F = 0.1928/
&RAMP ID='fire', T = 60, F = 0.1967/
&RAMP ID='fire', T = 65, F = 0.2032/
&RAMP ID='fire', T = 70, F = 0.2035/
&RAMP ID='fire', T = 75, F = 0.2022/
&RAMP ID='fire', T = 80, F = 0.2096/
&RAMP ID='fire', T = 85, F = 0.2169/
&RAMP ID='fire', T = 90, F = 0.2261/
&RAMP ID='fire', T = 95, F = 0.2382/
&RAMP ID='fire', T = 100, F = 0.2411/
&RAMP ID='fire', T = 105, F = 0.2415/
&RAMP ID='fire', T = 110, F = 0.2474/
&RAMP ID='fire', T = 115, F = 0.2468/
&RAMP ID='fire', T = 120, F = 0.2434/
&RAMP ID='fire', T = 125, F = 0.2465/
&RAMP ID='fire', T = 130, F = 0.2499/
&RAMP ID='fire', T = 135, F = 0.2576/
&RAMP ID='fire', T = 140, F = 0.3118/
&RAMP ID='fire', T = 145, F = 0.4202/
&RAMP ID='fire', T = 150, F = 0.5123/
&RAMP ID='fire', T = 155, F = 0.5507/
&RAMP ID='fire', T = 160, F = 0.5793/
&RAMP ID='fire', T = 165, F = 0.6066/
&RAMP ID='fire', T = 170, F = 0.6230/
&RAMP ID='fire', T = 175, F = 0.6661/
&RAMP ID='fire', T = 180, F = 0.7101/
&RAMP ID='fire', T = 185, F = 0.7263/
&RAMP ID='fire', T = 190, F = 0.7267/
&RAMP ID='fire', T = 195, F = 0.7262/
&RAMP ID='fire', T = 200, F = 0.7336/
&RAMP ID='fire', T = 205, F = 0.7330/
&RAMP ID='fire', T = 210, F = 0.7337/
&RAMP ID='fire', T = 215, F = 0.7598/
&RAMP ID='fire', T = 220, F = 0.7783/
&RAMP ID='fire', T = 225, F = 0.7603/
&RAMP ID='fire', T = 230, F = 0.7441/
&RAMP ID='fire', T = 235, F = 0.7318/
&RAMP ID='fire', T = 240, F = 0.7157/
&RAMP ID='fire', T = 245, F = 0.7124/
&RAMP ID='fire', T = 250, F = 0.7117/
&RAMP ID='fire', T = 255, F = 0.7195/
&RAMP ID='fire', T = 260, F = 0.7214/
&RAMP ID='fire', T = 265, F = 0.7205/
&RAMP ID='fire', T = 270, F = 0.7189/
&RAMP ID='fire', T = 275, F = 0.7242/
&RAMP ID='fire', T = 280, F = 0.7457/
&RAMP ID='fire', T = 285, F = 0.7667/
&RAMP ID='fire', T = 290, F = 0.7676/
&RAMP ID='fire', T = 295, F = 0.7507/
&RAMP ID='fire', T = 300, F = 0.7308/
&RAMP ID='fire', T = 305, F = 0.7083/
&RAMP ID='fire', T = 310, F = 0.7133/
&RAMP ID='fire', T = 315, F = 0.7186/
&RAMP ID='fire', T = 320, F = 0.7168/
&RAMP ID='fire', T = 325, F = 0.7285/
&RAMP ID='fire', T = 330, F = 0.7394/
&RAMP ID='fire', T = 335, F = 0.7231/
&RAMP ID='fire', T = 340, F = 0.7035/
&RAMP ID='fire', T = 345, F = 0.7047/
&RAMP ID='fire', T = 350, F = 0.7298/
&RAMP ID='fire', T = 355, F = 0.7553/
&RAMP ID='fire', T = 360, F = 0.7368/
&RAMP ID='fire', T = 365, F = 0.6911/
&RAMP ID='fire', T = 370, F = 0.6944/
&RAMP ID='fire', T = 375, F = 0.7487/
&RAMP ID='fire', T = 380, F = 0.7604/
&RAMP ID='fire', T = 385, F = 0.7339/
&RAMP ID='fire', T = 390, F = 0.7444/
&RAMP ID='fire', T = 395, F = 0.7672/
&RAMP ID='fire', T = 400, F = 0.7440/
&RAMP ID='fire', T = 405, F = 0.7141/
&RAMP ID='fire', T = 410, F = 0.7270/
&RAMP ID='fire', T = 415, F = 0.7458/
&RAMP ID='fire', T = 420, F = 0.7432/
&RAMP ID='fire', T = 425, F = 0.7372/
&RAMP ID='fire', T = 430, F = 0.7419/
&RAMP ID='fire', T = 435, F = 0.7491/
&RAMP ID='fire', T = 440, F = 0.7397/
&RAMP ID='fire', T = 445, F = 0.7443/
&RAMP ID='fire', T = 450, F = 0.7615/
&RAMP ID='fire', T = 455, F = 0.7721/
&RAMP ID='fire', T = 460, F = 0.7528/
&RAMP ID='fire', T = 465, F = 0.7308/
&RAMP ID='fire', T = 470, F = 0.7258/
&RAMP ID='fire', T = 475, F = 0.7399/
&RAMP ID='fire', T = 480, F = 0.7526/
&RAMP ID='fire', T = 485, F = 0.7430/
&RAMP ID='fire', T = 490, F = 0.7293/
&RAMP ID='fire', T = 495, F = 0.7484/
&RAMP ID='fire', T = 500, F = 0.7629/
&RAMP ID='fire', T = 505, F = 0.7488/
&RAMP ID='fire', T = 510, F = 0.7369/
&RAMP ID='fire', T = 515, F = 0.7514/
&RAMP ID='fire', T = 520, F = 0.7645/
&RAMP ID='fire', T = 525, F = 0.7570/
&RAMP ID='fire', T = 530, F = 0.7465/
&RAMP ID='fire', T = 535, F = 0.7464/
&RAMP ID='fire', T = 540, F = 0.7497/
&RAMP ID='fire', T = 545, F = 0.7398/
&RAMP ID='fire', T = 550, F = 0.7287/
&RAMP ID='fire', T = 555, F = 0.7265/
&RAMP ID='fire', T = 560, F = 0.7567/
&RAMP ID='fire', T = 565, F = 0.7724/
&RAMP ID='fire', T = 570, F = 0.7542/
&RAMP ID='fire', T = 575, F = 0.7306/
&RAMP ID='fire', T = 580, F = 0.7135/
&RAMP ID='fire', T = 585, F = 0.6996/
&RAMP ID='fire', T = 590, F = 0.7150/
&RAMP ID='fire', T = 595, F = 0.7347/
&RAMP ID='fire', T = 600, F = 0.7474/
&RAMP ID='fire', T = 605, F = 0.7742/
&RAMP ID='fire', T = 610, F = 0.7847/
&RAMP ID='fire', T = 615, F = 0.7817/
&RAMP ID='fire', T = 620, F = 0.7623/
&RAMP ID='fire', T = 625, F = 0.7422/
&RAMP ID='fire', T = 630, F = 0.7273/
&RAMP ID='fire', T = 635, F = 0.7310/
&RAMP ID='fire', T = 640, F = 0.7595/
&RAMP ID='fire', T = 645, F = 0.7704/
&RAMP ID='fire', T = 650, F = 0.7534/
&RAMP ID='fire', T = 655, F = 0.7355/
&RAMP ID='fire', T = 660, F = 0.7142/
&RAMP ID='fire', T = 665, F = 0.7115/
&RAMP ID='fire', T = 670, F = 0.7501/
&RAMP ID='fire', T = 675, F = 0.7604/
&RAMP ID='fire', T = 680, F = 0.7233/
&RAMP ID='fire', T = 685, F = 0.7260/
&RAMP ID='fire', T = 690, F = 0.7458/
&RAMP ID='fire', T = 695, F = 0.7733/
&RAMP ID='fire', T = 700, F = 0.8428/
&RAMP ID='fire', T = 705, F = 0.8862/
&RAMP ID='fire', T = 710, F = 0.8854/
&RAMP ID='fire', T = 715, F = 0.8861/
&RAMP ID='fire', T = 720, F = 0.9138/
&RAMP ID='fire', T = 725, F = 0.9386/
&RAMP ID='fire', T = 730, F = 0.9360/
&RAMP ID='fire', T = 735, F = 0.9218/
&RAMP ID='fire', T = 740, F = 0.8989/
&RAMP ID='fire', T = 745, F = 0.9017/
&RAMP ID='fire', T = 750, F = 0.9362/
&RAMP ID='fire', T = 755, F = 0.9594/
&RAMP ID='fire', T = 760, F = 0.9751/
&RAMP ID='fire', T = 765, F = 0.9421/
&RAMP ID='fire', T = 770, F = 0.9061/
&RAMP ID='fire', T = 775, F = 0.9317/
&RAMP ID='fire', T = 780, F = 0.9896/
&RAMP ID='fire', T = 785, F = 0.9812/
&RAMP ID='fire', T = 790, F = 0.9179/
&RAMP ID='fire', T = 795, F = 0.8950/
&RAMP ID='fire', T = 800, F = 0.9134/
&RAMP ID='fire', T = 805, F = 0.9302/
&RAMP ID='fire', T = 810, F = 0.9247/
&RAMP ID='fire', T = 815, F = 0.9129/
&RAMP ID='fire', T = 820, F = 0.9189/
&RAMP ID='fire', T = 825, F = 0.9271/
&RAMP ID='fire', T = 830, F = 0.9497/
&RAMP ID='fire', T = 835, F = 0.9819/
&RAMP ID='fire', T = 840, F = 0.9572/
&RAMP ID='fire', T = 845, F = 0.9296/
&RAMP ID='fire', T = 850, F = 0.9571/
&RAMP ID='fire', T = 855, F = 0.9717/
&RAMP ID='fire', T = 860, F = 0.9499/
&RAMP ID='fire', T = 865, F = 0.9138/
&RAMP ID='fire', T = 870, F = 0.9138/
&RAMP ID='fire', T = 875, F = 0.9762/
&RAMP ID='fire', T = 880, F = 1.0000/
&RAMP ID='fire', T = 885, F = 0.9476/
&RAMP ID='fire', T = 890, F = 0.9014/
&RAMP ID='fire', T = 895, F = 0.8889/
&RAMP ID='fire', T = 900, F = 0.8892/
&RAMP ID='fire', T = 905, F = 0.8895/
&RAMP ID='fire', T = 910, F = 0.9182/
&RAMP ID='fire', T = 915, F = 0.9610/
&RAMP ID='fire', T = 920, F = 0.9772/
&RAMP ID='fire', T = 925, F = 0.9713/
&RAMP ID='fire', T = 930, F = 0.9530/
&RAMP ID='fire', T = 935, F = 0.9126/
&RAMP ID='fire', T = 940, F = 0.8804/
&RAMP ID='fire', T = 945, F = 0.8922/
&RAMP ID='fire', T = 950, F = 0.9171/
&RAMP ID='fire', T = 955, F = 0.9426/
&RAMP ID='fire', T = 960, F = 0.9417/
&RAMP ID='fire', T = 965, F = 0.9332/
&RAMP ID='fire', T = 970, F = 0.9231/
&RAMP ID='fire', T = 975, F = 0.9151/
&RAMP ID='fire', T = 980, F = 0.9323/
&RAMP ID='fire', T = 985, F = 0.9557/
&RAMP ID='fire', T = 990, F = 0.9509/
&RAMP ID='fire', T = 995, F = 0.9323/
&RAMP ID='fire', T = 1000, F = 0.9160/
&RAMP ID='fire', T = 1005, F = 0.8953/
&RAMP ID='fire', T = 1010, F = 0.8997/
&RAMP ID='fire', T = 1015, F = 0.9227/
&RAMP ID='fire', T = 1020, F = 0.9274/
&RAMP ID='fire', T = 1025, F = 0.9212/
&RAMP ID='fire', T = 1030, F = 0.9308/
&RAMP ID='fire', T = 1035, F = 0.9436/
&RAMP ID='fire', T = 1040, F = 0.9126/
&RAMP ID='fire', T = 1045, F = 0.8726/
&RAMP ID='fire', T = 1050, F = 0.8870/
&RAMP ID='fire', T = 1055, F = 0.9196/
&RAMP ID='fire', T = 1060, F = 0.9294/
&RAMP ID='fire', T = 1065, F = 0.9409/
&RAMP ID='fire', T = 1070, F = 0.9566/
&RAMP ID='fire', T = 1075, F = 0.9367/
&RAMP ID='fire', T = 1080, F = 0.9082/
&RAMP ID='fire', T = 1085, F = 0.8956/
&RAMP ID='fire', T = 1090, F = 0.8934/
&RAMP ID='fire', T = 1095, F = 0.9085/
&RAMP ID='fire', T = 1100, F = 0.9259/
&RAMP ID='fire', T = 1105, F = 0.9346/
&RAMP ID='fire', T = 1110, F = 0.9312/
&RAMP ID='fire', T = 1115, F = 0.8822/
&RAMP ID='fire', T = 1120, F = 0.7765/
&RAMP ID='fire', T = 1125, F = 0.6656/
&RAMP ID='fire', T = 1130, F = 0.6017/
&RAMP ID='fire', T = 1135, F = 0.5747/
&RAMP ID='fire', T = 1140, F = 0.5689/
&RAMP ID='fire', T = 1145, F = 0.5655/
&RAMP ID='fire', T = 1150, F = 0.5573/
&RAMP ID='fire', T = 1155, F = 0.5540/
&RAMP ID='fire', T = 1160, F = 0.5456/
&RAMP ID='fire', T = 1165, F = 0.5402/
&RAMP ID='fire', T = 1170, F = 0.5179/
&RAMP ID='fire', T = 1175, F = 0.4896/
&RAMP ID='fire', T = 1180, F = 0.4755/
&RAMP ID='fire', T = 1185, F = 0.4578/
&RAMP ID='fire', T = 1190, F = 0.4312/
&RAMP ID='fire', T = 1195, F = 0.4049/
&RAMP ID='fire', T = 1200, F = 0.3848/
&RAMP ID='fire', T = 1205, F = 0.3633/
&RAMP ID='fire', T = 1210, F = 0.3513/
&RAMP ID='fire', T = 1215, F = 0.3483/
&RAMP ID='fire', T = 1220, F = 0.3317/
&RAMP ID='fire', T = 1225, F = 0.3039/
&RAMP ID='fire', T = 1230, F = 0.2802/
&RAMP ID='fire', T = 1235, F = 0.2685/
&RAMP ID='fire', T = 1240, F = 0.2676/
&RAMP ID='fire', T = 1245, F = 0.2629/
&RAMP ID='fire', T = 1250, F = 0.2499/
&RAMP ID='fire', T = 1255, F = 0.2338/
&RAMP ID='fire', T = 1260, F = 0.2200/
&RAMP ID='fire', T = 1265, F = 0.1935/
&RAMP ID='fire', T = 1270, F = 0.1463/
&RAMP ID='fire', T = 1275, F = 0.1029/
&RAMP ID='fire', T = 1280, F = 0.0859/
&RAMP ID='fire', T = 1285, F = 0.0854/
&RAMP ID='fire', T = 1290, F = 0.0910/
&RAMP ID='fire', T = 1295, F = 0.0956/
&RAMP ID='fire', T = 1300, F = 0.0922/
&RAMP ID='fire', T = 1305, F = 0.0812/
&RAMP ID='fire', T = 1310, F = 0.0688/
&RAMP ID='fire', T = 1315, F = 0.0600/
&RAMP ID='fire', T = 1320, F = 0.0534/
&RAMP ID='fire', T = 1325, F = 0.0483/
&RAMP ID='fire', T = 1330, F = 0.0450/
&RAMP ID='fire', T = 1335, F = 0.0428/
&RAMP ID='fire', T = 1340, F = 0.0402/
&RAMP ID='fire', T = 1345, F = 0.0372/
&RAMP ID='fire', T = 1350, F = 0.0348/
&RAMP ID='fire', T = 1355, F = 0.0334/
&RAMP ID='fire', T = 1360, F = 0.0325/
&RAMP ID='fire', T = 1365, F = 0.0317/
&RAMP ID='fire', T = 1370, F = 0.0309/
&RAMP ID='fire', T = 1375, F = 0.0294/
&RAMP ID='fire', T = 1380, F = 0.0282/
&RAMP ID='fire', T = 1385, F = 0.0279/
&RAMP ID='fire', T = 1390, F = 0.0269/
&RAMP ID='fire', T = 1395, F = 0.0259/
&RAMP ID='fire', T = 1400, F = 0.0251/
&RAMP ID='fire', T = 1405, F = 0.0243/
&RAMP ID='fire', T = 1410, F = 0.0237/
&RAMP ID='fire', T = 1415, F = 0.0231/
&RAMP ID='fire', T = 1420, F = 0.0229/
&RAMP ID='fire', T = 1425, F = 0.0230/
&RAMP ID='fire', T = 1430, F = 0.0225/
&RAMP ID='fire', T = 1435, F = 0.0219/
&RAMP ID='fire', T = 1440, F = 0.0211/
&RAMP ID='fire', T = 1445, F = 0.0201/
&RAMP ID='fire', T = 1450, F = 0.0191/
&RAMP ID='fire', T = 1455, F = 0.0189/
&RAMP ID='fire', T = 1460, F = 0.0187/
&RAMP ID='fire', T = 1465, F = 0.0178/
&RAMP ID='fire', T = 1470, F = 0.0165/
&RAMP ID='fire', T = 1475, F = 0.0160/
&RAMP ID='fire', T = 1480, F = 0.0163/
&RAMP ID='fire', T = 1485, F = 0.0161/
&RAMP ID='fire', T = 1490, F = 0.0152/
&RAMP ID='fire', T = 1495, F = 0.0144/
&RAMP ID='fire', T = 1500, F = 0.0135/
