&HEAD CHID='ISOHept8',TITLE='TN-1603 test ISOHept8'/

&MESH XB = 0, 2.4, -1.2, 3.6, -0.35, 3.6, IJK = 72, 144, 125/

&MISC CO_PRODUCTION=.TRUE./

&TIME T_BEGIN=-5,T_END=1505,TIME_SHRINK_FACTOR=10./
&DUMP NFRAMES=301/

&REAC C=7,H=16,N=0,O=0,HEAT_OF_COMBUSTION=44630,IDEAL=.TRUE.,SOOT_YIELD=0.015,CO_YIELD=0.008/

&SURF ID='skin1',MATL_ID='STEEL','KLITE HTZ', THICKNESS=0.00089, 0.05, COLOR='ANTIQUE WHITE'/
&SURF ID='skin2',MATL_ID='KLITE HTZ','STEEL', THICKNESS=0.05, 0.00089, COLOR='GRAY 40'/
&SURF ID='CONCRETE',MATL_ID='CONCRETE',THICKNESS=0.3,COLOR='GRAY 40'/

&SURF ID='fire',HRRPUA=2357.1,COLOR='ORANGE',TMP_FRONT=100.,RAMP_Q='fire'/
&OBST XB=0.846,1.553,1.446,2.154,0.0,0.10,SURF_IDS='fire','skin2','skin2'/

&VENT MB='ZMIN',SURF_ID='CONCRETE'/
&VENT XB= 0.0, 0.0, 0.0, 3.6, 0.0, 2.4,SURF_ID='skin1'/
&VENT XB= 2.4, 2.4, 0.0, 3.6, 0.0, 2.4,SURF_ID='skin1'/
&VENT XB= 0.0, 2.4, 3.6, 3.6, 0.0, 2.4,SURF_ID='skin1'/
&VENT MB='ZMAX',SURF_ID='OPEN'/
&VENT MB='YMIN',SURF_ID='OPEN'/

&VENT XB= 0.0, 0.0, 0.0, 3.6, 2.4, 3.6,SURF_ID='OPEN'/
&VENT XB= 2.4, 2.4, 0.0, 3.6, 2.4, 3.6,SURF_ID='OPEN'/
&VENT XB= 0.0, 0.0, 0.0, 3.6,-0.35,-0.05,SURF_ID='OPEN'/
&VENT XB= 2.4, 2.4, 0.0, 3.6,-0.35,-0.05,SURF_ID='OPEN'/
&VENT XB= 0.0, 0.0,-1.2, 0.0,-0.35, 3.6,SURF_ID='OPEN'/
&VENT XB= 2.4, 2.4,-1.2, 0.0,-0.35, 3.6,SURF_ID='OPEN'/
&VENT XB= 0.0, 2.4, 3.6, 3.6,-0.35,-0.05,SURF_ID='OPEN'/
&VENT XB= 0.0, 2.4, 3.6, 3.6, 2.4, 3.6,SURF_ID='OPEN'/

&OBST XB= 0.0, 2.4, 0.0, 3.6, -0.05, 0.00, SURF_IDS='skin1','skin2','skin2'/
&OBST XB= 0.0, 2.4, 0.0, 3.6,  2.40, 2.45, SURF_IDS='skin2','skin2','skin1'/
&OBST XB= 0.0, 2.4,-0.05, 0.0,  0.00, 2.40, SURF_ID6='skin1','skin1','skin2','skin1','skin1','skin1'/
&HOLE XB= 1.1, 1.3, -0.1, 0.1, 0.00, 2.00/ 

&OBST XB= 1.16,1.23, -0.23,-.17,-0.05, 0.00, SURF_ID='skin1'/


&MATL ID            = 'STEEL'
      FYI           = 'Quintiere, Fire Behavior'
      SPECIFIC_HEAT = 0.77
      EMISSIVITY    = 0.8
      DENSITY       = 7800.
      CONDUCTIVITY  = 45. /

&MATL ID            = 'CONCRETE'
      FYI           = 'Quintiere, Fire Behavior'
      SPECIFIC_HEAT = 0.88
      DENSITY       = 2100.
      CONDUCTIVITY  = 1.0 /

&MATL ID            = 'KLITE HTZ'
      FYI           = 'INSWOOL HTZ for k and WEBBOOK for c'
      EMISSIVITY    = 0.95
      DENSITY       = 128.
      CONDUCTIVITY_RAMP  = 'KLINE HTZ k'
      SPECIFIC_HEAT_RAMP = 'KLINE HTZ c'/

&RAMP ID='KLINE HTZ k', T = 316.0, F = 0.06/
&RAMP ID='KLINE HTZ k', T = 538.0, F = 0.09/
&RAMP ID='KLINE HTZ k', T = 760.0, F = 0.12/
&RAMP ID='KLINE HTZ k', T = 871.0, F = 0.14/

&RAMP ID='KLINE HTZ c', T = 24.9, F = 0.706/
&RAMP ID='KLINE HTZ c', T = 26.9, F = 0.709/
&RAMP ID='KLINE HTZ c', T = 126.9, F = 0.848/
&RAMP ID='KLINE HTZ c', T = 226.9, F = 0.937/
&RAMP ID='KLINE HTZ c', T = 326.9, F = 1.001/
&RAMP ID='KLINE HTZ c', T = 426.9, F = 1.055/
&RAMP ID='KLINE HTZ c', T = 526.9, F = 1.111/
&RAMP ID='KLINE HTZ c', T = 573.9, F = 1.059/
&RAMP ID='KLINE HTZ c', T = 626.9, F = 1.069/
&RAMP ID='KLINE HTZ c', T = 726.9, F = 1.086/
&RAMP ID='KLINE HTZ c', T = 826.9, F = 1.102/
&RAMP ID='KLINE HTZ c', T = 926.9, F = 1.118/
&RAMP ID='KLINE HTZ c', T = 1026.9, F = 1.132/
&RAMP ID='KLINE HTZ c', T = 1126.9, F = 1.146/
&RAMP ID='KLINE HTZ c', T = 1204.9, F = 1.149/
&RAMP ID='KLINE HTZ c', T = 1226.9, F = 1.152/
&RAMP ID='KLINE HTZ c', T = 1326.9, F = 1.164/
&RAMP ID='KLINE HTZ c', T = 1426.9, F = 1.175/
&RAMP ID='KLINE HTZ c', T = 1526.9, F = 1.187/
&RAMP ID='KLINE HTZ c', T = 1626.9, F = 1.198/

&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'oxygen', ID = 'O2Front'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'carbon dioxide', ID = 'CO2Front'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'carbon monoxide', ID = 'COFront'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'fuel', ID = 'UHFront'/
&DEVC XYZ = 1.87, 0.25, 2.08, QUANTITY = 'THERMOCOUPLE', ID = 'TFSampPtRh'/
&DEVC XYZ = 1.87, 0.25, 2.08, QUANTITY = 'TEMPERATURE', ID = 'TFSampA'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'soot', ID = 'SootFront'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'water vapor', ID = 'H2OFront'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'oxygen', ID = 'O2Rear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'carbon dioxide', ID = 'CO2Rear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'carbon monoxide', ID = 'CORear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'fuel', ID = 'UHRear'/
&DEVC XYZ = 1.87, 2.86, 2.08, QUANTITY = 'THERMOCOUPLE', ID = 'TRSampPtRh'/
&DEVC XYZ = 1.87, 2.86, 2.08, QUANTITY = 'TEMPERATURE', ID = 'TRSampA'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'soot', ID = 'SootRear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'water vapor', ID = 'H2ORear'/
&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFRFL', IOR=3/
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFFFL', IOR=3/
&DEVC XYZ = 1.20, -0.20, 0.00, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFOFL', IOR=3/
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFRCE', IOR=-3/
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFCCE', IOR=-3/
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFFCE', IOR=-3/
&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFRFL', IOR=3/
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFFFL', IOR=3/
&DEVC XYZ = 1.20, -0.20, 0.00, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFOFL', IOR=3/
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFRCE', IOR=-3/
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFCCE', IOR=-3/
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFFCE', IOR=-3/
&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFRFL', IOR=3/
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFFFL', IOR=3/
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFRCE', IOR=-3/
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFCCE', IOR=-3/
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFFCE', IOR=-3/
&DEVC XYZ = 1.20, 2.88, 0.03, QUANTITY = 'THERMOCOUPLE', ID = 'TR3'/
&DEVC XYZ = 1.20, 2.88, 0.30, QUANTITY = 'THERMOCOUPLE', ID = 'TR30'/
&DEVC XYZ = 1.20, 2.88, 0.60, QUANTITY = 'THERMOCOUPLE', ID = 'TR60'/
&DEVC XYZ = 1.20, 2.88, 0.90, QUANTITY = 'THERMOCOUPLE', ID = 'TR90'/
&DEVC XYZ = 1.20, 2.88, 1.05, QUANTITY = 'THERMOCOUPLE', ID = 'TR105'/
&DEVC XYZ = 1.20, 2.88, 1.20, QUANTITY = 'THERMOCOUPLE', ID = 'TR120'/
&DEVC XYZ = 1.20, 2.88, 1.35, QUANTITY = 'THERMOCOUPLE', ID = 'TR135'/
&DEVC XYZ = 1.20, 2.88, 1.50, QUANTITY = 'THERMOCOUPLE', ID = 'TR150'/
&DEVC XYZ = 1.20, 2.88, 1.80, QUANTITY = 'THERMOCOUPLE', ID = 'TR180'/
&DEVC XYZ = 1.20, 2.88, 2.10, QUANTITY = 'THERMOCOUPLE', ID = 'TR210'/
&DEVC XYZ = 1.20, 2.88, 2.38, QUANTITY = 'THERMOCOUPLE', ID = 'TR237'/
&DEVC XYZ = 1.20, 0.72, 0.03, QUANTITY = 'THERMOCOUPLE', ID = 'TF3'/
&DEVC XYZ = 1.20, 0.72, 0.30, QUANTITY = 'THERMOCOUPLE', ID = 'TF30'/
&DEVC XYZ = 1.20, 0.72, 0.60, QUANTITY = 'THERMOCOUPLE', ID = 'TF60'/
&DEVC XYZ = 1.20, 0.72, 0.90, QUANTITY = 'THERMOCOUPLE', ID = 'TF90'/
&DEVC XYZ = 1.20, 0.72, 1.05, QUANTITY = 'THERMOCOUPLE', ID = 'TF105'/
&DEVC XYZ = 1.20, 0.72, 1.20, QUANTITY = 'THERMOCOUPLE', ID = 'TF120'/
&DEVC XYZ = 1.20, 0.72, 1.35, QUANTITY = 'THERMOCOUPLE', ID = 'TF135'/
&DEVC XYZ = 1.20, 0.72, 1.50, QUANTITY = 'THERMOCOUPLE', ID = 'TF150'/
&DEVC XYZ = 1.20, 0.72, 1.80, QUANTITY = 'THERMOCOUPLE', ID = 'TF180'/
&DEVC XYZ = 1.20, 0.72, 2.10, QUANTITY = 'THERMOCOUPLE', ID = 'TF210'/
&DEVC XYZ = 1.20, 0.72, 2.38, QUANTITY = 'THERMOCOUPLE', ID = 'TF237'/

&SLCF PBX = 1.2, QUANTITY='TEMPERATURE',VECTOR=.TRUE./
&SLCF PBX = 1.2, QUANTITY='HRRPUV'/
&SLCF PBX = 1.2, QUANTITY='MIXTURE_FRACTION_1'/
&SLCF PBX = 1.2, QUANTITY='MIXTURE_FRACTION_2'/
&SLCF PBX = 1.2, QUANTITY='MIXTURE_FRACTION_3'/

&RAMP ID='fire', T = -20, F = 0.0006/
&RAMP ID='fire', T = -15, F = 0.0009/
&RAMP ID='fire', T = -10, F = 0.0011/
&RAMP ID='fire', T = -5, F = 0.0016/
&RAMP ID='fire', T = 0, F = 0.0034/
&RAMP ID='fire', T = 5, F = 0.0082/
&RAMP ID='fire', T = 10, F = 0.0155/
&RAMP ID='fire', T = 15, F = 0.0248/
&RAMP ID='fire', T = 20, F = 0.0340/
&RAMP ID='fire', T = 25, F = 0.0417/
&RAMP ID='fire', T = 30, F = 0.0515/
&RAMP ID='fire', T = 35, F = 0.0609/
&RAMP ID='fire', T = 40, F = 0.0689/
&RAMP ID='fire', T = 45, F = 0.0736/
&RAMP ID='fire', T = 50, F = 0.0766/
&RAMP ID='fire', T = 55, F = 0.0813/
&RAMP ID='fire', T = 60, F = 0.0834/
&RAMP ID='fire', T = 65, F = 0.0845/
&RAMP ID='fire', T = 70, F = 0.0878/
&RAMP ID='fire', T = 75, F = 0.0912/
&RAMP ID='fire', T = 80, F = 0.0898/
&RAMP ID='fire', T = 85, F = 0.0849/
&RAMP ID='fire', T = 90, F = 0.0815/
&RAMP ID='fire', T = 95, F = 0.0790/
&RAMP ID='fire', T = 100, F = 0.0776/
&RAMP ID='fire', T = 105, F = 0.0748/
&RAMP ID='fire', T = 110, F = 0.0742/
&RAMP ID='fire', T = 115, F = 0.0779/
&RAMP ID='fire', T = 120, F = 0.0788/
&RAMP ID='fire', T = 125, F = 0.0755/
&RAMP ID='fire', T = 130, F = 0.0747/
&RAMP ID='fire', T = 135, F = 0.0750/
&RAMP ID='fire', T = 140, F = 0.0733/
&RAMP ID='fire', T = 145, F = 0.0714/
&RAMP ID='fire', T = 150, F = 0.0705/
&RAMP ID='fire', T = 155, F = 0.0693/
&RAMP ID='fire', T = 160, F = 0.0678/
&RAMP ID='fire', T = 165, F = 0.0685/
&RAMP ID='fire', T = 170, F = 0.0696/
&RAMP ID='fire', T = 175, F = 0.0678/
&RAMP ID='fire', T = 180, F = 0.0637/
&RAMP ID='fire', T = 185, F = 0.0594/
&RAMP ID='fire', T = 190, F = 0.0577/
&RAMP ID='fire', T = 195, F = 0.0571/
&RAMP ID='fire', T = 200, F = 0.0564/
&RAMP ID='fire', T = 205, F = 0.0553/
&RAMP ID='fire', T = 210, F = 0.0541/
&RAMP ID='fire', T = 215, F = 0.0524/
&RAMP ID='fire', T = 220, F = 0.0495/
&RAMP ID='fire', T = 225, F = 0.0476/
&RAMP ID='fire', T = 230, F = 0.0460/
&RAMP ID='fire', T = 235, F = 0.0450/
&RAMP ID='fire', T = 240, F = 0.0452/
&RAMP ID='fire', T = 245, F = 0.0462/
&RAMP ID='fire', T = 250, F = 0.0486/
&RAMP ID='fire', T = 255, F = 0.0502/
&RAMP ID='fire', T = 260, F = 0.0496/
&RAMP ID='fire', T = 265, F = 0.0476/
&RAMP ID='fire', T = 270, F = 0.0458/
&RAMP ID='fire', T = 275, F = 0.0443/
&RAMP ID='fire', T = 280, F = 0.0427/
&RAMP ID='fire', T = 285, F = 0.0411/
&RAMP ID='fire', T = 290, F = 0.0408/
&RAMP ID='fire', T = 295, F = 0.0409/
&RAMP ID='fire', T = 300, F = 0.0395/
&RAMP ID='fire', T = 305, F = 0.0382/
&RAMP ID='fire', T = 310, F = 0.0384/
&RAMP ID='fire', T = 315, F = 0.0401/
&RAMP ID='fire', T = 320, F = 0.0396/
&RAMP ID='fire', T = 325, F = 0.0380/
&RAMP ID='fire', T = 330, F = 0.0376/
&RAMP ID='fire', T = 335, F = 0.0370/
&RAMP ID='fire', T = 340, F = 0.0355/
&RAMP ID='fire', T = 345, F = 0.0352/
&RAMP ID='fire', T = 350, F = 0.0353/
&RAMP ID='fire', T = 355, F = 0.0352/
&RAMP ID='fire', T = 360, F = 0.0343/
&RAMP ID='fire', T = 365, F = 0.0324/
&RAMP ID='fire', T = 370, F = 0.0307/
&RAMP ID='fire', T = 375, F = 0.0301/
&RAMP ID='fire', T = 380, F = 0.0292/
&RAMP ID='fire', T = 385, F = 0.0285/
&RAMP ID='fire', T = 390, F = 0.0288/
&RAMP ID='fire', T = 395, F = 0.0292/
&RAMP ID='fire', T = 400, F = 0.0293/
&RAMP ID='fire', T = 405, F = 0.0287/
&RAMP ID='fire', T = 410, F = 0.0280/
&RAMP ID='fire', T = 415, F = 0.0270/
&RAMP ID='fire', T = 420, F = 0.0254/
&RAMP ID='fire', T = 425, F = 0.0249/
&RAMP ID='fire', T = 430, F = 0.0249/
&RAMP ID='fire', T = 435, F = 0.0247/
&RAMP ID='fire', T = 440, F = 0.0240/
&RAMP ID='fire', T = 445, F = 0.0230/
&RAMP ID='fire', T = 450, F = 0.0217/
&RAMP ID='fire', T = 455, F = 0.0206/
&RAMP ID='fire', T = 460, F = 0.0198/
&RAMP ID='fire', T = 465, F = 0.0196/
&RAMP ID='fire', T = 470, F = 0.0199/
&RAMP ID='fire', T = 475, F = 0.0197/
&RAMP ID='fire', T = 480, F = 0.0189/
&RAMP ID='fire', T = 485, F = 0.0182/
&RAMP ID='fire', T = 490, F = 0.0181/
&RAMP ID='fire', T = 495, F = 0.0180/
&RAMP ID='fire', T = 500, F = 0.0187/
&RAMP ID='fire', T = 505, F = 0.0196/
&RAMP ID='fire', T = 510, F = 0.0205/
&RAMP ID='fire', T = 515, F = 0.0218/
&RAMP ID='fire', T = 520, F = 0.0232/
&RAMP ID='fire', T = 525, F = 0.0255/
&RAMP ID='fire', T = 530, F = 0.0284/
&RAMP ID='fire', T = 535, F = 0.0317/
&RAMP ID='fire', T = 540, F = 0.0352/
&RAMP ID='fire', T = 545, F = 0.0393/
&RAMP ID='fire', T = 550, F = 0.0445/
&RAMP ID='fire', T = 555, F = 0.0502/
&RAMP ID='fire', T = 560, F = 0.0546/
&RAMP ID='fire', T = 565, F = 0.0591/
&RAMP ID='fire', T = 570, F = 0.0654/
&RAMP ID='fire', T = 575, F = 0.0735/
&RAMP ID='fire', T = 580, F = 0.0798/
&RAMP ID='fire', T = 585, F = 0.0861/
&RAMP ID='fire', T = 590, F = 0.0900/
&RAMP ID='fire', T = 595, F = 0.0938/
&RAMP ID='fire', T = 600, F = 0.1039/
&RAMP ID='fire', T = 605, F = 0.1099/
&RAMP ID='fire', T = 610, F = 0.1074/
&RAMP ID='fire', T = 615, F = 0.1048/
&RAMP ID='fire', T = 620, F = 0.1021/
&RAMP ID='fire', T = 625, F = 0.1053/
&RAMP ID='fire', T = 630, F = 0.1124/
&RAMP ID='fire', T = 635, F = 0.1152/
&RAMP ID='fire', T = 640, F = 0.1147/
&RAMP ID='fire', T = 645, F = 0.1179/
&RAMP ID='fire', T = 650, F = 0.1193/
&RAMP ID='fire', T = 655, F = 0.1174/
&RAMP ID='fire', T = 660, F = 0.1181/
&RAMP ID='fire', T = 665, F = 0.1240/
&RAMP ID='fire', T = 670, F = 0.1279/
&RAMP ID='fire', T = 675, F = 0.1285/
&RAMP ID='fire', T = 680, F = 0.1324/
&RAMP ID='fire', T = 685, F = 0.1358/
&RAMP ID='fire', T = 690, F = 0.1365/
&RAMP ID='fire', T = 695, F = 0.1427/
&RAMP ID='fire', T = 700, F = 0.1541/
&RAMP ID='fire', T = 705, F = 0.1598/
&RAMP ID='fire', T = 710, F = 0.1611/
&RAMP ID='fire', T = 715, F = 0.1648/
&RAMP ID='fire', T = 720, F = 0.1710/
&RAMP ID='fire', T = 725, F = 0.1741/
&RAMP ID='fire', T = 730, F = 0.1753/
&RAMP ID='fire', T = 735, F = 0.1788/
&RAMP ID='fire', T = 740, F = 0.1856/
&RAMP ID='fire', T = 745, F = 0.1947/
&RAMP ID='fire', T = 750, F = 0.1958/
&RAMP ID='fire', T = 755, F = 0.1884/
&RAMP ID='fire', T = 760, F = 0.1920/
&RAMP ID='fire', T = 765, F = 0.2077/
&RAMP ID='fire', T = 770, F = 0.2183/
&RAMP ID='fire', T = 775, F = 0.2201/
&RAMP ID='fire', T = 780, F = 0.2191/
&RAMP ID='fire', T = 785, F = 0.2177/
&RAMP ID='fire', T = 790, F = 0.2163/
&RAMP ID='fire', T = 795, F = 0.2151/
&RAMP ID='fire', T = 800, F = 0.2164/
&RAMP ID='fire', T = 805, F = 0.2183/
&RAMP ID='fire', T = 810, F = 0.2259/
&RAMP ID='fire', T = 815, F = 0.2319/
&RAMP ID='fire', T = 820, F = 0.2353/
&RAMP ID='fire', T = 825, F = 0.2441/
&RAMP ID='fire', T = 830, F = 0.2483/
&RAMP ID='fire', T = 835, F = 0.2462/
&RAMP ID='fire', T = 840, F = 0.2442/
&RAMP ID='fire', T = 845, F = 0.2417/
&RAMP ID='fire', T = 850, F = 0.2505/
&RAMP ID='fire', T = 855, F = 0.2552/
&RAMP ID='fire', T = 860, F = 0.2554/
&RAMP ID='fire', T = 865, F = 0.2604/
&RAMP ID='fire', T = 870, F = 0.2717/
&RAMP ID='fire', T = 875, F = 0.2828/
&RAMP ID='fire', T = 880, F = 0.2913/
&RAMP ID='fire', T = 885, F = 0.2967/
&RAMP ID='fire', T = 890, F = 0.3016/
&RAMP ID='fire', T = 895, F = 0.3116/
&RAMP ID='fire', T = 900, F = 0.3172/
&RAMP ID='fire', T = 905, F = 0.3198/
&RAMP ID='fire', T = 910, F = 0.3201/
&RAMP ID='fire', T = 915, F = 0.3163/
&RAMP ID='fire', T = 920, F = 0.3207/
&RAMP ID='fire', T = 925, F = 0.3297/
&RAMP ID='fire', T = 930, F = 0.3391/
&RAMP ID='fire', T = 935, F = 0.3530/
&RAMP ID='fire', T = 940, F = 0.3598/
&RAMP ID='fire', T = 945, F = 0.3650/
&RAMP ID='fire', T = 950, F = 0.3769/
&RAMP ID='fire', T = 955, F = 0.3851/
&RAMP ID='fire', T = 960, F = 0.3806/
&RAMP ID='fire', T = 965, F = 0.3774/
&RAMP ID='fire', T = 970, F = 0.3873/
&RAMP ID='fire', T = 975, F = 0.3959/
&RAMP ID='fire', T = 980, F = 0.3842/
&RAMP ID='fire', T = 985, F = 0.3763/
&RAMP ID='fire', T = 990, F = 0.3902/
&RAMP ID='fire', T = 995, F = 0.4140/
&RAMP ID='fire', T = 1000, F = 0.4260/
&RAMP ID='fire', T = 1005, F = 0.4327/
&RAMP ID='fire', T = 1010, F = 0.4343/
&RAMP ID='fire', T = 1015, F = 0.4335/
&RAMP ID='fire', T = 1020, F = 0.4439/
&RAMP ID='fire', T = 1025, F = 0.4559/
&RAMP ID='fire', T = 1030, F = 0.4587/
&RAMP ID='fire', T = 1035, F = 0.4520/
&RAMP ID='fire', T = 1040, F = 0.4594/
&RAMP ID='fire', T = 1045, F = 0.4887/
&RAMP ID='fire', T = 1050, F = 0.4955/
&RAMP ID='fire', T = 1055, F = 0.4953/
&RAMP ID='fire', T = 1060, F = 0.5139/
&RAMP ID='fire', T = 1065, F = 0.5320/
&RAMP ID='fire', T = 1070, F = 0.5419/
&RAMP ID='fire', T = 1075, F = 0.5474/
&RAMP ID='fire', T = 1080, F = 0.5659/
&RAMP ID='fire', T = 1085, F = 0.5961/
&RAMP ID='fire', T = 1090, F = 0.6132/
&RAMP ID='fire', T = 1095, F = 0.6180/
&RAMP ID='fire', T = 1100, F = 0.6400/
&RAMP ID='fire', T = 1105, F = 0.6503/
&RAMP ID='fire', T = 1110, F = 0.6268/
&RAMP ID='fire', T = 1115, F = 0.6132/
&RAMP ID='fire', T = 1120, F = 0.6072/
&RAMP ID='fire', T = 1125, F = 0.5844/
&RAMP ID='fire', T = 1130, F = 0.5651/
&RAMP ID='fire', T = 1135, F = 0.5620/
&RAMP ID='fire', T = 1140, F = 0.5727/
&RAMP ID='fire', T = 1145, F = 0.5997/
&RAMP ID='fire', T = 1150, F = 0.6113/
&RAMP ID='fire', T = 1155, F = 0.5982/
&RAMP ID='fire', T = 1160, F = 0.6003/
&RAMP ID='fire', T = 1165, F = 0.6119/
&RAMP ID='fire', T = 1170, F = 0.6112/
&RAMP ID='fire', T = 1175, F = 0.5921/
&RAMP ID='fire', T = 1180, F = 0.5727/
&RAMP ID='fire', T = 1185, F = 0.5715/
&RAMP ID='fire', T = 1190, F = 0.5794/
&RAMP ID='fire', T = 1195, F = 0.5725/
&RAMP ID='fire', T = 1200, F = 0.5627/
&RAMP ID='fire', T = 1205, F = 0.5791/
&RAMP ID='fire', T = 1210, F = 0.5941/
&RAMP ID='fire', T = 1215, F = 0.5724/
&RAMP ID='fire', T = 1220, F = 0.5297/
&RAMP ID='fire', T = 1225, F = 0.5343/
&RAMP ID='fire', T = 1230, F = 0.5881/
&RAMP ID='fire', T = 1235, F = 0.6118/
&RAMP ID='fire', T = 1240, F = 0.5744/
&RAMP ID='fire', T = 1245, F = 0.5492/
&RAMP ID='fire', T = 1250, F = 0.5657/
&RAMP ID='fire', T = 1255, F = 0.5913/
&RAMP ID='fire', T = 1260, F = 0.5948/
&RAMP ID='fire', T = 1265, F = 0.5700/
&RAMP ID='fire', T = 1270, F = 0.5467/
&RAMP ID='fire', T = 1275, F = 0.5444/
&RAMP ID='fire', T = 1280, F = 0.5227/
&RAMP ID='fire', T = 1285, F = 0.5245/
&RAMP ID='fire', T = 1290, F = 0.5461/
&RAMP ID='fire', T = 1295, F = 0.5453/
&RAMP ID='fire', T = 1300, F = 0.5175/
&RAMP ID='fire', T = 1305, F = 0.4995/
&RAMP ID='fire', T = 1310, F = 0.5041/
&RAMP ID='fire', T = 1315, F = 0.4997/
&RAMP ID='fire', T = 1320, F = 0.4806/
&RAMP ID='fire', T = 1325, F = 0.4741/
&RAMP ID='fire', T = 1330, F = 0.4774/
&RAMP ID='fire', T = 1335, F = 0.4891/
&RAMP ID='fire', T = 1340, F = 0.5177/
&RAMP ID='fire', T = 1345, F = 0.5290/
&RAMP ID='fire', T = 1350, F = 0.5038/
&RAMP ID='fire', T = 1355, F = 0.4872/
&RAMP ID='fire', T = 1360, F = 0.4871/
&RAMP ID='fire', T = 1365, F = 0.4692/
&RAMP ID='fire', T = 1370, F = 0.4593/
&RAMP ID='fire', T = 1375, F = 0.4735/
&RAMP ID='fire', T = 1380, F = 0.4708/
&RAMP ID='fire', T = 1385, F = 0.4458/
&RAMP ID='fire', T = 1390, F = 0.4354/
&RAMP ID='fire', T = 1395, F = 0.4406/
&RAMP ID='fire', T = 1400, F = 0.4210/
&RAMP ID='fire', T = 1405, F = 0.3986/
&RAMP ID='fire', T = 1410, F = 0.4049/
&RAMP ID='fire', T = 1415, F = 0.4124/
&RAMP ID='fire', T = 1420, F = 0.3994/
&RAMP ID='fire', T = 1425, F = 0.3949/
&RAMP ID='fire', T = 1430, F = 0.4094/
&RAMP ID='fire', T = 1435, F = 0.4115/
&RAMP ID='fire', T = 1440, F = 0.4023/
&RAMP ID='fire', T = 1445, F = 0.4002/
&RAMP ID='fire', T = 1450, F = 0.4119/
&RAMP ID='fire', T = 1455, F = 0.4117/
&RAMP ID='fire', T = 1460, F = 0.4042/
&RAMP ID='fire', T = 1465, F = 0.4007/
&RAMP ID='fire', T = 1470, F = 0.3765/
&RAMP ID='fire', T = 1475, F = 0.3490/
&RAMP ID='fire', T = 1480, F = 0.3428/
&RAMP ID='fire', T = 1485, F = 0.3459/
&RAMP ID='fire', T = 1490, F = 0.3440/
&RAMP ID='fire', T = 1495, F = 0.3444/
&RAMP ID='fire', T = 1500, F = 0.3527/
&RAMP ID='fire', T = 1505, F = 0.3534/
&RAMP ID='fire', T = 1510, F = 0.3543/
&RAMP ID='fire', T = 1515, F = 0.3502/
&RAMP ID='fire', T = 1520, F = 0.3327/
&RAMP ID='fire', T = 1525, F = 0.3164/
&RAMP ID='fire', T = 1530, F = 0.3189/
&RAMP ID='fire', T = 1535, F = 0.3347/
&RAMP ID='fire', T = 1540, F = 0.3518/
&RAMP ID='fire', T = 1545, F = 0.3656/
&RAMP ID='fire', T = 1550, F = 0.3707/
&RAMP ID='fire', T = 1555, F = 0.3736/
&RAMP ID='fire', T = 1560, F = 0.3688/
&RAMP ID='fire', T = 1565, F = 0.3535/
&RAMP ID='fire', T = 1570, F = 0.3391/
&RAMP ID='fire', T = 1575, F = 0.3282/
&RAMP ID='fire', T = 1580, F = 0.3191/
&RAMP ID='fire', T = 1585, F = 0.3245/
&RAMP ID='fire', T = 1590, F = 0.3323/
&RAMP ID='fire', T = 1595, F = 0.3284/
&RAMP ID='fire', T = 1600, F = 0.3222/
&RAMP ID='fire', T = 1605, F = 0.3238/
&RAMP ID='fire', T = 1610, F = 0.3319/
&RAMP ID='fire', T = 1615, F = 0.3341/
&RAMP ID='fire', T = 1620, F = 0.3255/
&RAMP ID='fire', T = 1625, F = 0.3320/
&RAMP ID='fire', T = 1630, F = 0.3416/
&RAMP ID='fire', T = 1635, F = 0.3320/
&RAMP ID='fire', T = 1640, F = 0.3338/
&RAMP ID='fire', T = 1645, F = 0.3513/
&RAMP ID='fire', T = 1650, F = 0.3636/
&RAMP ID='fire', T = 1655, F = 0.3686/
&RAMP ID='fire', T = 1660, F = 0.3790/
&RAMP ID='fire', T = 1665, F = 0.3867/
&RAMP ID='fire', T = 1670, F = 0.3728/
&RAMP ID='fire', T = 1675, F = 0.3555/
&RAMP ID='fire', T = 1680, F = 0.3372/
&RAMP ID='fire', T = 1685, F = 0.3299/
&RAMP ID='fire', T = 1690, F = 0.3497/
&RAMP ID='fire', T = 1695, F = 0.3769/
&RAMP ID='fire', T = 1700, F = 0.3803/
&RAMP ID='fire', T = 1705, F = 0.3670/
&RAMP ID='fire', T = 1711, F = 0.3581/
&RAMP ID='fire', T = 1717, F = 0.3620/
&RAMP ID='fire', T = 1722, F = 0.3763/
&RAMP ID='fire', T = 1727, F = 0.3883/
&RAMP ID='fire', T = 1732, F = 0.3883/
&RAMP ID='fire', T = 1737, F = 0.3827/
&RAMP ID='fire', T = 1742, F = 0.3826/
&RAMP ID='fire', T = 1747, F = 0.4008/
&RAMP ID='fire', T = 1752, F = 0.4128/
&RAMP ID='fire', T = 1757, F = 0.4052/
&RAMP ID='fire', T = 1762, F = 0.4058/
&RAMP ID='fire', T = 1767, F = 0.4122/
&RAMP ID='fire', T = 1772, F = 0.4123/
&RAMP ID='fire', T = 1777, F = 0.4077/
&RAMP ID='fire', T = 1782, F = 0.4084/
&RAMP ID='fire', T = 1787, F = 0.4305/
&RAMP ID='fire', T = 1792, F = 0.4481/
&RAMP ID='fire', T = 1797, F = 0.4523/
&RAMP ID='fire', T = 1802, F = 0.4722/
&RAMP ID='fire', T = 1807, F = 0.5001/
&RAMP ID='fire', T = 1812, F = 0.5151/
&RAMP ID='fire', T = 1817, F = 0.5344/
&RAMP ID='fire', T = 1822, F = 0.5376/
&RAMP ID='fire', T = 1827, F = 0.5288/
&RAMP ID='fire', T = 1832, F = 0.5234/
&RAMP ID='fire', T = 1837, F = 0.5201/
&RAMP ID='fire', T = 1842, F = 0.5186/
&RAMP ID='fire', T = 1847, F = 0.5297/
&RAMP ID='fire', T = 1852, F = 0.5604/
&RAMP ID='fire', T = 1857, F = 0.5877/
&RAMP ID='fire', T = 1862, F = 0.6002/
&RAMP ID='fire', T = 1867, F = 0.5796/
&RAMP ID='fire', T = 1872, F = 0.5558/
&RAMP ID='fire', T = 1877, F = 0.5712/
&RAMP ID='fire', T = 1882, F = 0.5860/
&RAMP ID='fire', T = 1887, F = 0.5716/
&RAMP ID='fire', T = 1892, F = 0.5689/
&RAMP ID='fire', T = 1897, F = 0.5692/
&RAMP ID='fire', T = 1902, F = 0.5623/
&RAMP ID='fire', T = 1907, F = 0.5739/
&RAMP ID='fire', T = 1912, F = 0.5959/
&RAMP ID='fire', T = 1917, F = 0.5941/
&RAMP ID='fire', T = 1922, F = 0.5757/
&RAMP ID='fire', T = 1927, F = 0.5759/
&RAMP ID='fire', T = 1932, F = 0.5908/
&RAMP ID='fire', T = 1937, F = 0.5851/
&RAMP ID='fire', T = 1942, F = 0.5776/
&RAMP ID='fire', T = 1947, F = 0.5890/
&RAMP ID='fire', T = 1952, F = 0.5933/
&RAMP ID='fire', T = 1957, F = 0.5854/
&RAMP ID='fire', T = 1962, F = 0.5863/
&RAMP ID='fire', T = 1967, F = 0.5925/
&RAMP ID='fire', T = 1972, F = 0.5849/
&RAMP ID='fire', T = 1977, F = 0.5851/
&RAMP ID='fire', T = 1982, F = 0.5992/
&RAMP ID='fire', T = 1987, F = 0.6163/
&RAMP ID='fire', T = 1992, F = 0.6312/
&RAMP ID='fire', T = 1997, F = 0.6473/
&RAMP ID='fire', T = 2002, F = 0.6485/
&RAMP ID='fire', T = 2007, F = 0.6369/
&RAMP ID='fire', T = 2012, F = 0.6189/
&RAMP ID='fire', T = 2017, F = 0.6107/
&RAMP ID='fire', T = 2022, F = 0.6338/
&RAMP ID='fire', T = 2027, F = 0.6641/
&RAMP ID='fire', T = 2032, F = 0.6684/
&RAMP ID='fire', T = 2037, F = 0.6520/
&RAMP ID='fire', T = 2042, F = 0.6392/
&RAMP ID='fire', T = 2047, F = 0.6276/
&RAMP ID='fire', T = 2052, F = 0.6066/
&RAMP ID='fire', T = 2057, F = 0.5978/
&RAMP ID='fire', T = 2062, F = 0.6162/
&RAMP ID='fire', T = 2067, F = 0.6196/
&RAMP ID='fire', T = 2072, F = 0.6004/
&RAMP ID='fire', T = 2077, F = 0.5970/
&RAMP ID='fire', T = 2082, F = 0.6065/
&RAMP ID='fire', T = 2087, F = 0.6088/
&RAMP ID='fire', T = 2092, F = 0.6135/
&RAMP ID='fire', T = 2097, F = 0.6189/
&RAMP ID='fire', T = 2102, F = 0.6007/
&RAMP ID='fire', T = 2107, F = 0.5693/
&RAMP ID='fire', T = 2112, F = 0.5451/
&RAMP ID='fire', T = 2117, F = 0.5465/
&RAMP ID='fire', T = 2122, F = 0.5547/
&RAMP ID='fire', T = 2127, F = 0.5493/
&RAMP ID='fire', T = 2132, F = 0.5421/
&RAMP ID='fire', T = 2137, F = 0.5579/
&RAMP ID='fire', T = 2142, F = 0.5722/
&RAMP ID='fire', T = 2147, F = 0.5580/
&RAMP ID='fire', T = 2152, F = 0.5443/
&RAMP ID='fire', T = 2157, F = 0.5440/
&RAMP ID='fire', T = 2162, F = 0.5537/
&RAMP ID='fire', T = 2167, F = 0.5896/
&RAMP ID='fire', T = 2172, F = 0.6170/
&RAMP ID='fire', T = 2177, F = 0.6175/
&RAMP ID='fire', T = 2182, F = 0.5975/
&RAMP ID='fire', T = 2187, F = 0.5661/
&RAMP ID='fire', T = 2192, F = 0.5667/
&RAMP ID='fire', T = 2197, F = 0.5802/
&RAMP ID='fire', T = 2202, F = 0.5917/
&RAMP ID='fire', T = 2207, F = 0.6015/
&RAMP ID='fire', T = 2212, F = 0.5949/
&RAMP ID='fire', T = 2217, F = 0.5918/
&RAMP ID='fire', T = 2222, F = 0.6363/
&RAMP ID='fire', T = 2227, F = 0.6780/
&RAMP ID='fire', T = 2232, F = 0.6373/
&RAMP ID='fire', T = 2237, F = 0.5599/
&RAMP ID='fire', T = 2242, F = 0.5424/
&RAMP ID='fire', T = 2247, F = 0.5730/
&RAMP ID='fire', T = 2252, F = 0.6140/
&RAMP ID='fire', T = 2257, F = 0.6488/
&RAMP ID='fire', T = 2262, F = 0.6664/
&RAMP ID='fire', T = 2267, F = 0.6469/
&RAMP ID='fire', T = 2272, F = 0.6218/
&RAMP ID='fire', T = 2277, F = 0.5975/
&RAMP ID='fire', T = 2282, F = 0.5877/
&RAMP ID='fire', T = 2287, F = 0.5721/
&RAMP ID='fire', T = 2292, F = 0.5744/
&RAMP ID='fire', T = 2297, F = 0.6218/
&RAMP ID='fire', T = 2302, F = 0.6523/
&RAMP ID='fire', T = 2307, F = 0.6193/
&RAMP ID='fire', T = 2312, F = 0.5729/
&RAMP ID='fire', T = 2317, F = 0.5553/
&RAMP ID='fire', T = 2322, F = 0.5663/
&RAMP ID='fire', T = 2327, F = 0.5690/
&RAMP ID='fire', T = 2332, F = 0.5611/
&RAMP ID='fire', T = 2337, F = 0.5691/
&RAMP ID='fire', T = 2342, F = 0.5789/
&RAMP ID='fire', T = 2347, F = 0.5763/
&RAMP ID='fire', T = 2352, F = 0.5735/
&RAMP ID='fire', T = 2357, F = 0.5898/
&RAMP ID='fire', T = 2362, F = 0.6206/
&RAMP ID='fire', T = 2367, F = 0.6412/
&RAMP ID='fire', T = 2372, F = 0.6245/
&RAMP ID='fire', T = 2377, F = 0.5995/
&RAMP ID='fire', T = 2382, F = 0.6082/
&RAMP ID='fire', T = 2387, F = 0.6257/
&RAMP ID='fire', T = 2392, F = 0.6114/
&RAMP ID='fire', T = 2397, F = 0.6002/
&RAMP ID='fire', T = 2402, F = 0.6082/
&RAMP ID='fire', T = 2407, F = 0.6060/
&RAMP ID='fire', T = 2412, F = 0.6022/
&RAMP ID='fire', T = 2417, F = 0.6201/
&RAMP ID='fire', T = 2422, F = 0.6397/
&RAMP ID='fire', T = 2427, F = 0.6459/
&RAMP ID='fire', T = 2432, F = 0.6364/
&RAMP ID='fire', T = 2437, F = 0.6228/
&RAMP ID='fire', T = 2442, F = 0.6048/
&RAMP ID='fire', T = 2447, F = 0.5944/
&RAMP ID='fire', T = 2452, F = 0.5980/
&RAMP ID='fire', T = 2457, F = 0.6058/
&RAMP ID='fire', T = 2462, F = 0.6245/
&RAMP ID='fire', T = 2467, F = 0.6395/
&RAMP ID='fire', T = 2472, F = 0.6326/
&RAMP ID='fire', T = 2477, F = 0.6247/
&RAMP ID='fire', T = 2482, F = 0.6127/
&RAMP ID='fire', T = 2487, F = 0.6052/
&RAMP ID='fire', T = 2492, F = 0.6163/
&RAMP ID='fire', T = 2497, F = 0.6301/
&RAMP ID='fire', T = 2502, F = 0.6307/
&RAMP ID='fire', T = 2507, F = 0.6148/
&RAMP ID='fire', T = 2512, F = 0.6028/
&RAMP ID='fire', T = 2517, F = 0.6217/
&RAMP ID='fire', T = 2522, F = 0.6405/
&RAMP ID='fire', T = 2527, F = 0.6400/
&RAMP ID='fire', T = 2532, F = 0.6324/
&RAMP ID='fire', T = 2537, F = 0.6142/
&RAMP ID='fire', T = 2542, F = 0.6081/
&RAMP ID='fire', T = 2547, F = 0.6180/
&RAMP ID='fire', T = 2552, F = 0.6158/
&RAMP ID='fire', T = 2557, F = 0.6244/
&RAMP ID='fire', T = 2562, F = 0.6461/
&RAMP ID='fire', T = 2567, F = 0.6594/
&RAMP ID='fire', T = 2572, F = 0.6626/
&RAMP ID='fire', T = 2577, F = 0.6670/
&RAMP ID='fire', T = 2582, F = 0.7049/
&RAMP ID='fire', T = 2587, F = 0.7421/
&RAMP ID='fire', T = 2592, F = 0.7329/
&RAMP ID='fire', T = 2597, F = 0.7195/
&RAMP ID='fire', T = 2602, F = 0.7416/
&RAMP ID='fire', T = 2607, F = 0.7948/
&RAMP ID='fire', T = 2612, F = 0.8070/
&RAMP ID='fire', T = 2617, F = 0.7968/
&RAMP ID='fire', T = 2622, F = 0.7860/
&RAMP ID='fire', T = 2627, F = 0.7762/
&RAMP ID='fire', T = 2632, F = 0.7611/
&RAMP ID='fire', T = 2637, F = 0.7421/
&RAMP ID='fire', T = 2642, F = 0.7308/
&RAMP ID='fire', T = 2647, F = 0.7462/
&RAMP ID='fire', T = 2652, F = 0.7768/
&RAMP ID='fire', T = 2657, F = 0.7860/
&RAMP ID='fire', T = 2662, F = 0.7646/
&RAMP ID='fire', T = 2667, F = 0.7637/
&RAMP ID='fire', T = 2672, F = 0.7717/
&RAMP ID='fire', T = 2677, F = 0.7611/
&RAMP ID='fire', T = 2682, F = 0.7474/
&RAMP ID='fire', T = 2687, F = 0.7396/
&RAMP ID='fire', T = 2692, F = 0.7242/
&RAMP ID='fire', T = 2697, F = 0.7340/
&RAMP ID='fire', T = 2702, F = 0.7603/
&RAMP ID='fire', T = 2707, F = 0.7501/
&RAMP ID='fire', T = 2712, F = 0.7147/
&RAMP ID='fire', T = 2717, F = 0.7272/
&RAMP ID='fire', T = 2722, F = 0.7575/
&RAMP ID='fire', T = 2727, F = 0.7706/
&RAMP ID='fire', T = 2732, F = 0.7677/
&RAMP ID='fire', T = 2737, F = 0.7570/
&RAMP ID='fire', T = 2742, F = 0.7517/
&RAMP ID='fire', T = 2747, F = 0.7653/
&RAMP ID='fire', T = 2752, F = 0.7615/
&RAMP ID='fire', T = 2757, F = 0.7471/
&RAMP ID='fire', T = 2762, F = 0.7521/
&RAMP ID='fire', T = 2767, F = 0.7409/
&RAMP ID='fire', T = 2772, F = 0.7190/
&RAMP ID='fire', T = 2777, F = 0.7386/
&RAMP ID='fire', T = 2782, F = 0.7942/
&RAMP ID='fire', T = 2787, F = 0.8084/
&RAMP ID='fire', T = 2792, F = 0.7650/
&RAMP ID='fire', T = 2797, F = 0.7231/
&RAMP ID='fire', T = 2802, F = 0.7065/
&RAMP ID='fire', T = 2807, F = 0.7025/
&RAMP ID='fire', T = 2812, F = 0.7102/
&RAMP ID='fire', T = 2817, F = 0.7337/
&RAMP ID='fire', T = 2822, F = 0.7790/
&RAMP ID='fire', T = 2827, F = 0.8115/
&RAMP ID='fire', T = 2832, F = 0.8093/
&RAMP ID='fire', T = 2837, F = 0.8070/
&RAMP ID='fire', T = 2842, F = 0.8147/
&RAMP ID='fire', T = 2847, F = 0.8106/
&RAMP ID='fire', T = 2852, F = 0.8033/
&RAMP ID='fire', T = 2857, F = 0.8001/
&RAMP ID='fire', T = 2862, F = 0.7734/
&RAMP ID='fire', T = 2867, F = 0.7381/
&RAMP ID='fire', T = 2872, F = 0.7497/
&RAMP ID='fire', T = 2877, F = 0.7696/
&RAMP ID='fire', T = 2882, F = 0.7644/
&RAMP ID='fire', T = 2887, F = 0.7681/
&RAMP ID='fire', T = 2892, F = 0.7756/
&RAMP ID='fire', T = 2897, F = 0.7746/
&RAMP ID='fire', T = 2902, F = 0.7546/
&RAMP ID='fire', T = 2907, F = 0.7258/
&RAMP ID='fire', T = 2912, F = 0.7445/
&RAMP ID='fire', T = 2917, F = 0.7861/
&RAMP ID='fire', T = 2922, F = 0.7999/
&RAMP ID='fire', T = 2927, F = 0.7556/
&RAMP ID='fire', T = 2932, F = 0.7273/
&RAMP ID='fire', T = 2937, F = 0.7707/
&RAMP ID='fire', T = 2942, F = 0.8164/
&RAMP ID='fire', T = 2947, F = 0.8346/
&RAMP ID='fire', T = 2952, F = 0.8338/
&RAMP ID='fire', T = 2957, F = 0.8035/
&RAMP ID='fire', T = 2962, F = 0.7595/
&RAMP ID='fire', T = 2967, F = 0.7557/
&RAMP ID='fire', T = 2972, F = 0.7785/
&RAMP ID='fire', T = 2977, F = 0.8087/
&RAMP ID='fire', T = 2982, F = 0.8429/
&RAMP ID='fire', T = 2987, F = 0.8552/
&RAMP ID='fire', T = 2992, F = 0.8397/
&RAMP ID='fire', T = 2997, F = 0.8310/
&RAMP ID='fire', T = 3002, F = 0.8212/
&RAMP ID='fire', T = 3007, F = 0.8018/
&RAMP ID='fire', T = 3012, F = 0.8069/
&RAMP ID='fire', T = 3017, F = 0.8220/
&RAMP ID='fire', T = 3022, F = 0.8400/
&RAMP ID='fire', T = 3027, F = 0.8762/
&RAMP ID='fire', T = 3032, F = 0.8797/
&RAMP ID='fire', T = 3037, F = 0.8376/
&RAMP ID='fire', T = 3042, F = 0.8239/
&RAMP ID='fire', T = 3047, F = 0.8371/
&RAMP ID='fire', T = 3052, F = 0.8410/
&RAMP ID='fire', T = 3057, F = 0.8218/
&RAMP ID='fire', T = 3062, F = 0.7761/
&RAMP ID='fire', T = 3067, F = 0.7723/
&RAMP ID='fire', T = 3072, F = 0.8326/
&RAMP ID='fire', T = 3077, F = 0.8659/
&RAMP ID='fire', T = 3082, F = 0.8600/
&RAMP ID='fire', T = 3087, F = 0.8486/
&RAMP ID='fire', T = 3092, F = 0.8247/
&RAMP ID='fire', T = 3097, F = 0.7984/
&RAMP ID='fire', T = 3102, F = 0.7689/
&RAMP ID='fire', T = 3107, F = 0.7455/
&RAMP ID='fire', T = 3112, F = 0.7398/
&RAMP ID='fire', T = 3117, F = 0.7573/
&RAMP ID='fire', T = 3122, F = 0.8160/
&RAMP ID='fire', T = 3127, F = 0.8498/
&RAMP ID='fire', T = 3132, F = 0.8277/
&RAMP ID='fire', T = 3137, F = 0.7989/
&RAMP ID='fire', T = 3142, F = 0.7754/
&RAMP ID='fire', T = 3147, F = 0.7614/
&RAMP ID='fire', T = 3152, F = 0.7637/
&RAMP ID='fire', T = 3157, F = 0.7591/
&RAMP ID='fire', T = 3162, F = 0.7703/
&RAMP ID='fire', T = 3167, F = 0.8228/
&RAMP ID='fire', T = 3172, F = 0.8925/
&RAMP ID='fire', T = 3177, F = 0.9223/
&RAMP ID='fire', T = 3182, F = 0.9028/
&RAMP ID='fire', T = 3187, F = 0.8705/
&RAMP ID='fire', T = 3192, F = 0.8432/
&RAMP ID='fire', T = 3197, F = 0.8118/
&RAMP ID='fire', T = 3202, F = 0.7832/
&RAMP ID='fire', T = 3207, F = 0.7815/
&RAMP ID='fire', T = 3212, F = 0.7915/
&RAMP ID='fire', T = 3217, F = 0.8163/
&RAMP ID='fire', T = 3222, F = 0.8516/
&RAMP ID='fire', T = 3227, F = 0.8625/
&RAMP ID='fire', T = 3232, F = 0.8561/
&RAMP ID='fire', T = 3237, F = 0.8589/
&RAMP ID='fire', T = 3242, F = 0.8747/
&RAMP ID='fire', T = 3247, F = 0.8667/
&RAMP ID='fire', T = 3252, F = 0.8476/
&RAMP ID='fire', T = 3257, F = 0.8353/
&RAMP ID='fire', T = 3262, F = 0.8135/
&RAMP ID='fire', T = 3267, F = 0.7976/
&RAMP ID='fire', T = 3272, F = 0.7935/
&RAMP ID='fire', T = 3277, F = 0.7852/
&RAMP ID='fire', T = 3282, F = 0.8053/
&RAMP ID='fire', T = 3287, F = 0.8306/
&RAMP ID='fire', T = 3292, F = 0.8305/
&RAMP ID='fire', T = 3297, F = 0.8286/
&RAMP ID='fire', T = 3302, F = 0.8529/
&RAMP ID='fire', T = 3307, F = 0.8675/
&RAMP ID='fire', T = 3312, F = 0.8492/
&RAMP ID='fire', T = 3317, F = 0.8474/
&RAMP ID='fire', T = 3322, F = 0.8745/
&RAMP ID='fire', T = 3327, F = 0.8775/
&RAMP ID='fire', T = 3332, F = 0.8570/
&RAMP ID='fire', T = 3337, F = 0.8417/
&RAMP ID='fire', T = 3342, F = 0.8349/
&RAMP ID='fire', T = 3347, F = 0.8314/
&RAMP ID='fire', T = 3352, F = 0.8118/
&RAMP ID='fire', T = 3357, F = 0.7981/
&RAMP ID='fire', T = 3362, F = 0.7950/
&RAMP ID='fire', T = 3367, F = 0.7864/
&RAMP ID='fire', T = 3372, F = 0.7726/
&RAMP ID='fire', T = 3377, F = 0.7626/
&RAMP ID='fire', T = 3382, F = 0.7842/
&RAMP ID='fire', T = 3387, F = 0.8271/
&RAMP ID='fire', T = 3392, F = 0.8762/
&RAMP ID='fire', T = 3397, F = 0.9448/
&RAMP ID='fire', T = 3402, F = 1.0000/
&RAMP ID='fire', T = 3407, F = 0.9913/
&RAMP ID='fire', T = 3412, F = 0.9412/
&RAMP ID='fire', T = 3417, F = 0.8824/
&RAMP ID='fire', T = 3422, F = 0.8692/
&RAMP ID='fire', T = 3427, F = 0.8773/
&RAMP ID='fire', T = 3432, F = 0.8469/
&RAMP ID='fire', T = 3437, F = 0.8001/
&RAMP ID='fire', T = 3442, F = 0.7865/
&RAMP ID='fire', T = 3447, F = 0.8117/
&RAMP ID='fire', T = 3452, F = 0.8318/
&RAMP ID='fire', T = 3457, F = 0.8248/
&RAMP ID='fire', T = 3462, F = 0.8129/
&RAMP ID='fire', T = 3467, F = 0.8556/
&RAMP ID='fire', T = 3472, F = 0.9177/
&RAMP ID='fire', T = 3477, F = 0.9372/
&RAMP ID='fire', T = 3482, F = 0.9080/
&RAMP ID='fire', T = 3487, F = 0.8688/
&RAMP ID='fire', T = 3492, F = 0.8200/
&RAMP ID='fire', T = 3497, F = 0.7973/
&RAMP ID='fire', T = 3502, F = 0.8630/
&RAMP ID='fire', T = 3507, F = 0.9399/
&RAMP ID='fire', T = 3512, F = 0.9166/
&RAMP ID='fire', T = 3517, F = 0.8804/
&RAMP ID='fire', T = 3522, F = 0.9082/
&RAMP ID='fire', T = 3527, F = 0.9307/
&RAMP ID='fire', T = 3532, F = 0.9150/
&RAMP ID='fire', T = 3537, F = 0.8997/
&RAMP ID='fire', T = 3542, F = 0.8787/
&RAMP ID='fire', T = 3547, F = 0.8436/
&RAMP ID='fire', T = 3552, F = 0.8227/
&RAMP ID='fire', T = 3557, F = 0.8188/
&RAMP ID='fire', T = 3562, F = 0.8243/
&RAMP ID='fire', T = 3567, F = 0.8279/
&RAMP ID='fire', T = 3572, F = 0.8216/
&RAMP ID='fire', T = 3577, F = 0.8358/
&RAMP ID='fire', T = 3582, F = 0.8410/
&RAMP ID='fire', T = 3587, F = 0.8157/
&RAMP ID='fire', T = 3592, F = 0.8158/
&RAMP ID='fire', T = 3597, F = 0.8290/
&RAMP ID='fire', T = 3602, F = 0.8307/
&RAMP ID='fire', T = 3607, F = 0.8213/
&RAMP ID='fire', T = 3612, F = 0.8103/
&RAMP ID='fire', T = 3617, F = 0.8162/
&RAMP ID='fire', T = 3622, F = 0.8175/
&RAMP ID='fire', T = 3627, F = 0.7915/
&RAMP ID='fire', T = 3632, F = 0.7813/
&RAMP ID='fire', T = 3637, F = 0.8232/
&RAMP ID='fire', T = 3642, F = 0.8949/
&RAMP ID='fire', T = 3647, F = 0.9240/
&RAMP ID='fire', T = 3652, F = 0.9117/
&RAMP ID='fire', T = 3657, F = 0.8992/
&RAMP ID='fire', T = 3662, F = 0.8787/
&RAMP ID='fire', T = 3667, F = 0.8409/
&RAMP ID='fire', T = 3672, F = 0.8160/
&RAMP ID='fire', T = 3677, F = 0.8224/
&RAMP ID='fire', T = 3682, F = 0.8290/
&RAMP ID='fire', T = 3687, F = 0.8166/
&RAMP ID='fire', T = 3692, F = 0.8177/
&RAMP ID='fire', T = 3697, F = 0.8296/
&RAMP ID='fire', T = 3702, F = 0.8296/
&RAMP ID='fire', T = 3707, F = 0.8545/
&RAMP ID='fire', T = 3712, F = 0.9158/
&RAMP ID='fire', T = 3717, F = 0.9560/
&RAMP ID='fire', T = 3722, F = 0.9561/
&RAMP ID='fire', T = 3727, F = 0.9158/
&RAMP ID='fire', T = 3732, F = 0.8692/
&RAMP ID='fire', T = 3737, F = 0.8489/
&RAMP ID='fire', T = 3742, F = 0.8641/
&RAMP ID='fire', T = 3747, F = 0.8934/
&RAMP ID='fire', T = 3752, F = 0.8795/
&RAMP ID='fire', T = 3757, F = 0.8539/
&RAMP ID='fire', T = 3762, F = 0.8550/
&RAMP ID='fire', T = 3767, F = 0.8721/
&RAMP ID='fire', T = 3772, F = 0.8751/
&RAMP ID='fire', T = 3777, F = 0.8580/
&RAMP ID='fire', T = 3782, F = 0.8445/
&RAMP ID='fire', T = 3787, F = 0.8446/
&RAMP ID='fire', T = 3792, F = 0.8245/
&RAMP ID='fire', T = 3797, F = 0.8207/
&RAMP ID='fire', T = 3802, F = 0.8323/
&RAMP ID='fire', T = 3807, F = 0.8324/
&RAMP ID='fire', T = 3812, F = 0.8186/
&RAMP ID='fire', T = 3817, F = 0.8073/
&RAMP ID='fire', T = 3822, F = 0.8247/
&RAMP ID='fire', T = 3827, F = 0.8208/
&RAMP ID='fire', T = 3832, F = 0.8172/
&RAMP ID='fire', T = 3837, F = 0.8600/
&RAMP ID='fire', T = 3842, F = 0.8746/
&RAMP ID='fire', T = 3847, F = 0.8567/
&RAMP ID='fire', T = 3852, F = 0.8702/
&RAMP ID='fire', T = 3857, F = 0.8919/
&RAMP ID='fire', T = 3862, F = 0.8940/
&RAMP ID='fire', T = 3867, F = 0.9089/
&RAMP ID='fire', T = 3872, F = 0.9288/
&RAMP ID='fire', T = 3877, F = 0.9019/
&RAMP ID='fire', T = 3882, F = 0.8524/
&RAMP ID='fire', T = 3887, F = 0.8426/
&RAMP ID='fire', T = 3892, F = 0.8448/
&RAMP ID='fire', T = 3897, F = 0.8258/
&RAMP ID='fire', T = 3902, F = 0.8075/
&RAMP ID='fire', T = 3907, F = 0.8210/
&RAMP ID='fire', T = 3912, F = 0.8433/
&RAMP ID='fire', T = 3917, F = 0.8524/
&RAMP ID='fire', T = 3922, F = 0.8312/
&RAMP ID='fire', T = 3927, F = 0.8189/
&RAMP ID='fire', T = 3932, F = 0.8033/
&RAMP ID='fire', T = 3937, F = 0.7659/
&RAMP ID='fire', T = 3942, F = 0.7551/
&RAMP ID='fire', T = 3947, F = 0.7613/
&RAMP ID='fire', T = 3952, F = 0.7667/
&RAMP ID='fire', T = 3957, F = 0.7899/
&RAMP ID='fire', T = 3962, F = 0.8229/
&RAMP ID='fire', T = 3967, F = 0.8431/
&RAMP ID='fire', T = 3972, F = 0.8313/
&RAMP ID='fire', T = 3977, F = 0.8145/
&RAMP ID='fire', T = 3982, F = 0.8276/
&RAMP ID='fire', T = 3987, F = 0.8324/
&RAMP ID='fire', T = 3992, F = 0.8238/
&RAMP ID='fire', T = 3997, F = 0.8434/
&RAMP ID='fire', T = 4002, F = 0.8740/
&RAMP ID='fire', T = 4007, F = 0.8456/
&RAMP ID='fire', T = 4012, F = 0.7835/
&RAMP ID='fire', T = 4017, F = 0.7903/
&RAMP ID='fire', T = 4022, F = 0.8611/
&RAMP ID='fire', T = 4027, F = 0.9464/
&RAMP ID='fire', T = 4032, F = 0.9857/
&RAMP ID='fire', T = 4037, F = 0.9407/
&RAMP ID='fire', T = 4042, F = 0.8704/
&RAMP ID='fire', T = 4047, F = 0.8069/
&RAMP ID='fire', T = 4052, F = 0.7471/
&RAMP ID='fire', T = 4057, F = 0.7210/
&RAMP ID='fire', T = 4062, F = 0.7100/
&RAMP ID='fire', T = 4067, F = 0.7096/
&RAMP ID='fire', T = 4072, F = 0.7315/
&RAMP ID='fire', T = 4077, F = 0.7401/
&RAMP ID='fire', T = 4082, F = 0.7374/
&RAMP ID='fire', T = 4087, F = 0.7469/
&RAMP ID='fire', T = 4092, F = 0.8015/
&RAMP ID='fire', T = 4097, F = 0.8766/
&RAMP ID='fire', T = 4102, F = 0.8921/
&RAMP ID='fire', T = 4107, F = 0.8649/
&RAMP ID='fire', T = 4112, F = 0.8270/
&RAMP ID='fire', T = 4117, F = 0.7681/
&RAMP ID='fire', T = 4122, F = 0.7106/
&RAMP ID='fire', T = 4127, F = 0.6889/
&RAMP ID='fire', T = 4132, F = 0.6891/
&RAMP ID='fire', T = 4137, F = 0.6927/
&RAMP ID='fire', T = 4142, F = 0.6774/
&RAMP ID='fire', T = 4147, F = 0.6502/
&RAMP ID='fire', T = 4152, F = 0.6323/
&RAMP ID='fire', T = 4157, F = 0.6267/
&RAMP ID='fire', T = 4162, F = 0.6309/
&RAMP ID='fire', T = 4167, F = 0.6304/
&RAMP ID='fire', T = 4172, F = 0.6080/
&RAMP ID='fire', T = 4177, F = 0.5859/
&RAMP ID='fire', T = 4182, F = 0.5717/
&RAMP ID='fire', T = 4187, F = 0.5704/
&RAMP ID='fire', T = 4192, F = 0.5941/
&RAMP ID='fire', T = 4197, F = 0.5962/
&RAMP ID='fire', T = 4202, F = 0.5817/
&RAMP ID='fire', T = 4207, F = 0.5867/
&RAMP ID='fire', T = 4212, F = 0.5896/
&RAMP ID='fire', T = 4217, F = 0.5772/
&RAMP ID='fire', T = 4222, F = 0.5501/
&RAMP ID='fire', T = 4227, F = 0.5245/
&RAMP ID='fire', T = 4232, F = 0.5227/
&RAMP ID='fire', T = 4237, F = 0.5350/
&RAMP ID='fire', T = 4242, F = 0.5523/
&RAMP ID='fire', T = 4247, F = 0.5515/
&RAMP ID='fire', T = 4252, F = 0.5192/
&RAMP ID='fire', T = 4257, F = 0.4819/
&RAMP ID='fire', T = 4262, F = 0.4714/
&RAMP ID='fire', T = 4267, F = 0.4659/
&RAMP ID='fire', T = 4272, F = 0.4465/
&RAMP ID='fire', T = 4277, F = 0.4230/
&RAMP ID='fire', T = 4282, F = 0.4030/
&RAMP ID='fire', T = 4287, F = 0.4032/
&RAMP ID='fire', T = 4292, F = 0.4192/
&RAMP ID='fire', T = 4297, F = 0.4088/
&RAMP ID='fire', T = 4302, F = 0.3823/
&RAMP ID='fire', T = 4307, F = 0.3667/
&RAMP ID='fire', T = 4312, F = 0.3548/
&RAMP ID='fire', T = 4317, F = 0.3273/
&RAMP ID='fire', T = 4322, F = 0.2938/
&RAMP ID='fire', T = 4327, F = 0.2591/
&RAMP ID='fire', T = 4332, F = 0.2312/
&RAMP ID='fire', T = 4337, F = 0.2136/
&RAMP ID='fire', T = 4342, F = 0.2060/
&RAMP ID='fire', T = 4347, F = 0.2172/
&RAMP ID='fire', T = 4352, F = 0.2371/
&RAMP ID='fire', T = 4357, F = 0.2524/
&RAMP ID='fire', T = 4362, F = 0.2453/
&RAMP ID='fire', T = 4367, F = 0.2150/
&RAMP ID='fire', T = 4372, F = 0.1912/
&RAMP ID='fire', T = 4377, F = 0.1870/
&RAMP ID='fire', T = 4382, F = 0.1853/
&RAMP ID='fire', T = 4387, F = 0.1815/
&RAMP ID='fire', T = 4392, F = 0.1751/
&RAMP ID='fire', T = 4397, F = 0.1684/
&RAMP ID='fire', T = 4402, F = 0.1629/
&RAMP ID='fire', T = 4407, F = 0.1525/
&RAMP ID='fire', T = 4412, F = 0.1407/
&RAMP ID='fire', T = 4417, F = 0.1375/
&RAMP ID='fire', T = 4422, F = 0.1348/
&RAMP ID='fire', T = 4427, F = 0.1273/
&RAMP ID='fire', T = 4432, F = 0.1187/
&RAMP ID='fire', T = 4437, F = 0.1112/
&RAMP ID='fire', T = 4442, F = 0.1025/
&RAMP ID='fire', T = 4447, F = 0.0940/
&RAMP ID='fire', T = 4452, F = 0.0879/
&RAMP ID='fire', T = 4457, F = 0.0824/
&RAMP ID='fire', T = 4462, F = 0.0769/
&RAMP ID='fire', T = 4467, F = 0.0721/
&RAMP ID='fire', T = 4472, F = 0.0672/
&RAMP ID='fire', T = 4477, F = 0.0626/
&RAMP ID='fire', T = 4482, F = 0.0579/
&RAMP ID='fire', T = 4487, F = 0.0545/
&RAMP ID='fire', T = 4492, F = 0.0531/
&RAMP ID='fire', T = 4497, F = 0.0520/
&RAMP ID='fire', T = 4502, F = 0.0507/
&RAMP ID='fire', T = 4507, F = 0.0488/
&RAMP ID='fire', T = 4512, F = 0.0466/
&RAMP ID='fire', T = 4517, F = 0.0461/
&RAMP ID='fire', T = 4522, F = 0.0464/
&RAMP ID='fire', T = 4527, F = 0.0461/
&RAMP ID='fire', T = 4532, F = 0.0454/
&RAMP ID='fire', T = 4537, F = 0.0449/
&RAMP ID='fire', T = 4542, F = 0.0444/
&RAMP ID='fire', T = 4547, F = 0.0436/
&RAMP ID='fire', T = 4552, F = 0.0430/
&RAMP ID='fire', T = 4557, F = 0.0429/
&RAMP ID='fire', T = 4562, F = 0.0425/
&RAMP ID='fire', T = 4567, F = 0.0415/
&RAMP ID='fire', T = 4572, F = 0.0401/
&RAMP ID='fire', T = 4577, F = 0.0402/
&RAMP ID='fire', T = 4582, F = 0.0412/
&RAMP ID='fire', T = 4587, F = 0.0405/
&RAMP ID='fire', T = 4592, F = 0.0396/
&RAMP ID='fire', T = 4597, F = 0.0399/
&RAMP ID='fire', T = 4602, F = 0.0406/
&RAMP ID='fire', T = 4607, F = 0.0402/
&RAMP ID='fire', T = 4612, F = 0.0394/
&RAMP ID='fire', T = 4617, F = 0.0394/
&RAMP ID='fire', T = 4622, F = 0.0391/
&RAMP ID='fire', T = 4627, F = 0.0390/
&RAMP ID='fire', T = 4632, F = 0.0392/
&RAMP ID='fire', T = 4637, F = 0.0387/
&RAMP ID='fire', T = 4642, F = 0.0377/
&RAMP ID='fire', T = 4647, F = 0.0374/
&RAMP ID='fire', T = 4652, F = 0.0379/
&RAMP ID='fire', T = 4657, F = 0.0381/
&RAMP ID='fire', T = 4662, F = 0.0379/
&RAMP ID='fire', T = 4667, F = 0.0374/
&RAMP ID='fire', T = 4672, F = 0.0371/
&RAMP ID='fire', T = 4677, F = 0.0371/
&RAMP ID='fire', T = 4682, F = 0.0367/
&RAMP ID='fire', T = 4687, F = 0.0369/
&RAMP ID='fire', T = 4692, F = 0.0361/
&RAMP ID='fire', T = 4697, F = 0.0346/
&RAMP ID='fire', T = 4702, F = 0.0325/
&RAMP ID='fire', T = 4707, F = 0.0289/
&RAMP ID='fire', T = 4712, F = 0.0243/
&RAMP ID='fire', T = 4717, F = 0.0201/
&RAMP ID='fire', T = 4722, F = 0.0184/
&RAMP ID='fire', T = 4727, F = 0.0186/
&RAMP ID='fire', T = 4732, F = 0.0197/
&RAMP ID='fire', T = 4737, F = 0.0206/
&RAMP ID='fire', T = 4742, F = 0.0215/
&RAMP ID='fire', T = 4747, F = 0.0216/
&RAMP ID='fire', T = 4752, F = 0.0213/
&RAMP ID='fire', T = 4757, F = 0.0209/
&RAMP ID='fire', T = 4762, F = 0.0206/
&RAMP ID='fire', T = 4767, F = 0.0207/
&RAMP ID='fire', T = 4772, F = 0.0211/
&RAMP ID='fire', T = 4777, F = 0.0213/
&RAMP ID='fire', T = 4782, F = 0.0212/
&RAMP ID='fire', T = 4787, F = 0.0208/
&RAMP ID='fire', T = 4792, F = 0.0209/
&RAMP ID='fire', T = 4797, F = 0.0210/
&RAMP ID='fire', T = 4802, F = 0.0208/
&RAMP ID='fire', T = 4807, F = 0.0206/
&RAMP ID='fire', T = 4812, F = 0.0201/
&RAMP ID='fire', T = 4817, F = 0.0197/
&RAMP ID='fire', T = 4822, F = 0.0199/
&RAMP ID='fire', T = 4827, F = 0.0200/
&RAMP ID='fire', T = 4832, F = 0.0197/
&RAMP ID='fire', T = 4837, F = 0.0197/
&RAMP ID='fire', T = 4842, F = 0.0195/
&RAMP ID='fire', T = 4847, F = 0.0191/
&RAMP ID='fire', T = 4852, F = 0.0187/
&RAMP ID='fire', T = 4857, F = 0.0185/
&RAMP ID='fire', T = 4862, F = 0.0183/
&RAMP ID='fire', T = 4867, F = 0.0182/
&RAMP ID='fire', T = 4872, F = 0.0181/
&RAMP ID='fire', T = 4877, F = 0.0181/
&RAMP ID='fire', T = 4882, F = 0.0182/
&RAMP ID='fire', T = 4887, F = 0.0183/
&RAMP ID='fire', T = 4892, F = 0.0182/
&RAMP ID='fire', T = 4897, F = 0.0181/
&RAMP ID='fire', T = 4902, F = 0.0176/
&RAMP ID='fire', T = 4907, F = 0.0172/
&RAMP ID='fire', T = 4912, F = 0.0169/
&RAMP ID='fire', T = 4917, F = 0.0164/
&RAMP ID='fire', T = 4922, F = 0.0161/
&RAMP ID='fire', T = 4927, F = 0.0161/
&RAMP ID='fire', T = 4932, F = 0.0161/
&RAMP ID='fire', T = 4937, F = 0.0157/
&RAMP ID='fire', T = 4942, F = 0.0152/
&RAMP ID='fire', T = 4947, F = 0.0149/
&RAMP ID='fire', T = 4952, F = 0.0146/
&RAMP ID='fire', T = 4957, F = 0.0142/
&RAMP ID='fire', T = 4962, F = 0.0140/
&RAMP ID='fire', T = 4967, F = 0.0140/
&RAMP ID='fire', T = 4972, F = 0.0142/
&RAMP ID='fire', T = 4977, F = 0.0146/
&RAMP ID='fire', T = 4982, F = 0.0147/
&RAMP ID='fire', T = 4987, F = 0.0148/
&RAMP ID='fire', T = 4992, F = 0.0148/
&RAMP ID='fire', T = 4997, F = 0.0147/
&RAMP ID='fire', T = 5002, F = 0.0147/
&RAMP ID='fire', T = 5007, F = 0.0146/
&RAMP ID='fire', T = 5012, F = 0.0144/
&RAMP ID='fire', T = 5017, F = 0.0141/
&RAMP ID='fire', T = 5022, F = 0.0138/
&RAMP ID='fire', T = 5027, F = 0.0137/
&RAMP ID='fire', T = 5032, F = 0.0136/
&RAMP ID='fire', T = 5037, F = 0.0135/
&RAMP ID='fire', T = 5042, F = 0.0132/
&RAMP ID='fire', T = 5047, F = 0.0130/
&RAMP ID='fire', T = 5052, F = 0.0128/
&RAMP ID='fire', T = 5057, F = 0.0125/
&RAMP ID='fire', T = 5062, F = 0.0126/
&RAMP ID='fire', T = 5067, F = 0.0127/
&RAMP ID='fire', T = 5072, F = 0.0127/
&RAMP ID='fire', T = 5077, F = 0.0125/
&RAMP ID='fire', T = 5082, F = 0.0125/
&RAMP ID='fire', T = 5087, F = 0.0124/
&RAMP ID='fire', T = 5092, F = 0.0119/
&RAMP ID='fire', T = 5097, F = 0.0118/
&RAMP ID='fire', T = 5102, F = 0.0119/
&RAMP ID='fire', T = 5107, F = 0.0118/
&RAMP ID='fire', T = 5112, F = 0.0118/
&RAMP ID='fire', T = 5117, F = 0.0119/
&RAMP ID='fire', T = 5122, F = 0.0119/
&RAMP ID='fire', T = 5127, F = 0.0118/
&RAMP ID='fire', T = 5132, F = 0.0113/
&RAMP ID='fire', T = 5137, F = 0.0110/
&RAMP ID='fire', T = 5142, F = 0.0110/
&RAMP ID='fire', T = 5147, F = 0.0110/
&RAMP ID='fire', T = 5152, F = 0.0107/
&RAMP ID='fire', T = 5157, F = 0.0104/
&RAMP ID='fire', T = 5162, F = 0.0105/
&RAMP ID='fire', T = 5167, F = 0.0105/
&RAMP ID='fire', T = 5172, F = 0.0103/
&RAMP ID='fire', T = 5177, F = 0.0104/
&RAMP ID='fire', T = 5182, F = 0.0105/
&RAMP ID='fire', T = 5187, F = 0.0106/
&RAMP ID='fire', T = 5192, F = 0.0105/
&RAMP ID='fire', T = 5197, F = 0.0103/
&RAMP ID='fire', T = 5202, F = 0.0102/
&RAMP ID='fire', T = 5207, F = 0.0100/
&RAMP ID='fire', T = 5212, F = 0.0097/
&RAMP ID='fire', T = 5217, F = 0.0097/
&RAMP ID='fire', T = 5222, F = 0.0098/
&RAMP ID='fire', T = 5227, F = 0.0097/
&RAMP ID='fire', T = 5232, F = 0.0095/
&RAMP ID='fire', T = 5237, F = 0.0091/
&RAMP ID='fire', T = 5242, F = 0.0090/
&RAMP ID='fire', T = 5247, F = 0.0090/
&RAMP ID='fire', T = 5252, F = 0.0092/
&RAMP ID='fire', T = 5257, F = 0.0092/
&RAMP ID='fire', T = 5262, F = 0.0090/
&RAMP ID='fire', T = 5267, F = 0.0091/
&RAMP ID='fire', T = 5272, F = 0.0092/
&RAMP ID='fire', T = 5277, F = 0.0091/
&RAMP ID='fire', T = 5282, F = 0.0089/
&RAMP ID='fire', T = 5287, F = 0.0089/
&RAMP ID='fire', T = 5292, F = 0.0088/
&RAMP ID='fire', T = 5297, F = 0.0088/
&RAMP ID='fire', T = 5302, F = 0.0087/
&RAMP ID='fire', T = 5307, F = 0.0085/
&RAMP ID='fire', T = 5312, F = 0.0083/
&RAMP ID='fire', T = 5317, F = 0.0083/
&RAMP ID='fire', T = 5322, F = 0.0083/
&RAMP ID='fire', T = 5327, F = 0.0084/
&RAMP ID='fire', T = 5332, F = 0.0083/
&RAMP ID='fire', T = 5337, F = 0.0083/
&RAMP ID='fire', T = 5342, F = 0.0082/
&RAMP ID='fire', T = 5347, F = 0.0082/
&RAMP ID='fire', T = 5352, F = 0.0082/
&RAMP ID='fire', T = 5357, F = 0.0081/
&RAMP ID='fire', T = 5362, F = 0.0079/
&RAMP ID='fire', T = 5367, F = 0.0080/
&RAMP ID='fire', T = 5372, F = 0.0080/
&RAMP ID='fire', T = 5377, F = 0.0078/
&RAMP ID='fire', T = 5382, F = 0.0077/
&RAMP ID='fire', T = 5387, F = 0.0078/
&RAMP ID='fire', T = 5392, F = 0.0077/
&RAMP ID='fire', T = 5397, F = 0.0077/
&RAMP ID='fire', T = 5402, F = 0.0079/
&RAMP ID='fire', T = 5407, F = 0.0078/
&RAMP ID='fire', T = 5412, F = 0.0076/
&RAMP ID='fire', T = 5417, F = 0.0075/
&RAMP ID='fire', T = 5422, F = 0.0075/
&RAMP ID='fire', T = 5427, F = 0.0076/
&RAMP ID='fire', T = 5432, F = 0.0078/
&RAMP ID='fire', T = 5437, F = 0.0079/
&RAMP ID='fire', T = 5442, F = 0.0078/
&RAMP ID='fire', T = 5447, F = 0.0076/
&RAMP ID='fire', T = 5452, F = 0.0077/
&RAMP ID='fire', T = 5457, F = 0.0078/
&RAMP ID='fire', T = 5462, F = 0.0076/
&RAMP ID='fire', T = 5467, F = 0.0072/
&RAMP ID='fire', T = 5472, F = 0.0071/
&RAMP ID='fire', T = 5477, F = 0.0070/
&RAMP ID='fire', T = 5482, F = 0.0071/
&RAMP ID='fire', T = 5487, F = 0.0073/
&RAMP ID='fire', T = 5492, F = 0.0075/
&RAMP ID='fire', T = 5497, F = 0.0076/
&RAMP ID='fire', T = 5502, F = 0.0073/
&RAMP ID='fire', T = 5507, F = 0.0069/
&RAMP ID='fire', T = 5512, F = 0.0063/
&RAMP ID='fire', T = 5517, F = 0.0063/
&RAMP ID='fire', T = 5522, F = 0.0066/
&RAMP ID='fire', T = 5527, F = 0.0070/
&RAMP ID='fire', T = 5532, F = 0.0069/
&RAMP ID='fire', T = 5537, F = 0.0067/
&RAMP ID='fire', T = 5542, F = 0.0065/
&RAMP ID='fire', T = 5547, F = 0.0063/
&RAMP ID='fire', T = 5552, F = 0.0061/
&RAMP ID='fire', T = 5557, F = 0.0060/
&RAMP ID='fire', T = 5562, F = 0.0064/
&RAMP ID='fire', T = 5567, F = 0.0070/
&RAMP ID='fire', T = 5572, F = 0.0077/
&RAMP ID='fire', T = 5577, F = 0.0086/
&RAMP ID='fire', T = 5582, F = 0.0096/
&RAMP ID='fire', T = 5587, F = 0.0106/
&RAMP ID='fire', T = 5592, F = 0.0110/
&RAMP ID='fire', T = 5597, F = 0.0106/
&RAMP ID='fire', T = 5602, F = 0.0102/
&RAMP ID='fire', T = 5607, F = 0.0107/
&RAMP ID='fire', T = 5612, F = 0.0117/
&RAMP ID='fire', T = 5617, F = 0.0127/
&RAMP ID='fire', T = 5622, F = 0.0138/
&RAMP ID='fire', T = 5627, F = 0.0165/
&RAMP ID='fire', T = 5632, F = 0.0198/
&RAMP ID='fire', T = 5637, F = 0.0226/
&RAMP ID='fire', T = 5642, F = 0.0265/
&RAMP ID='fire', T = 5647, F = 0.0292/
&RAMP ID='fire', T = 5652, F = 0.0287/
&RAMP ID='fire', T = 5657, F = 0.0268/
&RAMP ID='fire', T = 5662, F = 0.0266/
&RAMP ID='fire', T = 5667, F = 0.0266/
&RAMP ID='fire', T = 5672, F = 0.0236/
&RAMP ID='fire', T = 5677, F = 0.0207/
&RAMP ID='fire', T = 5682, F = 0.0204/
&RAMP ID='fire', T = 5687, F = 0.0208/
&RAMP ID='fire', T = 5692, F = 0.0205/
&RAMP ID='fire', T = 5697, F = 0.0204/
&RAMP ID='fire', T = 5702, F = 0.0209/
&RAMP ID='fire', T = 5707, F = 0.0210/
&RAMP ID='fire', T = 5712, F = 0.0205/
&RAMP ID='fire', T = 5717, F = 0.0219/
&RAMP ID='fire', T = 5722, F = 0.0246/
&RAMP ID='fire', T = 5727, F = 0.0258/
&RAMP ID='fire', T = 5732, F = 0.0254/
&RAMP ID='fire', T = 5737, F = 0.0247/
&RAMP ID='fire', T = 5742, F = 0.0234/
&RAMP ID='fire', T = 5747, F = 0.0219/
&RAMP ID='fire', T = 5752, F = 0.0239/
&RAMP ID='fire', T = 5757, F = 0.0295/
&RAMP ID='fire', T = 5762, F = 0.0344/
&RAMP ID='fire', T = 5767, F = 0.0359/
&RAMP ID='fire', T = 5772, F = 0.0362/
&RAMP ID='fire', T = 5777, F = 0.0360/
&RAMP ID='fire', T = 5782, F = 0.0343/
&RAMP ID='fire', T = 5787, F = 0.0320/
&RAMP ID='fire', T = 5792, F = 0.0315/
&RAMP ID='fire', T = 5797, F = 0.0327/
&RAMP ID='fire', T = 5802, F = 0.0338/
&RAMP ID='fire', T = 5807, F = 0.0342/
&RAMP ID='fire', T = 5812, F = 0.0318/
&RAMP ID='fire', T = 5817, F = 0.0298/
&RAMP ID='fire', T = 5822, F = 0.0295/
&RAMP ID='fire', T = 5827, F = 0.0297/
&RAMP ID='fire', T = 5832, F = 0.0294/
&RAMP ID='fire', T = 5837, F = 0.0291/
&RAMP ID='fire', T = 5842, F = 0.0289/
&RAMP ID='fire', T = 5847, F = 0.0280/
&RAMP ID='fire', T = 5852, F = 0.0263/
&RAMP ID='fire', T = 5857, F = 0.0265/
&RAMP ID='fire', T = 5862, F = 0.0277/
&RAMP ID='fire', T = 5867, F = 0.0274/
&RAMP ID='fire', T = 5872, F = 0.0255/
&RAMP ID='fire', T = 5877, F = 0.0218/
&RAMP ID='fire', T = 5882, F = 0.0188/
&RAMP ID='fire', T = 5887, F = 0.0172/
&RAMP ID='fire', T = 5892, F = 0.0167/
&RAMP ID='fire', T = 5897, F = 0.0168/
&RAMP ID='fire', T = 5902, F = 0.0175/
&RAMP ID='fire', T = 5907, F = 0.0181/
&RAMP ID='fire', T = 5912, F = 0.0180/
&RAMP ID='fire', T = 5917, F = 0.0184/
&RAMP ID='fire', T = 5922, F = 0.0206/
&RAMP ID='fire', T = 5927, F = 0.0249/
&RAMP ID='fire', T = 5932, F = 0.0305/
&RAMP ID='fire', T = 5937, F = 0.0332/
&RAMP ID='fire', T = 5942, F = 0.0318/
&RAMP ID='fire', T = 5947, F = 0.0318/
&RAMP ID='fire', T = 5952, F = 0.0365/
&RAMP ID='fire', T = 5957, F = 0.0413/
&RAMP ID='fire', T = 5962, F = 0.0434/
&RAMP ID='fire', T = 5967, F = 0.0435/
&RAMP ID='fire', T = 5972, F = 0.0441/
&RAMP ID='fire', T = 5977, F = 0.0461/
&RAMP ID='fire', T = 5982, F = 0.0486/
&RAMP ID='fire', T = 5987, F = 0.0487/
&RAMP ID='fire', T = 5992, F = 0.0474/
&RAMP ID='fire', T = 5997, F = 0.0475/
&RAMP ID='fire', T = 6002, F = 0.0456/
&RAMP ID='fire', T = 6007, F = 0.0392/
&RAMP ID='fire', T = 6012, F = 0.0320/
&RAMP ID='fire', T = 6017, F = 0.0262/
&RAMP ID='fire', T = 6022, F = 0.0212/
&RAMP ID='fire', T = 6027, F = 0.0174/
&RAMP ID='fire', T = 6032, F = 0.0156/
&RAMP ID='fire', T = 6037, F = 0.0143/
&RAMP ID='fire', T = 6042, F = 0.0120/
&RAMP ID='fire', T = 6047, F = 0.0097/
&RAMP ID='fire', T = 6052, F = 0.0080/
&RAMP ID='fire', T = 6057, F = 0.0069/
&RAMP ID='fire', T = 6062, F = 0.0061/
&RAMP ID='fire', T = 6067, F = 0.0059/
&RAMP ID='fire', T = 6072, F = 0.0059/
&RAMP ID='fire', T = 6077, F = 0.0057/
&RAMP ID='fire', T = 6082, F = 0.0054/
&RAMP ID='fire', T = 6087, F = 0.0049/
&RAMP ID='fire', T = 6092, F = 0.0046/
&RAMP ID='fire', T = 6097, F = 0.0046/
&RAMP ID='fire', T = 6102, F = 0.0047/
&RAMP ID='fire', T = 6107, F = 0.0051/
&RAMP ID='fire', T = 6112, F = 0.0057/
&RAMP ID='fire', T = 6117, F = 0.0059/
&RAMP ID='fire', T = 6122, F = 0.0058/
&RAMP ID='fire', T = 6127, F = 0.0052/
&RAMP ID='fire', T = 6132, F = 0.0043/
&RAMP ID='fire', T = 6137, F = 0.0040/
&RAMP ID='fire', T = 6142, F = 0.0041/
&RAMP ID='fire', T = 6147, F = 0.0041/
&RAMP ID='fire', T = 6152, F = 0.0039/
&RAMP ID='fire', T = 6157, F = 0.0039/
&RAMP ID='fire', T = 6162, F = 0.0040/
&RAMP ID='fire', T = 6167, F = 0.0042/
&RAMP ID='fire', T = 6172, F = 0.0043/
&RAMP ID='fire', T = 6177, F = 0.0042/
&RAMP ID='fire', T = 6182, F = 0.0040/
&RAMP ID='fire', T = 6187, F = 0.0039/
&RAMP ID='fire', T = 6192, F = 0.0040/
&RAMP ID='fire', T = 6197, F = 0.0038/
&RAMP ID='fire', T = 6202, F = 0.0033/
&RAMP ID='fire', T = 6207, F = 0.0026/
&RAMP ID='fire', T = 6212, F = 0.0023/
&RAMP ID='fire', T = 6217, F = 0.0022/
&RAMP ID='fire', T = 6222, F = 0.0022/
&RAMP ID='fire', T = 6227, F = 0.0022/
&RAMP ID='fire', T = 6232, F = 0.0023/
&RAMP ID='fire', T = 6237, F = 0.0026/
&RAMP ID='fire', T = 6242, F = 0.0029/
&RAMP ID='fire', T = 6247, F = 0.0029/
&RAMP ID='fire', T = 6252, F = 0.0028/
&RAMP ID='fire', T = 6257, F = 0.0027/
&RAMP ID='fire', T = 6262, F = 0.0026/
&RAMP ID='fire', T = 6267, F = 0.0024/
&RAMP ID='fire', T = 6272, F = 0.0024/
&RAMP ID='fire', T = 6277, F = 0.0024/
&RAMP ID='fire', T = 6282, F = 0.0025/
&RAMP ID='fire', T = 6287, F = 0.0027/
&RAMP ID='fire', T = 6292, F = 0.0026/
&RAMP ID='fire', T = 6297, F = 0.0022/
&RAMP ID='fire', T = 6302, F = 0.0020/
&RAMP ID='fire', T = 6307, F = 0.0020/
&RAMP ID='fire', T = 6312, F = 0.0021/
&RAMP ID='fire', T = 6317, F = 0.0021/
&RAMP ID='fire', T = 6322, F = 0.0018/
&RAMP ID='fire', T = 6327, F = 0.0016/
&RAMP ID='fire', T = 6332, F = 0.0015/
&RAMP ID='fire', T = 6337, F = 0.0013/
&RAMP ID='fire', T = 6342, F = 0.0014/
&RAMP ID='fire', T = 6347, F = 0.0015/
&RAMP ID='fire', T = 6352, F = 0.0015/
&RAMP ID='fire', T = 6357, F = 0.0014/
&RAMP ID='fire', T = 6362, F = 0.0013/
&RAMP ID='fire', T = 6367, F = 0.0012/
&RAMP ID='fire', T = 6372, F = 0.0011/
&RAMP ID='fire', T = 6377, F = 0.0010/
&RAMP ID='fire', T = 6382, F = 0.0010/
&RAMP ID='fire', T = 6387, F = 0.0010/
&RAMP ID='fire', T = 6392, F = 0.0010/
&RAMP ID='fire', T = 6397, F = 0.0009/
&RAMP ID='fire', T = 6402, F = 0.0008/
&RAMP ID='fire', T = 6407, F = 0.0007/
&RAMP ID='fire', T = 6412, F = 0.0007/
&RAMP ID='fire', T = 6417, F = 0.0008/
&RAMP ID='fire', T = 6422, F = 0.0009/
&RAMP ID='fire', T = 6427, F = 0.0009/
&RAMP ID='fire', T = 6432, F = 0.0009/
&RAMP ID='fire', T = 6437, F = 0.0008/
&RAMP ID='fire', T = 6442, F = 0.0007/
&RAMP ID='fire', T = 6447, F = 0.0007/
&RAMP ID='fire', T = 6452, F = 0.0007/
&RAMP ID='fire', T = 6457, F = 0.0007/
&RAMP ID='fire', T = 6462, F = 0.0006/
&RAMP ID='fire', T = 6467, F = 0.0006/
&RAMP ID='fire', T = 6472, F = 0.0007/
&RAMP ID='fire', T = 6477, F = 0.0007/
&RAMP ID='fire', T = 6482, F = 0.0006/
&RAMP ID='fire', T = 6487, F = 0.0006/
&RAMP ID='fire', T = 6492, F = 0.0006/
&RAMP ID='fire', T = 6497, F = 0.0005/
&RAMP ID='fire', T = 6502, F = 0.0005/
&RAMP ID='fire', T = 6507, F = 0.0008/
&RAMP ID='fire', T = 6512, F = 0.0009/
&RAMP ID='fire', T = 6517, F = 0.0009/
&RAMP ID='fire', T = 6522, F = 0.0007/
&RAMP ID='fire', T = 6527, F = 0.0007/
&RAMP ID='fire', T = 6532, F = 0.0009/
&RAMP ID='fire', T = 6537, F = 0.0008/
&RAMP ID='fire', T = 6542, F = 0.0007/
&RAMP ID='fire', T = 6547, F = 0.0008/
&RAMP ID='fire', T = 6552, F = 0.0008/
&RAMP ID='fire', T = 6557, F = 0.0008/
&RAMP ID='fire', T = 6562, F = 0.0008/
&RAMP ID='fire', T = 6567, F = 0.0009/
&RAMP ID='fire', T = 6572, F = 0.0009/
&RAMP ID='fire', T = 6577, F = 0.0010/
&RAMP ID='fire', T = 6582, F = 0.0010/
&RAMP ID='fire', T = 6587, F = 0.0008/
&RAMP ID='fire', T = 6592, F = 0.0009/
&RAMP ID='fire', T = 6597, F = 0.0011/
&RAMP ID='fire', T = 6602, F = 0.0011/
&RAMP ID='fire', T = 6607, F = 0.0010/
&RAMP ID='fire', T = 6612, F = 0.0010/
