&HEAD CHID='ISOHept9',TITLE='TN-1603 test ISOHept9'/

&MESH XB = 0, 2.4, -1.2, 3.6, -0.35, 3.6, IJK = 72, 144, 125/

&MISC CO_PRODUCTION=.TRUE./

&TIME T_BEGIN=-5,T_END=700,TIME_SHRINK_FACTOR=10./
&DUMP NFRAMES=141/

&REAC C=7,H=16,N=0,O=0,HEAT_OF_COMBUSTION=44630,IDEAL=.TRUE.,SOOT_YIELD=0.015,CO_YIELD=0.008/

&SURF ID='skin1',MATL_ID='STEEL','KLITE HTZ', THICKNESS=0.00089, 0.05, COLOR='ANTIQUE WHITE'/
&SURF ID='skin2',MATL_ID='KLITE HTZ','STEEL', THICKNESS=0.05, 0.00089, COLOR='GRAY 40'/
&SURF ID='CONCRETE',MATL_ID='CONCRETE',THICKNESS=0.3,COLOR='GRAY 40'/

&SURF ID='fire',HRRPUA=3265.,COLOR='ORANGE',TMP_FRONT=100.,RAMP_Q='fire'/
&OBST XB=0.846,1.553,1.446,2.154,0.0,0.10,SURF_IDS='fire','skin2','skin2'/

&VENT MB='ZMIN',SURF_ID='CONCRETE'/
&VENT XB= 0.0, 0.0, 0.0, 3.6, 0.0, 2.4,SURF_ID='skin1'/
&VENT XB= 2.4, 2.4, 0.0, 3.6, 0.0, 2.4,SURF_ID='skin1'/
&VENT XB= 0.0, 2.4, 3.6, 3.6, 0.0, 2.4,SURF_ID='skin1'/
&VENT MB='ZMAX',SURF_ID='OPEN'/
&VENT MB='YMIN',SURF_ID='OPEN'/

&VENT XB= 0.0, 0.0, 0.0, 3.6, 2.4, 3.6,SURF_ID='OPEN'/
&VENT XB= 2.4, 2.4, 0.0, 3.6, 2.4, 3.6,SURF_ID='OPEN'/
&VENT XB= 0.0, 0.0, 0.0, 3.6,-0.35,-0.05,SURF_ID='OPEN'/
&VENT XB= 2.4, 2.4, 0.0, 3.6,-0.35,-0.05,SURF_ID='OPEN'/
&VENT XB= 0.0, 0.0,-1.2, 0.0,-0.35, 3.6,SURF_ID='OPEN'/
&VENT XB= 2.4, 2.4,-1.2, 0.0,-0.35, 3.6,SURF_ID='OPEN'/
&VENT XB= 0.0, 2.4, 3.6, 3.6,-0.35,-0.05,SURF_ID='OPEN'/
&VENT XB= 0.0, 2.4, 3.6, 3.6, 2.4, 3.6,SURF_ID='OPEN'/

&OBST XB= 0.0, 2.4, 0.0, 3.6, -0.05, 0.00, SURF_IDS='skin1','skin2','skin2'/
&OBST XB= 0.0, 2.4, 0.0, 3.6,  2.40, 2.45, SURF_IDS='skin2','skin2','skin1'/
&OBST XB= 0.0, 2.4,-0.05, 0.0,  0.00, 2.40, SURF_ID6='skin1','skin1','skin2','skin1','skin1','skin1'/
&HOLE XB= 1.1, 1.3, -0.1, 0.1, 0.00, 2.00/ 

&OBST XB= 1.16,1.23, -0.23,-.17,-0.05, 0.00, SURF_ID='skin1'/


&MATL ID            = 'STEEL'
      FYI           = 'Quintiere, Fire Behavior'
      SPECIFIC_HEAT = 0.77
      EMISSIVITY    = 0.8
      DENSITY       = 7800.
      CONDUCTIVITY  = 45. /

&MATL ID            = 'CONCRETE'
      FYI           = 'Quintiere, Fire Behavior'
      SPECIFIC_HEAT = 0.88
      DENSITY       = 2100.
      CONDUCTIVITY  = 1.0 /

&MATL ID            = 'KLITE HTZ'
      FYI           = 'INSWOOL HTZ for k and WEBBOOK for c'
      EMISSIVITY    = 0.95
      DENSITY       = 128.
      CONDUCTIVITY_RAMP  = 'KLINE HTZ k'
      SPECIFIC_HEAT_RAMP = 'KLINE HTZ c'/

&RAMP ID='KLINE HTZ k', T = 316.0, F = 0.06/
&RAMP ID='KLINE HTZ k', T = 538.0, F = 0.09/
&RAMP ID='KLINE HTZ k', T = 760.0, F = 0.12/
&RAMP ID='KLINE HTZ k', T = 871.0, F = 0.14/

&RAMP ID='KLINE HTZ c', T = 24.9, F = 0.706/
&RAMP ID='KLINE HTZ c', T = 26.9, F = 0.709/
&RAMP ID='KLINE HTZ c', T = 126.9, F = 0.848/
&RAMP ID='KLINE HTZ c', T = 226.9, F = 0.937/
&RAMP ID='KLINE HTZ c', T = 326.9, F = 1.001/
&RAMP ID='KLINE HTZ c', T = 426.9, F = 1.055/
&RAMP ID='KLINE HTZ c', T = 526.9, F = 1.111/
&RAMP ID='KLINE HTZ c', T = 573.9, F = 1.059/
&RAMP ID='KLINE HTZ c', T = 626.9, F = 1.069/
&RAMP ID='KLINE HTZ c', T = 726.9, F = 1.086/
&RAMP ID='KLINE HTZ c', T = 826.9, F = 1.102/
&RAMP ID='KLINE HTZ c', T = 926.9, F = 1.118/
&RAMP ID='KLINE HTZ c', T = 1026.9, F = 1.132/
&RAMP ID='KLINE HTZ c', T = 1126.9, F = 1.146/
&RAMP ID='KLINE HTZ c', T = 1204.9, F = 1.149/
&RAMP ID='KLINE HTZ c', T = 1226.9, F = 1.152/
&RAMP ID='KLINE HTZ c', T = 1326.9, F = 1.164/
&RAMP ID='KLINE HTZ c', T = 1426.9, F = 1.175/
&RAMP ID='KLINE HTZ c', T = 1526.9, F = 1.187/
&RAMP ID='KLINE HTZ c', T = 1626.9, F = 1.198/

&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'oxygen', ID = 'O2Front'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'carbon dioxide', ID = 'CO2Front'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'carbon monoxide', ID = 'COFront'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'fuel', ID = 'UHFront'/
&DEVC XYZ = 1.87, 0.25, 2.08, QUANTITY = 'THERMOCOUPLE', ID = 'TFSampPtRh'/
&DEVC XYZ = 1.87, 0.25, 2.08, QUANTITY = 'TEMPERATURE', ID = 'TFSampA'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'soot', ID = 'SootFront'/
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'water vapor', ID = 'H2OFront'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'oxygen', ID = 'O2Rear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'carbon dioxide', ID = 'CO2Rear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'carbon monoxide', ID = 'CORear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'fuel', ID = 'UHRear'/
&DEVC XYZ = 1.87, 2.86, 2.08, QUANTITY = 'THERMOCOUPLE', ID = 'TRSampPtRh'/
&DEVC XYZ = 1.87, 2.86, 2.08, QUANTITY = 'TEMPERATURE', ID = 'TRSampA'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'soot', ID = 'SootRear'/
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'water vapor', ID = 'H2ORear'/
&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFRFL', IOR=3/
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFFFL', IOR=3/
&DEVC XYZ = 1.20, -0.20, 0.00, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFOFL', IOR=3/
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFRCE', IOR=-3/
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFCCE', IOR=-3/
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'GAUGE_HEAT_FLUX', ID = 'HFFCE', IOR=-3/
&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFRFL', IOR=3/
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFFFL', IOR=3/
&DEVC XYZ = 1.20, -0.20, 0.00, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFOFL', IOR=3/
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFRCE', IOR=-3/
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFCCE', IOR=-3/
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'WALL_TEMPERATURE', ID = 'TSHFFCE', IOR=-3/
&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFRFL', IOR=3/
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFFFL', IOR=3/
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFRCE', IOR=-3/
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFCCE', IOR=-3/
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'BACK_WALL_TEMPERATURE', ID = 'TSXHFFCE', IOR=-3/
&DEVC XYZ = 1.20, 2.88, 0.03, QUANTITY = 'THERMOCOUPLE', ID = 'TR3'/
&DEVC XYZ = 1.20, 2.88, 0.30, QUANTITY = 'THERMOCOUPLE', ID = 'TR30'/
&DEVC XYZ = 1.20, 2.88, 0.60, QUANTITY = 'THERMOCOUPLE', ID = 'TR60'/
&DEVC XYZ = 1.20, 2.88, 0.90, QUANTITY = 'THERMOCOUPLE', ID = 'TR90'/
&DEVC XYZ = 1.20, 2.88, 1.05, QUANTITY = 'THERMOCOUPLE', ID = 'TR105'/
&DEVC XYZ = 1.20, 2.88, 1.20, QUANTITY = 'THERMOCOUPLE', ID = 'TR120'/
&DEVC XYZ = 1.20, 2.88, 1.35, QUANTITY = 'THERMOCOUPLE', ID = 'TR135'/
&DEVC XYZ = 1.20, 2.88, 1.50, QUANTITY = 'THERMOCOUPLE', ID = 'TR150'/
&DEVC XYZ = 1.20, 2.88, 1.80, QUANTITY = 'THERMOCOUPLE', ID = 'TR180'/
&DEVC XYZ = 1.20, 2.88, 2.10, QUANTITY = 'THERMOCOUPLE', ID = 'TR210'/
&DEVC XYZ = 1.20, 2.88, 2.38, QUANTITY = 'THERMOCOUPLE', ID = 'TR237'/
&DEVC XYZ = 1.20, 0.72, 0.03, QUANTITY = 'THERMOCOUPLE', ID = 'TF3'/
&DEVC XYZ = 1.20, 0.72, 0.30, QUANTITY = 'THERMOCOUPLE', ID = 'TF30'/
&DEVC XYZ = 1.20, 0.72, 0.60, QUANTITY = 'THERMOCOUPLE', ID = 'TF60'/
&DEVC XYZ = 1.20, 0.72, 0.90, QUANTITY = 'THERMOCOUPLE', ID = 'TF90'/
&DEVC XYZ = 1.20, 0.72, 1.05, QUANTITY = 'THERMOCOUPLE', ID = 'TF105'/
&DEVC XYZ = 1.20, 0.72, 1.20, QUANTITY = 'THERMOCOUPLE', ID = 'TF120'/
&DEVC XYZ = 1.20, 0.72, 1.35, QUANTITY = 'THERMOCOUPLE', ID = 'TF135'/
&DEVC XYZ = 1.20, 0.72, 1.50, QUANTITY = 'THERMOCOUPLE', ID = 'TF150'/
&DEVC XYZ = 1.20, 0.72, 1.80, QUANTITY = 'THERMOCOUPLE', ID = 'TF180'/
&DEVC XYZ = 1.20, 0.72, 2.10, QUANTITY = 'THERMOCOUPLE', ID = 'TF210'/
&DEVC XYZ = 1.20, 0.72, 2.38, QUANTITY = 'THERMOCOUPLE', ID = 'TF237'/

&SLCF PBX = 1.2, QUANTITY='TEMPERATURE',VECTOR=.TRUE./
&SLCF PBX = 1.2, QUANTITY='HRRPUV'/
&SLCF PBX = 1.2, QUANTITY='MIXTURE_FRACTION_1'/
&SLCF PBX = 1.2, QUANTITY='MIXTURE_FRACTION_2'/
&SLCF PBX = 1.2, QUANTITY='MIXTURE_FRACTION_3'/

&RAMP ID='fire', T = -20, F = 0.0004/
&RAMP ID='fire', T = -15, F = 0.0005/
&RAMP ID='fire', T = -10, F = 0.0006/
&RAMP ID='fire', T = -5, F = 0.0010/
&RAMP ID='fire', T = 0, F = 0.0025/
&RAMP ID='fire', T = 5, F = 0.0144/
&RAMP ID='fire', T = 10, F = 0.0482/
&RAMP ID='fire', T = 15, F = 0.1029/
&RAMP ID='fire', T = 20, F = 0.1609/
&RAMP ID='fire', T = 25, F = 0.2220/
&RAMP ID='fire', T = 30, F = 0.3075/
&RAMP ID='fire', T = 35, F = 0.4105/
&RAMP ID='fire', T = 40, F = 0.5197/
&RAMP ID='fire', T = 45, F = 0.6290/
&RAMP ID='fire', T = 50, F = 0.6931/
&RAMP ID='fire', T = 55, F = 0.7005/
&RAMP ID='fire', T = 60, F = 0.7194/
&RAMP ID='fire', T = 65, F = 0.7796/
&RAMP ID='fire', T = 70, F = 0.8288/
&RAMP ID='fire', T = 75, F = 0.8358/
&RAMP ID='fire', T = 80, F = 0.8063/
&RAMP ID='fire', T = 85, F = 0.7840/
&RAMP ID='fire', T = 90, F = 0.7934/
&RAMP ID='fire', T = 95, F = 0.8017/
&RAMP ID='fire', T = 100, F = 0.8237/
&RAMP ID='fire', T = 105, F = 0.8483/
&RAMP ID='fire', T = 110, F = 0.8532/
&RAMP ID='fire', T = 115, F = 0.8432/
&RAMP ID='fire', T = 120, F = 0.8276/
&RAMP ID='fire', T = 125, F = 0.8247/
&RAMP ID='fire', T = 130, F = 0.8403/
&RAMP ID='fire', T = 135, F = 0.8442/
&RAMP ID='fire', T = 140, F = 0.8394/
&RAMP ID='fire', T = 145, F = 0.8191/
&RAMP ID='fire', T = 150, F = 0.8007/
&RAMP ID='fire', T = 155, F = 0.8031/
&RAMP ID='fire', T = 160, F = 0.8194/
&RAMP ID='fire', T = 165, F = 0.8391/
&RAMP ID='fire', T = 170, F = 0.8462/
&RAMP ID='fire', T = 175, F = 0.8357/
&RAMP ID='fire', T = 180, F = 0.8332/
&RAMP ID='fire', T = 185, F = 0.8283/
&RAMP ID='fire', T = 190, F = 0.8227/
&RAMP ID='fire', T = 195, F = 0.8430/
&RAMP ID='fire', T = 200, F = 0.8624/
&RAMP ID='fire', T = 205, F = 0.8575/
&RAMP ID='fire', T = 210, F = 0.8573/
&RAMP ID='fire', T = 215, F = 0.8801/
&RAMP ID='fire', T = 220, F = 0.8906/
&RAMP ID='fire', T = 225, F = 0.8875/
&RAMP ID='fire', T = 230, F = 0.8875/
&RAMP ID='fire', T = 235, F = 0.8802/
&RAMP ID='fire', T = 240, F = 0.8893/
&RAMP ID='fire', T = 245, F = 0.9001/
&RAMP ID='fire', T = 250, F = 0.9109/
&RAMP ID='fire', T = 255, F = 0.9063/
&RAMP ID='fire', T = 260, F = 0.9359/
&RAMP ID='fire', T = 265, F = 0.9873/
&RAMP ID='fire', T = 270, F = 0.9920/
&RAMP ID='fire', T = 275, F = 0.9515/
&RAMP ID='fire', T = 280, F = 0.9182/
&RAMP ID='fire', T = 285, F = 0.9251/
&RAMP ID='fire', T = 290, F = 0.9373/
&RAMP ID='fire', T = 295, F = 0.9269/
&RAMP ID='fire', T = 300, F = 0.9064/
&RAMP ID='fire', T = 305, F = 0.9173/
&RAMP ID='fire', T = 310, F = 0.9364/
&RAMP ID='fire', T = 315, F = 0.9366/
&RAMP ID='fire', T = 320, F = 0.9090/
&RAMP ID='fire', T = 325, F = 0.8888/
&RAMP ID='fire', T = 330, F = 0.8786/
&RAMP ID='fire', T = 335, F = 0.8870/
&RAMP ID='fire', T = 340, F = 0.8848/
&RAMP ID='fire', T = 345, F = 0.9022/
&RAMP ID='fire', T = 350, F = 0.8934/
&RAMP ID='fire', T = 355, F = 0.8845/
&RAMP ID='fire', T = 360, F = 0.8852/
&RAMP ID='fire', T = 365, F = 0.8935/
&RAMP ID='fire', T = 370, F = 0.9200/
&RAMP ID='fire', T = 375, F = 0.9540/
&RAMP ID='fire', T = 380, F = 0.9556/
&RAMP ID='fire', T = 385, F = 0.9805/
&RAMP ID='fire', T = 390, F = 1.0000/
&RAMP ID='fire', T = 395, F = 0.9746/
&RAMP ID='fire', T = 400, F = 0.9112/
&RAMP ID='fire', T = 405, F = 0.8455/
&RAMP ID='fire', T = 410, F = 0.8458/
&RAMP ID='fire', T = 415, F = 0.9049/
&RAMP ID='fire', T = 420, F = 0.9266/
&RAMP ID='fire', T = 425, F = 0.9245/
&RAMP ID='fire', T = 430, F = 0.9451/
&RAMP ID='fire', T = 435, F = 0.9657/
&RAMP ID='fire', T = 440, F = 0.9554/
&RAMP ID='fire', T = 445, F = 0.9304/
&RAMP ID='fire', T = 450, F = 0.8997/
&RAMP ID='fire', T = 455, F = 0.8958/
&RAMP ID='fire', T = 460, F = 0.9438/
&RAMP ID='fire', T = 465, F = 0.9887/
&RAMP ID='fire', T = 470, F = 0.9656/
&RAMP ID='fire', T = 475, F = 0.8794/
&RAMP ID='fire', T = 480, F = 0.7947/
&RAMP ID='fire', T = 485, F = 0.7587/
&RAMP ID='fire', T = 490, F = 0.7529/
&RAMP ID='fire', T = 495, F = 0.7391/
&RAMP ID='fire', T = 500, F = 0.6930/
&RAMP ID='fire', T = 505, F = 0.6500/
&RAMP ID='fire', T = 510, F = 0.6211/
&RAMP ID='fire', T = 515, F = 0.5852/
&RAMP ID='fire', T = 520, F = 0.5209/
&RAMP ID='fire', T = 525, F = 0.4425/
&RAMP ID='fire', T = 530, F = 0.3716/
&RAMP ID='fire', T = 535, F = 0.3132/
&RAMP ID='fire', T = 540, F = 0.2679/
&RAMP ID='fire', T = 545, F = 0.2241/
&RAMP ID='fire', T = 550, F = 0.1717/
&RAMP ID='fire', T = 555, F = 0.1296/
&RAMP ID='fire', T = 560, F = 0.1043/
&RAMP ID='fire', T = 565, F = 0.0891/
&RAMP ID='fire', T = 570, F = 0.0761/
&RAMP ID='fire', T = 575, F = 0.0637/
&RAMP ID='fire', T = 580, F = 0.0524/
&RAMP ID='fire', T = 585, F = 0.0426/
&RAMP ID='fire', T = 590, F = 0.0350/
&RAMP ID='fire', T = 595, F = 0.0300/
&RAMP ID='fire', T = 600, F = 0.0271/
&RAMP ID='fire', T = 605, F = 0.0241/
&RAMP ID='fire', T = 610, F = 0.0214/
&RAMP ID='fire', T = 615, F = 0.0196/
&RAMP ID='fire', T = 620, F = 0.0182/
&RAMP ID='fire', T = 625, F = 0.0164/
&RAMP ID='fire', T = 630, F = 0.0146/
&RAMP ID='fire', T = 635, F = 0.0131/
&RAMP ID='fire', T = 640, F = 0.0122/
&RAMP ID='fire', T = 645, F = 0.0115/
&RAMP ID='fire', T = 650, F = 0.0108/
&RAMP ID='fire', T = 655, F = 0.0101/
&RAMP ID='fire', T = 660, F = 0.0092/
&RAMP ID='fire', T = 665, F = 0.0090/
&RAMP ID='fire', T = 670, F = 0.0092/
&RAMP ID='fire', T = 675, F = 0.0089/
&RAMP ID='fire', T = 680, F = 0.0084/
&RAMP ID='fire', T = 685, F = 0.0079/
&RAMP ID='fire', T = 690, F = 0.0077/
&RAMP ID='fire', T = 695, F = 0.0071/
&RAMP ID='fire', T = 700, F = 0.0064/
