&HEAD CHID='NIST_He_CaseA',TITLE='Helium release experiment - 1sq1h - He_3f'/
! Center of box, resting on floor, one hole, one hour release !

&MESH IJK=12,12,64, XB=-0.05, 0.05, 0.70, 0.80, 0.0, 0.745 /
&MESH IJK=20,20,64, XB=-0.05, 0.05,-0.05, 0.05, 0.0, 0.745 /
&MESH IJK=32,26,64, XB=-0.75, 0.05, 0.05, 0.70, 0.0, 0.745 /
&MESH IJK=28,32,64, XB=-0.75,-0.05, 0.70, 1.50, 0.0, 0.745 /
&MESH IJK=32,28,64, XB=-0.05, 0.75, 0.80, 1.50, 0.0, 0.745 /
&MESH IJK=28,34,64, XB= 0.05, 0.75,-0.05, 0.80, 0.0, 0.745 /
&MESH IJK=28,22,64, XB=-0.75,-0.05,-0.50, 0.05, 0.0, 0.745 /
&MESH IJK=32,18,64, XB=-0.05, 0.75,-0.50,-0.05, 0.0, 0.745 /

&DUMP DT_RESTART=1800.0 /

&TIME T_END=7200./

&MISC ISOTHERMAL=.TRUE.,TMPA=21., SURF_DEFAULT='PLEXIGLASS'/

&SPEC ID='HELIUM'/

&MATL ID = 'PLEXI', CONDUCTIVITY = 0.48, SPECIFIC_HEAT = 0.84, DENSITY = 1440./
&SURF ID = 'PLEXIGLASS', MATL_ID='PLEXI', THICKNESS = 0.013 /

&OBST XB=-0.75,0.75,0.00,0.0,0.0,0.745/
&HOLE XB=-0.01,0.015,-0.03,0.02,0.36086,0.38414, COLOR='BLUE' / HOLE SIZE 2.5 cm x 2.33 cm

&VENT XB=-0.75,0.75,-0.5,-0.5,0.0,0.745, SURF_ID='OPEN'/
&VENT XB=0.75,0.75,-0.5,0,0.0,0.745, SURF_ID='OPEN'/
&VENT XB=-0.75,-0.75,-0.5,0,0.0,0.745, SURF_ID='OPEN'/
&VENT XB=-0.75,0.75,-0.5,0,0.745,0.745, SURF_ID='OPEN'/
&VENT XB=-0.75,0.75,-0.5,0,0.0,0.0, SURF_ID='OPEN'/

&SURF ID='HELIUM',MASS_FLUX(1)=0.037166, RAMP_MF(1)='LEAKRAMP'/ Vent area is 0.001110889 sq m, Flow rate is 14.94 lpm, density is 0.165813 at 294
&RAMP ID='LEAKRAMP',T=0.0,F=0.0 / 
&RAMP ID='LEAKRAMP',T=0.1,F=1.0 /
&RAMP ID='LEAKRAMP',T=3600.0,F=1.0 /
&RAMP ID='LEAKRAMP',T=3600.1,F=0.0 /

&OBST XB=-0.01666666,0.01666666,0.73333,0.76667,0.000,0.21,COLOR='RED' / 
&VENT XB=-0.01666666,0.01666666,0.73333,0.76667,0.21, 0.21, SURF_ID='HELIUM', COLOR='BLUE' /

&SLCF PBX = -0.375, QUANTITY='HELIUM_VF',VECTOR=.TRUE./
&SLCF PBX = 0.0, QUANTITY='HELIUM_VF',VECTOR=.TRUE./
&SLCF PBX = 0.375, QUANTITY='HELIUM_VF',VECTOR=.TRUE./

&DEVC XYZ=0.405,0.355,0.650, QUANTITY='HELIUM_VF',ID='Sensor1' /
&DEVC XYZ=0.405,0.355,0.559, QUANTITY='HELIUM_VF',ID='Sensor2' /
&DEVC XYZ=0.405,0.355,0.466, QUANTITY='HELIUM_VF',ID='Sensor3' /
&DEVC XYZ=0.405,0.355,0.372, QUANTITY='HELIUM_VF',ID='Sensor4' /
&DEVC XYZ=0.405,0.355,0.276, QUANTITY='HELIUM_VF',ID='Sensor5' /
&DEVC XYZ=0.405,0.355,0.185, QUANTITY='HELIUM_VF',ID='Sensor6' /
&DEVC XYZ=0.405,0.355,0.093, QUANTITY='HELIUM_VF',ID='Sensor7' /

&DEVC XB=-0.016666,0.016666,0.733333,0.76667,0.21,0.21, QUANTITY='MASS FLOW', ID='MFLOW-Bur' /
&DEVC XB=-0.016666,0.016666,0.733333,0.76667,0.21,0.21, QUANTITY='VOLUME FLOW', ID='VFLOW-Bur' /

&DEVC XB=-0.01,0.015,0.0,0.0,0.36086,0.38414, QUANTITY='MASS FLOW', ID='MFLOW-Hole' /
&DEVC XB=-0.01,0.015,0.0,0.0,0.36086,0.38414, QUANTITY='VOLUME FLOW', ID='VFLOW-Hole' /

&TAIL /
