&DEVC ID='MLRPUA',       XB=-0.3,0.3,-0.3,0.3,-0.01,0.10, SURF_ID='POOL', QUANTITY='BURNING RATE',     SPATIAL_STATISTIC='MEAN' /
&DEVC ID='HEAT_FLUX',    XB=-0.3,0.3,-0.3,0.3,-0.01,0.10, SURF_ID='POOL', QUANTITY='TOTAL HEAT FLUX',  SPATIAL_STATISTIC='MEAN' /
&DEVC ID='MLRPUA_ideal', XB=-0.3,0.3,-0.3,0.3,-0.01,0.10, SURF_ID='POOL', QUANTITY='TOTAL HEAT FLUX',  SPATIAL_STATISTIC='MEAN', CONVERSION_FACTOR=0.0011947 /
&DEVC ID='T_SURF_MEAN',  XB=-0.3,0.3,-0.3,0.3,-0.01,0.10, SURF_ID='POOL', QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN' /
&DEVC ID='T_SURF_MAX',   XB=-0.3,0.3,-0.3,0.3,-0.01,0.10, SURF_ID='POOL', QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MAX'  /

&PROP ID='TC',DENSITY=20725,SPECIFIC_HEAT_RAMP='TC C', DIAMETER=0.000199 /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='THERMOCOUPLE', ID='TC_CL', PROP_ID='TC', STATISTICS_START=10, POINTS=50, Z_ID='z', CONVERSION_ADDEND=273.15, UNITS='K', COORD_FACTOR=100., XYZ_UNITS='cm' /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='TEMPERATURE',  ID='TG_CL',               STATISTICS_START=10, POINTS=50,           CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=T /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='W-VELOCITY',   ID='w_CL',                STATISTICS_START=10, POINTS=50,           HIDE_COORDINATES=T /

&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='THERMOCOUPLE', ID='TC_CL_RMS', PROP_ID='TC', STATISTICS_START=10, POINTS=50, TEMPORAL_STATISTIC='RMS', CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=T /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='TEMPERATURE',  ID='TG_CL_RMS',               STATISTICS_START=10, POINTS=50, TEMPORAL_STATISTIC='RMS', CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=T /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='W-VELOCITY',   ID='w_CL_RMS',                STATISTICS_START=10, POINTS=50, TEMPORAL_STATISTIC='RMS',                                      HIDE_COORDINATES=T /

&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', ID='X_O2', STATISTICS_START=10, POINTS=50, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', ID='X_CO2', STATISTICS_START=10, POINTS=50, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='X_CO', STATISTICS_START=10, POINTS=50, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='VOLUME FRACTION', SPEC_ID='ETHANOL', ID='X_FUEL', STATISTICS_START=10, POINTS=50, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='VOLUME FRACTION', SPEC_ID='WATER VAPOR', ID='X_H2O', STATISTICS_START=10, POINTS=50, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='VOLUME FRACTION', SPEC_ID='HYDROGEN', ID='X_H2', STATISTICS_START=10, POINTS=50, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='VOLUME FRACTION', SPEC_ID='NITROGEN', ID='X_N2', STATISTICS_START=10, POINTS=50, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='MASS FRACTION',   SPEC_ID='CARBON MONOXIDE', ID='Y_CO', STATISTICS_START=10, POINTS=50, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='MASS FRACTION',   SPEC_ID='SOOT', ID='Y_Soot', STATISTICS_START=10, POINTS=50, HIDE_COORDINATES=.TRUE. /

&DEVC ID='w', XYZ=0.001,0.001,0.151, QUANTITY='W-VELOCITY' /

&RAMP ID='TC C',F=100,T=0.145/
&RAMP ID='TC C',F=1400,T=0.180/
&TAIL /
