&HEAD CHID='NIST_Ethanol_GEOM_Predicted_4cm', TITLE='NIST Ethanol Pool, 4 cm resolution' /

&TIME T_END=60. /

&MISC TMPA=16., HUMIDITY=25. /

&DUMP DT_HRR=2., DT_DEVC=0.0000001 /

per Kim, Lee, Hamins, 2019, top of burner was 0.27 cm above floor (1 cm lip)
&MESH IJK=32,32,48, XB=-0.64,0.64,-0.64,0.64,-0.26,1.66/

&RADI NUMBER_RADIATION_ANGLES=600, TIME_STEP_INCREMENT=10, ANGLE_INCREMENT=10 /

&REAC RADIATIVE_FRACTION=0.26, FUEL='ETHANOL', SOOT_YIELD=0.008, CO_YIELD=0.001, N_SIMPLE_CHEMISTRY_REACTIONS=2, FUEL_C_TO_CO_FRACTION=0.95, FUEL_H_TO_H2_FRACTION=0.5  /

&MATL ID='STEEL', CONDUCTIVITY=54, DENSITY=7800, SPECIFIC_HEAT=0.465, EMISSIVITY=0.8 /
&SURF ID='PAN', COLOR='GRAY 50', MATL_ID='STEEL', THICKNESS=0.003/
&SURF ID='POOL', COLOR='LIGHT BLUE', MATL_ID='ETHANOL LIQUID', THICKNESS=0.15
      EXTERNAL_FLUX=20
      RAMP_EF='flux' /
&RAMP ID='flux', T= 0, F=1 /
&RAMP ID='flux', T=24, F=1 /
&RAMP ID='flux', T=25, F=0 /

&MATL ID                     = 'ETHANOL LIQUID'
      EMISSIVITY             = 1.
      NU_SPEC                = 1.
      SPEC_ID                = 'ETHANOL'
      HEAT_OF_REACTION       = 837
      CONDUCTIVITY           = 0.17
      SPECIFIC_HEAT          = 2.44
      DENSITY                = 794
      ABSORPTION_COEFFICIENT = 1534.3
      BOILING_TEMPERATURE    = 78.35 /

-- Generated by BlenderFDS
Vertices: 774 | Faces: 1536
&GEOM ID='Burner' SURF_ID='PAN','POOL' BINARY_FILE='../../../../cad/Case_Studies/NIST_Pool_Fires/nist30cm_1cm.bingeom' /

&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /

&CATF OTHER_FILES='NIST_Ethanol_30cm_1cm_DEVC.fds'/

&SLCF PBY=0.001, QUANTITY='VELOCITY', VECTOR=T /
&SLCF PBY=0.001, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBY=0.001, QUANTITY='TEMPERATURE' /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CELL_CENTERED=T /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CELL_CENTERED=T /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='ETHANOL', CELL_CENTERED=T /

&BNDF QUANTITY='BURNING RATE', CELL_CENTERED=T /
&BNDF QUANTITY='GAUGE HEAT FLUX', CELL_CENTERED=T /
&BNDF QUANTITY='WALL TEMPERATURE', CELL_CENTERED=T/
&BNDF QUANTITY='MASS FLUX', SPEC_ID='ETHANOL', CELL_CENTERED=T/

&TAIL /
