&HEAD CHID='NIST_Methane_GEOM_Prescribed_4cm', TITLE='NIST Methane Fire, 37 cm diameter burner, 4 cm resolution' /

&TIME T_END=60. /

&MISC SIMULATION_MODE='LES', TMPA=16., HUMIDITY=25. /

&DUMP DT_HRR=2., DT_DEVC=0.0000001 /

&MESH IJK=32,32,48, XB=-0.64,0.64,-0.64,0.64,-0.20,1.72/

&RADI NUMBER_RADIATION_ANGLES=16, TIME_STEP_INCREMENT=1, ANGLE_INCREMENT=1 /

&REAC RADIATIVE_FRACTION=0.15, FUEL='METHANE', SOOT_YIELD=0.0, CO_YIELD=0.0, N_SIMPLE_CHEMISTRY_REACTIONS=2, FUEL_C_TO_CO_FRACTION=0.95, FUEL_H_TO_H2_FRACTION=0.5 /

&MATL ID='STEEL', CONDUCTIVITY=54, DENSITY=7800, SPECIFIC_HEAT=0.465, EMISSIVITY=0.8 /
&SURF ID='PAN', COLOR='GRAY 50', MATL_ID='STEEL', THICKNESS=0.003/
&SURF ID='POOL', COLOR='LIGHT BLUE', SPEC_ID='METHANE', MASS_FLUX=0.0064 /

&GEOM ID='37cm  burner', SURF_IDS='POOL','PAN','PAN',
      CYLINDER_LENGTH=0.10,
      CYLINDER_RADIUS=0.185,
      CYLINDER_ORIGIN=0.,0.,-0.10,
      CYLINDER_AXIS=0.,0.,1.,
      CYLINDER_NSEG_AXIS=6,
      CYLINDER_NSEG_THETA=48 /

&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /

&CATF OTHER_FILES='NIST_Methane_37cm_DEVC.fds'/

&SLCF PBY=0.001, QUANTITY='VELOCITY', VECTOR=T /
&SLCF PBY=0.001, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBY=0.001, QUANTITY='TEMPERATURE' /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CELL_CENTERED=T /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CELL_CENTERED=T /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /

&TAIL /
