&DEVC ID='MLRPUA',       XB=-1.0,1.0,-1.0,1.0,-0.01,0.10, SURF_ID='POOL', QUANTITY='BURNING RATE',     SPATIAL_STATISTIC='MEAN' /
&DEVC ID='HEAT_FLUX',    XB=-1.0,1.0,-1.0,1.0,-0.01,0.10, SURF_ID='POOL', QUANTITY='TOTAL HEAT FLUX',  SPATIAL_STATISTIC='MEAN' /
&DEVC ID='MLRPUA_ideal', XB=-1.0,1.0,-1.0,1.0,-0.01,0.10, SURF_ID='POOL', QUANTITY='TOTAL HEAT FLUX',  SPATIAL_STATISTIC='MEAN', CONVERSION_FACTOR=0.000910 /
&DEVC ID='T_SURF_MEAN',  XB=-1.0,1.0,-1.0,1.0,-0.01,0.10, SURF_ID='POOL', QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN' /
&DEVC ID='T_SURF_MAX',   XB=-1.0,1.0,-1.0,1.0,-0.01,0.10, SURF_ID='POOL', QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MAX'  /

&PROP ID='TC',DENSITY=20725,SPECIFIC_HEAT_RAMP='TC C', DIAMETER=0.0001533 /
&DEVC XB= 0.001,0.001,0.001,0.001,0.005,2.105, QUANTITY='THERMOCOUPLE', ID='T_CL',     PROP_ID='TC', POINTS=54, CONVERSION_ADDEND=273.15, UNITS='K', COORD_FACTOR=100., XYZ_UNITS='cm', Z_ID='z' /
&DEVC XB= 0.001,0.001,0.001,0.001,0.005,2.105, QUANTITY='THERMOCOUPLE', ID='T_CL_RMS', PROP_ID='TC', POINTS=54, TEMPORAL_STATISTIC='RMS', UNITS='K', HIDE_COORDINATES=.TRUE. /

&DEVC XB=-0.095,0.495,0.001,0.001,0.200,0.200, QUANTITY='THERMOCOUPLE', ID='T_20',      PROP_ID='TC', POINTS=15, CONVERSION_ADDEND=273.15, UNITS='K', COORD_FACTOR=100., XYZ_UNITS='cm', X_ID='r' /
&DEVC XB=-0.095,0.495,0.001,0.001,0.200,0.200, QUANTITY='THERMOCOUPLE', ID='T_20_RMS',  PROP_ID='TC', POINTS=15, TEMPORAL_STATISTIC='RMS', UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,0.600,0.600, QUANTITY='THERMOCOUPLE', ID='T_60',      PROP_ID='TC', POINTS=15, CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,0.600,0.600, QUANTITY='THERMOCOUPLE', ID='T_60_RMS',  PROP_ID='TC', POINTS=15, TEMPORAL_STATISTIC='RMS', UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,1.000,1.000, QUANTITY='THERMOCOUPLE', ID='T_100',     PROP_ID='TC', POINTS=15, CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,1.000,1.000, QUANTITY='THERMOCOUPLE', ID='T_100_RMS', PROP_ID='TC', POINTS=15, TEMPORAL_STATISTIC='RMS', UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,1.400,1.400, QUANTITY='THERMOCOUPLE', ID='T_140',     PROP_ID='TC', POINTS=15, CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,1.400,1.400, QUANTITY='THERMOCOUPLE', ID='T_140_RMS', PROP_ID='TC', POINTS=15, TEMPORAL_STATISTIC='RMS', UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,1.800,1.800, QUANTITY='THERMOCOUPLE', ID='T_180',     PROP_ID='TC', POINTS=15, CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,1.800,1.800, QUANTITY='THERMOCOUPLE', ID='T_180_RMS', PROP_ID='TC', POINTS=15, TEMPORAL_STATISTIC='RMS', UNITS='K', HIDE_COORDINATES=.TRUE. /

&DEVC XB= 0.520,5.000,0.001,0.200,0.000,0.000, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION= 0,0,1, ID='HF_00', POINTS=101, COORD_FACTOR=100., XYZ_UNITS='cm', X_ID='r2' /
&DEVC XB= 0.520,5.000,0.001,0.200,0.410,0.410, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=-1,0,0, ID='HF_41', POINTS=101, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.520,5.000,0.001,0.200,0.610,0.610, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=-1,0,0, ID='HF_61', POINTS=101, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.520,5.000,0.001,0.200,0.810,0.810, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=-1,0,0, ID='HF_81', POINTS=101, HIDE_COORDINATES=.TRUE. /

&DEVC XB= 2.075,2.075,0.100,0.100,0.000,1.800, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=-1,0,0, ID='HF_207', POINTS=41, COORD_FACTOR=100., XYZ_UNITS='cm', Z_ID='z2' /

&DEVC ID='w', XYZ=0.001,0.001,0.501, QUANTITY='W-VELOCITY' /

&RAMP ID='TC C',F=100,T=0.145/
&RAMP ID='TC C',F=1400,T=0.180/
&TAIL /
