&HEAD CHID='NIST_Methanol_1m_GEOM_Predicted_1cm', TITLE='NIST Methanol Pool, 1 m pan, 1 cm resolution' /

! 64 + 16 + 24 + 6 = 110 mesh case

&MESH XB=-0.6,-0.3, -0.6,-0.3, -0.2,0.1, IJK=32,32,32, MULT_ID='m0', COLOR='RED' / 1 cm
&MULT ID='m0', DX=0.3,DY=0.3,DZ=0.3, I_UPPER=3,J_UPPER=3,K_UPPER=3 / 64 mesh

&MESH XB=-0.6,0, -0.6,0, -0.2,0.4, IJK=32,32,32, MULT_ID='m1', COLOR='GRAY' / 2 cm
&MULT ID='m1', DX=0.6,DY=0.6,DZ=0.6, I_UPPER=1,J_UPPER=1,K_LOWER=2,K_UPPER=5 / 16 mesh

&MESH XB=-0.6, 0.6,-0.6,0.6,-0.2, 1.0, IJK=32,32,32, MULT_ID='m2', COLOR='BLACK' / 4 cm
&MULT ID='m2', DX=1.2,DY=1.2,DZ=1.2,
      I_LOWER=-1,I_LOWER_SKIP=0,I_UPPER_SKIP=0,I_UPPER=1
      J_LOWER=-1,J_LOWER_SKIP=0,J_UPPER_SKIP=0,J_UPPER=1,
      K_UPPER=2 / 24 mesh

&MESH XB= 0.6, 1.8,-0.6,0.6,-0.2, 1.0, IJK=32,32,32, MULT_ID='m3', COLOR='BLACK' / 4 cm
&MULT ID='m3', DX=1.2, DZ=1.2, I_LOWER=1,I_UPPER=3, K_UPPER=1 / 6 mesh

&TIME T_END=60. /

&MISC TMPA=25., SIMULATION_MODE='LES' /

&DUMP DT_DEVC=0.0000001, DT_HRR=2. /

&RADI NUMBER_RADIATION_ANGLES=600, TIME_STEP_INCREMENT=1, ANGLE_INCREMENT=1 /

&REAC RADIATIVE_FRACTION=0.22, N_SIMPLE_CHEMISTRY_REACTIONS=2, FUEL_C_TO_CO_FRACTION=0.997332224, FUEL_H_TO_H2_FRACTION=0.5,FUEL='METHANOL' ,CO_YIELD=0.002,SOOT_YIELD=0.001/

&MATL ID='STEEL', CONDUCTIVITY=54, DENSITY=7800, SPECIFIC_HEAT=0.465, EMISSIVITY=0.8 /
&SURF ID='PAN', COLOR='GRAY 50', MATL_ID='STEEL', THICKNESS=0.0017/
&SURF ID='POOL', COLOR='LIGHT BLUE', MATL_ID='METHANOL LIQUID', THICKNESS=0.14,RAMP_T_I='T RAMP',TMP_BACK_GAS=20,HEAT_TRANSFER_COEFFICIENT_BACK=1000/

&RAMP ID='T RAMP', T= 0, F=64 /
&RAMP ID='T RAMP', T=0.14, F=20 /

&MATL ID                     = 'METHANOL LIQUID'
      EMISSIVITY             = 1.
      NU_SPEC                = 1.
      SPEC_ID                = 'METHANOL'
      HEAT_OF_REACTION       = 1151.
      CONDUCTIVITY           = 0.20
      SPECIFIC_HEAT_RAMP     = 'M RAMP'
      DENSITY                = 7960
      ABSORPTION_COEFFICIENT = 1500
      BOILING_TEMPERATURE    = 64.65 /

&RAMP ID='M RAMP',T=20,F=0.250/
&RAMP ID='M RAMP',T=30,F=0.256/
&RAMP ID='M RAMP',T=40,F=0.262/
&RAMP ID='M RAMP',T=50,F=0.262/
&RAMP ID='M RAMP',T=60,F=0.270/
&RAMP ID='M RAMP',T=70,F=0.277/

-- Generated by BlenderFDS
Vertices: 2301 | Faces: 4590
&GEOM ID='Burner' SURF_ID='PAN','POOL' BINARY_FILE='../../../../cad/Case_Studies/NIST_Pool_Fires/nist100cm_1cm.bingeom' /

&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /

&CATF OTHER_FILES='NIST_Methanol_1m_DEVC.fds'/

&SLCF PBY=0.001, QUANTITY='VELOCITY', VECTOR=.TRUE. /
&SLCF PBY=0.001, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='TEMPERATURE' /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANOL', CELL_CENTERED=.TRUE. /

&BNDF CELL_CENTERED=.TRUE., QUANTITY='BURNING RATE' /
&BNDF CELL_CENTERED=.TRUE., QUANTITY='WALL TEMPERATURE' /
&BNDF CELL_CENTERED=.TRUE., QUANTITY='GAUGE HEAT FLUX' /

&TAIL /
