&HEAD CHID='NIST_Methanol_1m_GEOM_Predicted_2p5cm', TITLE='NIST Methanol Pool, 1 m pan, 2.5 cm resolution' /

&TIME T_END=60. /

&MISC SIMULATION_MODE='LES', TMPA=25. /

&DUMP DT_HRR=2., DT_DEVC=0.0000001 /

&MULT ID='m1', DX=1,DY=1,DZ=1, I_UPPER=3,J_UPPER=3,K_UPPER=3/
&MESH IJK=40,40,40, XB=-2,-1,-2,-1,-0.50,0.5, MULT_ID='m1'/ 64 mesh
&MESH IJK=40,40,40, XB= 2, 3,-2,-1,-0.50,0.5, MULT_ID='m1'/ 64 mesh (128 total)

&RADI NUMBER_RADIATION_ANGLES=600, TIME_STEP_INCREMENT=1, ANGLE_INCREMENT=1 /

&REAC RADIATIVE_FRACTION=0.21,FUEL='METHANOL', N_SIMPLE_CHEMISTRY_REACTIONS=2, FUEL_C_TO_CO_FRACTION=1.00, FUEL_H_TO_H2_FRACTION=0.5 /

&REAC RADIATIVE_FRACTION=0.22, N_SIMPLE_CHEMISTRY_REACTIONS=2, FUEL_C_TO_CO_FRACTION=0.997332224, FUEL_H_TO_H2_FRACTION=0.5,FUEL='METHANOL' ,CO_YIELD=0.002,SOOT_YIELD=0.001/

&MATL ID='STEEL', CONDUCTIVITY=54, DENSITY=7800, SPECIFIC_HEAT=0.465, EMISSIVITY=0.8 /
&SURF ID='PAN', COLOR='GRAY 50', MATL_ID='STEEL', THICKNESS=0.0017/
&SURF ID='POOL', COLOR='LIGHT BLUE', MATL_ID='METHANOL LIQUID', THICKNESS=0.14,RAMP_T_I='T RAMP',TMP_BACK_GAS=20,HEAT_TRANSFER_COEFFICIENT_BACK=1000/

&RAMP ID='T RAMP', T= 0, F=64 /
&RAMP ID='T RAMP', T=0.14, F=20 /

&MATL ID                     = 'METHANOL LIQUID'
      EMISSIVITY             = 1.
      NU_SPEC                = 1.
      SPEC_ID                = 'METHANOL'
      HEAT_OF_REACTION       = 1151.
      CONDUCTIVITY           = 0.20
      SPECIFIC_HEAT_RAMP     = 'M RAMP'
      DENSITY                = 7960
      ABSORPTION_COEFFICIENT = 1500
      BOILING_TEMPERATURE    = 64.65 /

&RAMP ID='M RAMP',T=20,F=0.250/
&RAMP ID='M RAMP',T=30,F=0.256/
&RAMP ID='M RAMP',T=40,F=0.262/
&RAMP ID='M RAMP',T=50,F=0.262/
&RAMP ID='M RAMP',T=60,F=0.270/
&RAMP ID='M RAMP',T=70,F=0.277/

-- Generated by BlenderFDS
Vertices: 2301 | Faces: 4590
&GEOM ID='Burner' SURF_ID='PAN','POOL' BINARY_FILE='../../../../cad/Case_Studies/NIST_Pool_Fires/nist100cm_1cm.bingeom' /

&VENT MB='ZMIN', SURF_ID='OPEN' / pan on cinder blocks raised above floor
&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /

&CATF OTHER_FILES='NIST_Methanol_1m_DEVC.fds'/

&SLCF PBY=0.001, QUANTITY='VELOCITY', VECTOR=T /
&SLCF PBY=0.001, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBY=0.001, QUANTITY='TEMPERATURE' /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CELL_CENTERED=T /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CELL_CENTERED=T /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANOL', CELL_CENTERED=T /

&BNDF QUANTITY='BURNING RATE', CELL_CENTERED=T /
&BNDF QUANTITY='GAUGE HEAT FLUX', CELL_CENTERED=T /
&BNDF QUANTITY='WALL TEMPERATURE', CELL_CENTERED=T/
&BNDF QUANTITY='MASS FLUX', SPEC_ID='METHANOL', CELL_CENTERED=T/

&TAIL /
