&HEAD CHID='NIST_Methanol_1m_GEOM_Prescribed_5cm', TITLE='NIST Methanol Pool, 1 m pan, 5 cm resolution' /

&TIME T_END=60. /

&MISC TMPA=25. /

&DUMP DT_HRR=2., DT_DEVC=0.0000001 /

&MULT ID='m1', DX=1,DY=1,DZ=1, I_UPPER=3,J_UPPER=3,K_UPPER=3/
&MESH IJK=20,20,20, XB=-2,-1,-2,-1,-0.50,0.5, MULT_ID='m1'/ 64 mesh
&MESH IJK=20,20,20, XB= 2, 3,-2,-1,-0.50,0.5, MULT_ID='m1'/ 64 mesh (128 total)

&RADI NUMBER_RADIATION_ANGLES=600, TIME_STEP_INCREMENT=1, ANGLE_INCREMENT=1 /

&REAC RADIATIVE_FRACTION=0.21,FUEL='METHANOL', N_SIMPLE_CHEMISTRY_REACTIONS=2, FUEL_C_TO_CO_FRACTION=1.00, FUEL_H_TO_H2_FRACTION=0.5 /

&MATL ID='STEEL', CONDUCTIVITY=54, DENSITY=7800, SPECIFIC_HEAT=0.465, EMISSIVITY=0.8 /
&SURF ID='PAN', COLOR='GRAY 50', MATL_ID='STEEL', THICKNESS=0.003/
&SURF ID='POOL', COLOR='LIGHT BLUE', SPEC_ID='METHANOL', TMP_FRONT=64.6, MASS_FLUX=0.0163 /

-- Generated by BlenderFDS
Vertices: 2301 | Faces: 4590
&GEOM ID='Burner' SURF_ID='PAN','POOL' BINARY_FILE='../../../../cad/Case_Studies/NIST_Pool_Fires/nist100cm_1cm.bingeom' /

&VENT MB='ZMIN', SURF_ID='OPEN' / pan on cinder blocks raised above floor
&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /

&CATF OTHER_FILES='NIST_Methanol_1m_DEVC.fds'/

&SLCF PBY=0.001, QUANTITY='VELOCITY', VECTOR=T /
&SLCF PBY=0.001, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBY=0.001, QUANTITY='TEMPERATURE' /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CELL_CENTERED=T /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CELL_CENTERED=T /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANOL', CELL_CENTERED=T /

&BNDF QUANTITY='WALL TEMPERATURE', CELL_CENTERED=T/
&BNDF QUANTITY='MASS FLUX', SPEC_ID='METHANOL', CELL_CENTERED=T/

&TAIL /
