&DEVC ID='MLRPUA',       XB=-1.0,1.0,-1.0,1.0,-0.01,0.10, SURF_ID='POOL', QUANTITY='BURNING RATE',     SPATIAL_STATISTIC='MEAN' /
&DEVC ID='HEAT_FLUX',    XB=-1.0,1.0,-1.0,1.0,-0.01,0.10, SURF_ID='POOL', QUANTITY='TOTAL HEAT FLUX',  SPATIAL_STATISTIC='MEAN' /
&DEVC ID='MLRPUA_ideal', XB=-1.0,1.0,-1.0,1.0,-0.01,0.10, SURF_ID='POOL', QUANTITY='TOTAL HEAT FLUX',  SPATIAL_STATISTIC='MEAN', CONVERSION_FACTOR=0.000910 /
&DEVC ID='T_SURF_MEAN',  XB=-1.0,1.0,-1.0,1.0,-0.01,0.10, SURF_ID='POOL', QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN' /
&DEVC ID='T_SURF_MAX',   XB=-1.0,1.0,-1.0,1.0,-0.01,0.10, SURF_ID='POOL', QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MAX'  /

&PROP ID='TC',DENSITY=20725,SPECIFIC_HEAT_RAMP='TC C', DIAMETER=0.000052 /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='THERMOCOUPLE', ID='TC_CL', PROP_ID='TC', STATISTICS_START=10, POINTS=50, Z_ID='z', CONVERSION_ADDEND=273.15, UNITS='K', COORD_FACTOR=100., XYZ_UNITS='cm' /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='TEMPERATURE',  ID='TG_CL',               STATISTICS_START=10, POINTS=50,           CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=T /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='W-VELOCITY',   ID='w_CL',                STATISTICS_START=10, POINTS=50,           HIDE_COORDINATES=T /

&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='THERMOCOUPLE', ID='TC_CL_RMS', PROP_ID='TC', STATISTICS_START=10, POINTS=50, TEMPORAL_STATISTIC='RMS', CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=T /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='TEMPERATURE',  ID='TG_CL_RMS',               STATISTICS_START=10, POINTS=50, TEMPORAL_STATISTIC='RMS', CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=T /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='W-VELOCITY',   ID='w_CL_RMS',                STATISTICS_START=10, POINTS=50, TEMPORAL_STATISTIC='RMS',                                      HIDE_COORDINATES=T /

&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', ID='X_O2', STATISTICS_START=10, POINTS=50, HIDE_COORDINATES=T /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', ID='X_CO2', STATISTICS_START=10, POINTS=50, HIDE_COORDINATES=T /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='X_CO', STATISTICS_START=10, POINTS=50, HIDE_COORDINATES=T /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANOL', ID='X_FUEL', STATISTICS_START=10, POINTS=50, HIDE_COORDINATES=T /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='VOLUME FRACTION', SPEC_ID='WATER VAPOR', ID='X_H2O', STATISTICS_START=10, POINTS=50, HIDE_COORDINATES=T /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='VOLUME FRACTION', SPEC_ID='HYDROGEN', ID='X_H2', STATISTICS_START=10, POINTS=50, HIDE_COORDINATES=T /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='VOLUME FRACTION', SPEC_ID='NITROGEN', ID='X_N2', STATISTICS_START=10, POINTS=50, HIDE_COORDINATES=T /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='MASS FRACTION',   SPEC_ID='SOOT', ID='Y_Soot', STATISTICS_START=10, POINTS=50, HIDE_COORDINATES=T /

&DEVC XB=-0.04,0.15,0.0,0.0,0.00,0.00, QUANTITY='GAUGE HEAT FLUX',     ID='HF',    IOR=3, STATISTICS_START=10, POINTS=20, X_ID='r_rad1', COORD_FACTOR=100., XYZ_UNITS='cm' /
&DEVC XB=-0.04,0.15,0.0,0.0,0.00,0.00, QUANTITY='RADIATIVE HEAT FLUX', ID='radHF', IOR=3, STATISTICS_START=10, POINTS=20, HIDE_COORDINATES=T /
&DEVC XB=0.52,0.52,0.30,0.3,0.00,1.50, QUANTITY='RADIATIVE HEAT FLUX GAS', ID='HF_vert', ORIENTATION=-0.87,-0.50,0.00, STATISTICS_START=10, POINTS=60, Z_ID='z_rad',  COORD_FACTOR=100., XYZ_UNITS='cm' /
&DEVC XB=0.14,0.52,0.08,0.3,0.01,0.01, QUANTITY='RADIATIVE HEAT FLUX GAS', ID='HF_hori', ORIENTATION= 0.00, 0.00,1.00, STATISTICS_START=10, POINTS=20, R_ID='r_rad2', COORD_FACTOR=100., XYZ_UNITS='cm' /

&PROP ID='TC2',DENSITY=20725,SPECIFIC_HEAT_RAMP='TC C', DIAMETER=0.000150 /
&DEVC XB=-0.04,0.16,0.00,0.00,0.03,0.03, QUANTITY='THERMOCOUPLE', ID='TC_03', PROP_ID='TC2', STATISTICS_START=10, POINTS=11, CONVERSION_ADDEND=273.15, UNITS='K', X_ID='r_rad3', COORD_FACTOR=100., XYZ_UNITS='cm' /
&DEVC XB=-0.04,0.16,0.00,0.00,0.30,0.30, QUANTITY='THERMOCOUPLE', ID='TC_30', PROP_ID='TC2', STATISTICS_START=10, POINTS=11, CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=T /
&DEVC XB=-0.04,0.16,0.00,0.00,0.41,0.41, QUANTITY='THERMOCOUPLE', ID='TC_41', PROP_ID='TC2', STATISTICS_START=10, POINTS=11, CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=T /
&DEVC XB=-0.04,0.16,0.00,0.00,0.51,0.51, QUANTITY='THERMOCOUPLE', ID='TC_51', PROP_ID='TC2', STATISTICS_START=10, POINTS=11, CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=T /
&DEVC XB=-0.04,0.16,0.00,0.00,0.61,0.61, QUANTITY='THERMOCOUPLE', ID='TC_61', PROP_ID='TC2', STATISTICS_START=10, POINTS=11, CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=T /

&DEVC XB=-0.04,0.16,0.00,0.00,0.03,0.03, QUANTITY='THERMOCOUPLE', ID='TC_03_RMS', PROP_ID='TC2', STATISTICS_START=10, POINTS=11, CONVERSION_ADDEND=273.15, UNITS='K', TEMPORAL_STATISTIC='RMS', HIDE_COORDINATES=T /
&DEVC XB=-0.04,0.16,0.00,0.00,0.30,0.30, QUANTITY='THERMOCOUPLE', ID='TC_30_RMS', PROP_ID='TC2', STATISTICS_START=10, POINTS=11, CONVERSION_ADDEND=273.15, UNITS='K', TEMPORAL_STATISTIC='RMS', HIDE_COORDINATES=T /
&DEVC XB=-0.04,0.16,0.00,0.00,0.41,0.41, QUANTITY='THERMOCOUPLE', ID='TC_41_RMS', PROP_ID='TC2', STATISTICS_START=10, POINTS=11, CONVERSION_ADDEND=273.15, UNITS='K', TEMPORAL_STATISTIC='RMS', HIDE_COORDINATES=T /
&DEVC XB=-0.04,0.16,0.00,0.00,0.51,0.51, QUANTITY='THERMOCOUPLE', ID='TC_51_RMS', PROP_ID='TC2', STATISTICS_START=10, POINTS=11, CONVERSION_ADDEND=273.15, UNITS='K', TEMPORAL_STATISTIC='RMS', HIDE_COORDINATES=T /
&DEVC XB=-0.04,0.16,0.00,0.00,0.61,0.61, QUANTITY='THERMOCOUPLE', ID='TC_61_RMS', PROP_ID='TC2', STATISTICS_START=10, POINTS=11, CONVERSION_ADDEND=273.15, UNITS='K', TEMPORAL_STATISTIC='RMS', HIDE_COORDINATES=T /

&DEVC ID='w', XYZ=0.001,0.001,0.151, QUANTITY='W-VELOCITY' /

&RAMP ID='TC C',F=100,T=0.145/
&RAMP ID='TC C',F=1400,T=0.180/
&TAIL /
