&HEAD CHID='NIST_Methanol_GEOM_Predicted_p5cm', TITLE='NIST Methanol Pool, 0.5 cm resolution' /

&TIME T_END=60. /

&MISC SIMULATION_MODE='LES', TMPA=16., HUMIDITY=25. /

&DUMP DT_HRR=2., DT_DEVC=0.0000001 /

per Kim, Lee, Hamins, 2019, top of burner was 0.27 cm above floor (1 cm lip)
&MULT ID='m1', DX=0.32,DY=0.32,DZ=0.32, I_UPPER=3,J_UPPER=3,K_UPPER=5/ 96 mesh
&MESH IJK=64,64,64, XB=-0.64,-0.32,-0.64,-0.32,-0.26,0.06, MULT_ID='m1'/

&RADI NUMBER_RADIATION_ANGLES=600, TIME_STEP_INCREMENT=10, ANGLE_INCREMENT=10 /

&REAC RADIATIVE_FRACTION=0.22, N_SIMPLE_CHEMISTRY_REACTIONS=2, FUEL_C_TO_CO_FRACTION=0.997332224, FUEL_H_TO_H2_FRACTION=0.5,FUEL='METHANOL' ,CO_YIELD=0.002,SOOT_YIELD=0.001/

&MATL ID='STEEL', CONDUCTIVITY=54, DENSITY=7800, SPECIFIC_HEAT=0.465, EMISSIVITY=0.8 /
&SURF ID='PAN', COLOR='GRAY 50', MATL_ID='STEEL', THICKNESS=0.0013/
&SURF ID='POOL', COLOR='LIGHT BLUE', MATL_ID='METHANOL LIQUID', THICKNESS=0.14,RAMP_T_I='T RAMP',TMP_BACK_GAS=20,HEAT_TRANSFER_COEFFICIENT_BACK=1000/

&RAMP ID='T RAMP', T= 0, F=64 /
&RAMP ID='T RAMP', T=0.14, F=20 /

&MATL ID                     = 'METHANOL LIQUID'
      EMISSIVITY             = 1.
      NU_SPEC                = 1.
      SPEC_ID                = 'METHANOL'
      HEAT_OF_REACTION       = 1151.
      CONDUCTIVITY           = 0.20
      SPECIFIC_HEAT_RAMP     = 'M RAMP'
      DENSITY                = 7960
      ABSORPTION_COEFFICIENT = 1500
      BOILING_TEMPERATURE    = 64.65 /

&RAMP ID='M RAMP',T=20,F=0.250/
&RAMP ID='M RAMP',T=30,F=0.256/
&RAMP ID='M RAMP',T=40,F=0.262/
&RAMP ID='M RAMP',T=50,F=0.262/
&RAMP ID='M RAMP',T=60,F=0.270/
&RAMP ID='M RAMP',T=70,F=0.277/

-- Generated by BlenderFDS
Vertices: 774 | Faces: 1536
&GEOM ID='Burner' SURF_ID='PAN','POOL' BINARY_FILE='../../../../cad/Case_Studies/NIST_Pool_Fires/nist30cm_1cm.bingeom' /

&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /

&CATF OTHER_FILES='NIST_Methanol_30cm_1cm_DEVC.fds'/

&SLCF PBY=0.001, QUANTITY='VELOCITY', VECTOR=T /
&SLCF PBY=0.001, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBY=0.001, QUANTITY='TEMPERATURE' /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CELL_CENTERED=T /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CELL_CENTERED=T /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANOL', CELL_CENTERED=T /

&SLCF PBX=0.52, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T /
&SLCF PBY=0.30, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.01, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T /

&BNDF QUANTITY='WALL TEMPERATURE', CELL_CENTERED=T/
&BNDF QUANTITY='MASS FLUX', SPEC_ID='METHANOL', CELL_CENTERED=T/

&TAIL /
