&HEAD CHID='NIST_Ethanol_Prescribed_0p5cm', TITLE='NIST Ethanol Pool, 0.5 cm resolution' /

&TIME T_END=60. /

&MISC TMPA=16., HUMIDITY=25., SIMULATION_MODE='LES' /

&DUMP DT_HRR=2., DT_DEVC_LINE=50. /

&MESH XB=-0.3, 0.0,-0.3,0.0,-0.05, 0.15, IJK=60,60,40, MULT_ID='mesh' /
&MULT ID='mesh', DX=0.3, DY=0.3, DZ=0.2, I_UPPER=1, J_UPPER=1, K_UPPER=5 /

&COMB RADIATIVE_FRACTION=0., SUPPRESSION=.FALSE., N_SIMPLE_CHEMISTRY_REACTIONS=2, FUEL_C_TO_CO_FRACTION=0.95, FUEL_H_TO_H2_FRACTION=0.5 /

&REAC FUEL='ETHANOL' /

&SLCF PBY=0.001, QUANTITY='VELOCITY', VECTOR=.TRUE. /
&SLCF PBY=0.001, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='TEMPERATURE' /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='ETHANOL', CELL_CENTERED=.TRUE. /

&MATL ID='STEEL', CONDUCTIVITY=54, DENSITY=7800, SPECIFIC_HEAT=0.465, EMISSIVITY=0.8 /

&SURF ID='PAN', COLOR='GRAY 50', MATL_ID='STEEL', THICKNESS=0.003/

&SURF ID='POOL', COLOR='LIGHT BLUE', SPEC_ID='ETHANOL', TMP_FRONT=78.4, MASS_FLUX=0.0139 /

&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /

&PROP ID='TC', DIAMETER=0.000199 /
&DEVC XB= 0.001,0.001,0.001,0.001,0.0025,0.9975, QUANTITY='THERMOCOUPLE', ID='TC_CL', PROP_ID='TC', POINTS=200, Z_ID='z', CONVERSION_ADDEND=273.15, UNITS='K', COORD_FACTOR=100., XYZ_UNITS='cm' /
&DEVC XB= 0.001,0.001,0.001,0.001,0.0025,0.9975, QUANTITY='TEMPERATURE',  ID='TG_CL',               POINTS=200,           CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=T /
&DEVC XB= 0.001,0.001,0.001,0.001,0.0025,0.9975, QUANTITY='W-VELOCITY',   ID='w_CL',                POINTS=200,           HIDE_COORDINATES=T /

&DEVC XB= 0.001,0.001,0.001,0.001,0.0025,0.9975, QUANTITY='THERMOCOUPLE', ID='TC_CL_RMS', PROP_ID='TC', POINTS=200, TEMPORAL_STATISTIC='RMS', CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=T /
&DEVC XB= 0.001,0.001,0.001,0.001,0.0025,0.9975, QUANTITY='TEMPERATURE',  ID='TG_CL_RMS',               POINTS=200, TEMPORAL_STATISTIC='RMS', CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=T /
&DEVC XB= 0.001,0.001,0.001,0.001,0.0025,0.9975, QUANTITY='W-VELOCITY',   ID='w_CL_RMS',                POINTS=200, TEMPORAL_STATISTIC='RMS',                                      HIDE_COORDINATES=T /

&DEVC XB= 0.001,0.001,0.001,0.001,0.0025,0.9975, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', ID='X_O2', POINTS=200, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.0025,0.9975, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', ID='X_CO2', POINTS=200, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.0025,0.9975, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='X_CO', POINTS=200, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.0025,0.9975, QUANTITY='VOLUME FRACTION', SPEC_ID='ETHANOL', ID='X_FUEL', POINTS=200, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.0025,0.9975, QUANTITY='VOLUME FRACTION', SPEC_ID='WATER VAPOR', ID='X_H2O', POINTS=200, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.0025,0.9975, QUANTITY='VOLUME FRACTION', SPEC_ID='HYDROGEN', ID='X_H2', POINTS=200, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.0025,0.9975, QUANTITY='VOLUME FRACTION', SPEC_ID='NITROGEN', ID='X_N2', POINTS=200, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.0025,0.9975, QUANTITY='MASS FRACTION',   SPEC_ID='SOOT', ID='Y_Soot', POINTS=200, HIDE_COORDINATES=.TRUE. /

&OBST XB=-0.040,-0.035,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.035,-0.030,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.030,-0.025,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.025,-0.020,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.020,-0.015,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.015,-0.010,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.010,-0.005,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.005, 0.000,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.000, 0.005,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.005, 0.010,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.010, 0.015,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.015, 0.020,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.020, 0.025,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.025, 0.030,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.030, 0.035,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.035, 0.040,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.055,-0.050,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.050,-0.045,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.045,-0.040,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.040,-0.035,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.035,-0.030,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.030,-0.025,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.025,-0.020,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.020,-0.015,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.015,-0.010,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.010,-0.005,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.005, 0.000,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.000, 0.005,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.005, 0.010,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.010, 0.015,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.015, 0.020,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.020, 0.025,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.025, 0.030,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.030, 0.035,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.035, 0.040,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.040, 0.045,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.045, 0.050,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.050, 0.055,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.070,-0.065,-0.150,-0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.065,-0.060,-0.150,-0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.060,-0.055,-0.150,-0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.055,-0.050,-0.150,-0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.050,-0.045,-0.150,-0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.045,-0.040,-0.150,-0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.040,-0.035,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.150,-0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.045, 0.050,-0.150,-0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.050, 0.055,-0.150,-0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.055, 0.060,-0.150,-0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.060, 0.065,-0.150,-0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.065, 0.070,-0.150,-0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.080,-0.075,-0.145,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.075,-0.070,-0.145,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.070,-0.065,-0.145,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.065,-0.060,-0.145,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.060,-0.055,-0.145,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.055,-0.050,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.145,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.060, 0.065,-0.145,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.065, 0.070,-0.145,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.070, 0.075,-0.145,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.075, 0.080,-0.145,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.085,-0.080,-0.140,-0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.080,-0.075,-0.140,-0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.075,-0.070,-0.140,-0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.070,-0.065,-0.140,-0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.065,-0.060,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.140,-0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.070, 0.075,-0.140,-0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.075, 0.080,-0.140,-0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.080, 0.085,-0.140,-0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.095,-0.090,-0.135,-0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.090,-0.085,-0.135,-0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.085,-0.080,-0.135,-0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.080,-0.075,-0.135,-0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.075,-0.070,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.135,-0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.080, 0.085,-0.135,-0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.085, 0.090,-0.135,-0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.090, 0.095,-0.135,-0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.100,-0.095,-0.130,-0.125,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.095,-0.090,-0.130,-0.125,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.090,-0.085,-0.130,-0.125,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.085,-0.080,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.130,-0.125,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.090, 0.095,-0.130,-0.125,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.095, 0.100,-0.130,-0.125,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.105,-0.100,-0.125,-0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.100,-0.095,-0.125,-0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.095,-0.090,-0.125,-0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.090,-0.085,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.125,-0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.095, 0.100,-0.125,-0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.100, 0.105,-0.125,-0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.110,-0.105,-0.120,-0.115,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.105,-0.100,-0.120,-0.115,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.100,-0.095,-0.120,-0.115,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.095,-0.090,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.120,-0.115,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.100, 0.105,-0.120,-0.115,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.105, 0.110,-0.120,-0.115,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.115,-0.110,-0.115,-0.110,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.110,-0.105,-0.115,-0.110,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.105,-0.100,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.115,-0.110,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.110, 0.115,-0.115,-0.110,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.115,-0.110,-0.105,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.115,-0.110,-0.110,-0.105,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.110,-0.105,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.110,-0.105,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.115, 0.120,-0.110,-0.105,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.125,-0.120,-0.105,-0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.115,-0.105,-0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.115,-0.110,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.105,-0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.120, 0.125,-0.105,-0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.130,-0.125,-0.100,-0.095,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.125,-0.120,-0.100,-0.095,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.115,-0.100,-0.095,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.115,-0.110,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.100,-0.095,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.120, 0.125,-0.100,-0.095,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.125, 0.130,-0.100,-0.095,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.135,-0.130,-0.095,-0.090,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.130,-0.125,-0.095,-0.090,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.125,-0.120,-0.095,-0.090,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.115,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.095,-0.090,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.125, 0.130,-0.095,-0.090,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.130, 0.135,-0.095,-0.090,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.135,-0.130,-0.090,-0.085,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.130,-0.125,-0.090,-0.085,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.125,-0.120,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.090,-0.085,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.130, 0.135,-0.090,-0.085,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.135,-0.085,-0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.135,-0.130,-0.085,-0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.130,-0.125,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.085,-0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.135, 0.140,-0.085,-0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140,-0.080,-0.075,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.135,-0.080,-0.075,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.135,-0.130,-0.080,-0.075,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.130,-0.125,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.080,-0.075,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.135, 0.140,-0.080,-0.075,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.140, 0.145,-0.080,-0.075,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140,-0.075,-0.070,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.135,-0.075,-0.070,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.135,-0.130,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.075,-0.070,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.140, 0.145,-0.075,-0.070,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145,-0.070,-0.065,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140,-0.070,-0.065,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.135,-0.070,-0.065,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.135,-0.130,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.070,-0.065,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.140, 0.145,-0.070,-0.065,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.145, 0.150,-0.070,-0.065,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145,-0.065,-0.060,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140,-0.065,-0.060,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.135,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145,-0.065,-0.060,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.145, 0.150,-0.065,-0.060,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145,-0.060,-0.055,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140,-0.060,-0.055,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.135,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145,-0.060,-0.055,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.145, 0.150,-0.060,-0.055,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150,-0.055,-0.050,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145,-0.055,-0.050,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150,-0.055,-0.050,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.150, 0.155,-0.055,-0.050,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150,-0.050,-0.045,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145,-0.050,-0.045,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150,-0.050,-0.045,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.150, 0.155,-0.050,-0.045,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150,-0.045,-0.040,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145,-0.045,-0.040,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150,-0.045,-0.040,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.150, 0.155,-0.045,-0.040,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155,-0.040,-0.035,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150,-0.040,-0.035,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155,-0.040,-0.035,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160,-0.040,-0.035,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155,-0.035,-0.030,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150,-0.035,-0.030,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155,-0.035,-0.030,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160,-0.035,-0.030,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155,-0.030,-0.025,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150,-0.030,-0.025,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155,-0.030,-0.025,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160,-0.030,-0.025,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155,-0.025,-0.020,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150,-0.025,-0.020,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155,-0.025,-0.020,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160,-0.025,-0.020,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155,-0.020,-0.015,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150,-0.020,-0.015,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155,-0.020,-0.015,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160,-0.020,-0.015,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155,-0.015,-0.010,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150,-0.015,-0.010,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155,-0.015,-0.010,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160,-0.015,-0.010,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155,-0.010,-0.005,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150,-0.010,-0.005,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155,-0.010,-0.005,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160,-0.010,-0.005,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155,-0.005, 0.000,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150,-0.005, 0.000,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155,-0.005, 0.000,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160,-0.005, 0.000,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155,-0.000, 0.005,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150,-0.000, 0.005,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155,-0.000, 0.005,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160,-0.000, 0.005,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155, 0.005, 0.010,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150, 0.005, 0.010,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155, 0.005, 0.010,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160, 0.005, 0.010,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155, 0.010, 0.015,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150, 0.010, 0.015,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155, 0.010, 0.015,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160, 0.010, 0.015,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155, 0.015, 0.020,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150, 0.015, 0.020,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155, 0.015, 0.020,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160, 0.015, 0.020,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155, 0.020, 0.025,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150, 0.020, 0.025,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155, 0.020, 0.025,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160, 0.020, 0.025,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155, 0.025, 0.030,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150, 0.025, 0.030,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155, 0.025, 0.030,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160, 0.025, 0.030,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155, 0.030, 0.035,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150, 0.030, 0.035,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155, 0.030, 0.035,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160, 0.030, 0.035,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155, 0.035, 0.040,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150, 0.035, 0.040,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155, 0.035, 0.040,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160, 0.035, 0.040,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150, 0.040, 0.045,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145, 0.040, 0.045,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150, 0.040, 0.045,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.150, 0.155, 0.040, 0.045,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150, 0.045, 0.050,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145, 0.045, 0.050,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150, 0.045, 0.050,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.150, 0.155, 0.045, 0.050,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150, 0.050, 0.055,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145, 0.050, 0.055,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150, 0.050, 0.055,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.150, 0.155, 0.050, 0.055,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145, 0.055, 0.060,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140, 0.055, 0.060,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.135, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145, 0.055, 0.060,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.145, 0.150, 0.055, 0.060,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145, 0.060, 0.065,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140, 0.060, 0.065,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.135, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145, 0.060, 0.065,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.145, 0.150, 0.060, 0.065,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145, 0.065, 0.070,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140, 0.065, 0.070,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.135, 0.065, 0.070,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.135,-0.130, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140, 0.065, 0.070,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.140, 0.145, 0.065, 0.070,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.145, 0.150, 0.065, 0.070,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140, 0.070, 0.075,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.135, 0.070, 0.075,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.135,-0.130, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140, 0.070, 0.075,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.140, 0.145, 0.070, 0.075,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140, 0.075, 0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.135, 0.075, 0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.135,-0.130, 0.075, 0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.130,-0.125, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.075, 0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.135, 0.140, 0.075, 0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.140, 0.145, 0.075, 0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.135, 0.080, 0.085,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.135,-0.130, 0.080, 0.085,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.130,-0.125, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.080, 0.085,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.135, 0.140, 0.080, 0.085,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.135,-0.130, 0.085, 0.090,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.130,-0.125, 0.085, 0.090,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.125,-0.120, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.085, 0.090,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.130, 0.135, 0.085, 0.090,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.135,-0.130, 0.090, 0.095,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.130,-0.125, 0.090, 0.095,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.125,-0.120, 0.090, 0.095,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.115, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.090, 0.095,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.125, 0.130, 0.090, 0.095,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.130, 0.135, 0.090, 0.095,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.130,-0.125, 0.095, 0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.125,-0.120, 0.095, 0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.115, 0.095, 0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.115,-0.110, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.095, 0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.120, 0.125, 0.095, 0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.125, 0.130, 0.095, 0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.125,-0.120, 0.100, 0.105,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.115, 0.100, 0.105,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.115,-0.110, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.100, 0.105,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.120, 0.125, 0.100, 0.105,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.115, 0.105, 0.110,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.115,-0.110, 0.105, 0.110,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.110,-0.105, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.105, 0.110,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.115, 0.120, 0.105, 0.110,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.115,-0.110, 0.110, 0.115,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.110,-0.105, 0.110, 0.115,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.105,-0.100, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.110, 0.115,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.110, 0.115, 0.110, 0.115,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.110,-0.105, 0.115, 0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.105,-0.100, 0.115, 0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.100,-0.095, 0.115, 0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.095,-0.090, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.115, 0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.100, 0.105, 0.115, 0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.105, 0.110, 0.115, 0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.105,-0.100, 0.120, 0.125,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.100,-0.095, 0.120, 0.125,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.095,-0.090, 0.120, 0.125,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.090,-0.085, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.120, 0.125,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.095, 0.100, 0.120, 0.125,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.100, 0.105, 0.120, 0.125,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.100,-0.095, 0.125, 0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.095,-0.090, 0.125, 0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.090,-0.085, 0.125, 0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.085,-0.080, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.125, 0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.090, 0.095, 0.125, 0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.095, 0.100, 0.125, 0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.095,-0.090, 0.130, 0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.090,-0.085, 0.130, 0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.085,-0.080, 0.130, 0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.080,-0.075, 0.130, 0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.075,-0.070, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.130, 0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.080, 0.085, 0.130, 0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.085, 0.090, 0.130, 0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.090, 0.095, 0.130, 0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.085,-0.080, 0.135, 0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.080,-0.075, 0.135, 0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.075,-0.070, 0.135, 0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.070,-0.065, 0.135, 0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.065,-0.060, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.135, 0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.070, 0.075, 0.135, 0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.075, 0.080, 0.135, 0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.080, 0.085, 0.135, 0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.080,-0.075, 0.140, 0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.075,-0.070, 0.140, 0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.070,-0.065, 0.140, 0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.065,-0.060, 0.140, 0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.060,-0.055, 0.140, 0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.055,-0.050, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.140, 0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.060, 0.065, 0.140, 0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.065, 0.070, 0.140, 0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.070, 0.075, 0.140, 0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.075, 0.080, 0.140, 0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.070,-0.065, 0.145, 0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.065,-0.060, 0.145, 0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.060,-0.055, 0.145, 0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.055,-0.050, 0.145, 0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.050,-0.045, 0.145, 0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.045,-0.040, 0.145, 0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.040,-0.035, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.145, 0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.045, 0.050, 0.145, 0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.050, 0.055, 0.145, 0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.055, 0.060, 0.145, 0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.060, 0.065, 0.145, 0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.065, 0.070, 0.145, 0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.055,-0.050, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.050,-0.045, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.045,-0.040, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.040,-0.035, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.035,-0.030, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.030,-0.025, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.025,-0.020, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.020,-0.015, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.015,-0.010, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.010,-0.005, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.005, 0.000, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.000, 0.005, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.005, 0.010, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.010, 0.015, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.015, 0.020, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.020, 0.025, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.025, 0.030, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.030, 0.035, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.035, 0.040, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.040, 0.045, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.045, 0.050, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.050, 0.055, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.040,-0.035, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.035,-0.030, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.030,-0.025, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.025,-0.020, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.020,-0.015, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.015,-0.010, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.010,-0.005, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.005, 0.000, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.000, 0.005, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.005, 0.010, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.010, 0.015, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.015, 0.020, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.020, 0.025, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.025, 0.030, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.030, 0.035, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.035, 0.040, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /

&TAIL /
