&HEAD CHID='NIST_Methanol_1m_pan_1cm_grid_predicted', TITLE='NIST Methanol Pool, 1 m pan, 1 cm resolution' /

&TIME T_END=60. /

&MISC TMPA=25., SIMULATION_MODE='LES' /

&DUMP DT_HRR=2., DT_DEVC=2., DT_DEVC_LINE=50. /

&MESH XB=-0.3, 0.0,-0.3,0.0,-0.2, 0.2, IJK=30,30,40, MULT_ID='mesh' /
&MULT ID='mesh', DX=0.3, DY=0.3, DZ=0.4, I_LOWER=-1, I_UPPER=2, J_LOWER=-1, J_UPPER=2, K_UPPER=5 /

&MESH XB= 0.6, 1.8,-0.6,0.6,-0.2, 0.6, IJK=30,40,20, MULT_ID='mesh2' /
&MULT ID='mesh2', DX=1.2, DZ=0.8, I_UPPER=3, K_UPPER=2 /

&MATL ID                     = 'METHANOL LIQUID'
      NU_SPEC                = 1.
      SPEC_ID                = 'METHANOL'
      HEAT_OF_REACTION       = 1098.3
      CONDUCTIVITY           = 0.2
      SPECIFIC_HEAT          = 2.53
      DENSITY                = 792
      ABSORPTION_COEFFICIENT = 1140.
      BOILING_TEMPERATURE    = 64.6 /

&BNDF CELL_CENTERED=.TRUE., QUANTITY='BURNING RATE' /
&BNDF CELL_CENTERED=.TRUE., QUANTITY='WALL TEMPERATURE' /
&BNDF CELL_CENTERED=.TRUE., QUANTITY='GAUGE HEAT FLUX' /

&RADI C_MIN=0.5 /
&COMB RADIATIVE_FRACTION=0.20, N_SIMPLE_CHEMISTRY_REACTIONS=2, FUEL_C_TO_CO_FRACTION=1.0, FUEL_H_TO_H2_FRACTION=0.5 /

&REAC FUEL='METHANOL' /

&SLCF PBY=0.001, QUANTITY='VELOCITY', VECTOR=.TRUE. /
&SLCF PBY=0.001, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='TEMPERATURE' /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANOL', CELL_CENTERED=.TRUE. /

&MATL ID='STEEL', CONDUCTIVITY=54, DENSITY=7800, SPECIFIC_HEAT=0.465, EMISSIVITY=0.8 /

&SURF ID='PAN', COLOR='GRAY 50', MATL_ID='STEEL', THICKNESS=0.003/

&SURF ID='POOL', COLOR='LIGHT BLUE', MATL_ID='METHANOL LIQUID', THICKNESS=0.15 /

&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /

&DEVC ID='MLRPUA',      XB=-1.0,1.0,-1.0,1.0,-0.01,0.10, SURF_ID='POOL', QUANTITY='BURNING RATE',     SPATIAL_STATISTIC='MEAN' /
&DEVC ID='T_SURF_MEAN', XB=-1.0,1.0,-1.0,1.0,-0.01,0.10, SURF_ID='POOL', QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN' /
&DEVC ID='T_SURF_MAX',  XB=-1.0,1.0,-1.0,1.0,-0.01,0.10, SURF_ID='POOL', QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MAX'  /

&PROP ID='TC', DIAMETER=0.0001533 /
&DEVC XB= 0.001,0.001,0.001,0.001,0.005,2.105, QUANTITY='THERMOCOUPLE', ID='T_CL',     PROP_ID='TC', POINTS=211, CONVERSION_ADDEND=273.15, UNITS='K', COORD_FACTOR=100., XYZ_UNITS='cm', Z_ID='z' /
&DEVC XB= 0.001,0.001,0.001,0.001,0.005,2.105, QUANTITY='THERMOCOUPLE', ID='T_CL_RMS', PROP_ID='TC', POINTS=211, TEMPORAL_STATISTIC='RMS', UNITS='K', HIDE_COORDINATES=.TRUE. /

&DEVC XB=-0.095,0.495,0.001,0.001,0.200,0.200, QUANTITY='THERMOCOUPLE', ID='T_20',      PROP_ID='TC', POINTS=60 , CONVERSION_ADDEND=273.15, UNITS='K', COORD_FACTOR=100., XYZ_UNITS='cm', X_ID='r' /
&DEVC XB=-0.095,0.495,0.001,0.001,0.200,0.200, QUANTITY='THERMOCOUPLE', ID='T_20_RMS',  PROP_ID='TC', POINTS=60 , TEMPORAL_STATISTIC='RMS', UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,0.600,0.600, QUANTITY='THERMOCOUPLE', ID='T_60',      PROP_ID='TC', POINTS=60 , CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,0.600,0.600, QUANTITY='THERMOCOUPLE', ID='T_60_RMS',  PROP_ID='TC', POINTS=60 , TEMPORAL_STATISTIC='RMS', UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,1.000,1.000, QUANTITY='THERMOCOUPLE', ID='T_100',     PROP_ID='TC', POINTS=60 , CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,1.000,1.000, QUANTITY='THERMOCOUPLE', ID='T_100_RMS', PROP_ID='TC', POINTS=60 , TEMPORAL_STATISTIC='RMS', UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,1.400,1.400, QUANTITY='THERMOCOUPLE', ID='T_140',     PROP_ID='TC', POINTS=60 , CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,1.400,1.400, QUANTITY='THERMOCOUPLE', ID='T_140_RMS', PROP_ID='TC', POINTS=60 , TEMPORAL_STATISTIC='RMS', UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,1.800,1.800, QUANTITY='THERMOCOUPLE', ID='T_180',     PROP_ID='TC', POINTS=60 , CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,1.800,1.800, QUANTITY='THERMOCOUPLE', ID='T_180_RMS', PROP_ID='TC', POINTS=60 , TEMPORAL_STATISTIC='RMS', UNITS='K', HIDE_COORDINATES=.TRUE. /

&DEVC XB= 0.520,5.000,0.001,0.200,0.000,0.000, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION= 0,0,1, ID='HF_00', POINTS=101, COORD_FACTOR=100., XYZ_UNITS='cm', X_ID='r2' /
&DEVC XB= 0.520,5.000,0.001,0.200,0.410,0.410, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=-1,0,0, ID='HF_41', POINTS=101, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.520,5.000,0.001,0.200,0.610,0.610, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=-1,0,0, ID='HF_61', POINTS=101, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.520,5.000,0.001,0.200,0.810,0.810, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=-1,0,0, ID='HF_81', POINTS=101, HIDE_COORDINATES=.TRUE. /

&DEVC XB= 2.075,2.075,0.100,0.100,0.000,1.800, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=-1,0,0, ID='HF_207', POINTS=41, COORD_FACTOR=100., XYZ_UNITS='cm', Z_ID='z2' /

&OBST XB=-0.100,-0.090,-0.510,-0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.090,-0.080,-0.510,-0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.080,-0.070,-0.510,-0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.070,-0.060,-0.510,-0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.060,-0.050,-0.510,-0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.050,-0.040,-0.510,-0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.040,-0.030,-0.510,-0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.030,-0.020,-0.510,-0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.020,-0.010,-0.510,-0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.010, 0.000,-0.510,-0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.000, 0.010,-0.510,-0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.010, 0.020,-0.510,-0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.020, 0.030,-0.510,-0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.030, 0.040,-0.510,-0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.040, 0.050,-0.510,-0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.050, 0.060,-0.510,-0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.060, 0.070,-0.510,-0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.070, 0.080,-0.510,-0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.080, 0.090,-0.510,-0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.090, 0.100,-0.510,-0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.130,-0.500,-0.490,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.130,-0.120,-0.500,-0.490,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.110,-0.500,-0.490,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.110,-0.100,-0.500,-0.490,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.100,-0.090,-0.500,-0.490,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.090,-0.080,-0.500,-0.490,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.080,-0.070,-0.500,-0.490,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.070,-0.060,-0.500,-0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.500,-0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.500,-0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.500,-0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.500,-0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.500,-0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.500,-0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.500,-0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.500,-0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.500,-0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.500,-0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.500,-0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.500,-0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.500,-0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.500,-0.490,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.080, 0.090,-0.500,-0.490,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.090, 0.100,-0.500,-0.490,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.100, 0.110,-0.500,-0.490,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.110, 0.120,-0.500,-0.490,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.120, 0.130,-0.500,-0.490,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.130, 0.140,-0.500,-0.490,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.170,-0.160,-0.490,-0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.150,-0.490,-0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.140,-0.490,-0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.130,-0.490,-0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.130,-0.120,-0.490,-0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.110,-0.490,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.490,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.490,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.490,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.490,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.490,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.490,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.490,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.490,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.490,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.490,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.490,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.490,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.490,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.490,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.490,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.490,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.490,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.490,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.490,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.490,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.490,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.490,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.490,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.490,-0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.130, 0.140,-0.490,-0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.140, 0.150,-0.490,-0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.150, 0.160,-0.490,-0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.160, 0.170,-0.490,-0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.200,-0.190,-0.480,-0.470,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.190,-0.180,-0.480,-0.470,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.180,-0.170,-0.480,-0.470,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.170,-0.160,-0.480,-0.470,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.150,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.480,-0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.480,-0.470,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.170, 0.180,-0.480,-0.470,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.180, 0.190,-0.480,-0.470,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.190, 0.200,-0.480,-0.470,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.220,-0.210,-0.470,-0.460,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.210,-0.200,-0.470,-0.460,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.200,-0.190,-0.470,-0.460,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.190,-0.180,-0.470,-0.460,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.180,-0.170,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.470,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.470,-0.460,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.190, 0.200,-0.470,-0.460,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.200, 0.210,-0.470,-0.460,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.210, 0.220,-0.470,-0.460,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.240,-0.230,-0.460,-0.450,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.230,-0.220,-0.460,-0.450,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.220,-0.210,-0.460,-0.450,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.210,-0.200,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.460,-0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.460,-0.450,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.220, 0.230,-0.460,-0.450,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.230, 0.240,-0.460,-0.450,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.260,-0.250,-0.450,-0.440,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.250,-0.240,-0.450,-0.440,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.240,-0.230,-0.450,-0.440,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.230,-0.220,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.450,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.450,-0.440,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.240, 0.250,-0.450,-0.440,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.250, 0.260,-0.450,-0.440,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.280,-0.270,-0.440,-0.430,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.270,-0.260,-0.440,-0.430,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.260,-0.250,-0.440,-0.430,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.250,-0.240,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.440,-0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.440,-0.430,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.260, 0.270,-0.440,-0.430,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.270, 0.280,-0.440,-0.430,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.290,-0.280,-0.430,-0.420,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.280,-0.270,-0.430,-0.420,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.270,-0.260,-0.430,-0.420,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.260,-0.250,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.430,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.430,-0.420,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.270, 0.280,-0.430,-0.420,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.280, 0.290,-0.430,-0.420,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.300,-0.290,-0.420,-0.410,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.290,-0.280,-0.420,-0.410,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.280,-0.270,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.420,-0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.420,-0.410,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.290, 0.300,-0.420,-0.410,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.320,-0.310,-0.410,-0.400,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.310,-0.300,-0.410,-0.400,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.300,-0.290,-0.410,-0.400,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.290,-0.280,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.410,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.410,-0.400,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.300, 0.310,-0.410,-0.400,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.310, 0.320,-0.410,-0.400,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.330,-0.320,-0.400,-0.390,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.320,-0.310,-0.400,-0.390,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.310,-0.300,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.400,-0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.400,-0.390,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.320, 0.330,-0.400,-0.390,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.340,-0.330,-0.390,-0.380,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.330,-0.320,-0.390,-0.380,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.320,-0.310,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.390,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.390,-0.380,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.330, 0.340,-0.390,-0.380,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.350,-0.340,-0.380,-0.370,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.340,-0.330,-0.380,-0.370,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.330,-0.320,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.380,-0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.380,-0.370,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.340, 0.350,-0.380,-0.370,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.360,-0.350,-0.370,-0.360,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.350,-0.340,-0.370,-0.360,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.340,-0.330,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.370,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.370,-0.360,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.350, 0.360,-0.370,-0.360,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.370,-0.360,-0.360,-0.350,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.360,-0.350,-0.360,-0.350,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.350,-0.340,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.360,-0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.360,-0.350,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.360, 0.370,-0.360,-0.350,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.380,-0.370,-0.350,-0.340,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.370,-0.360,-0.350,-0.340,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.360,-0.350,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.350,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.350,-0.340,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.370, 0.380,-0.350,-0.340,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.390,-0.380,-0.340,-0.330,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.380,-0.370,-0.340,-0.330,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.370,-0.360,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.340,-0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.340,-0.330,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.380, 0.390,-0.340,-0.330,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.400,-0.390,-0.330,-0.320,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.390,-0.380,-0.330,-0.320,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.380,-0.370,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.330,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.330,-0.320,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.390, 0.400,-0.330,-0.320,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.410,-0.400,-0.320,-0.310,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.400,-0.390,-0.320,-0.310,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.390,-0.380,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.320,-0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.320,-0.310,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.400, 0.410,-0.320,-0.310,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.410,-0.400,-0.310,-0.300,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.400,-0.390,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.310,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.310,-0.300,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.420,-0.410,-0.300,-0.290,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.410,-0.400,-0.300,-0.290,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.400,-0.390,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.300,-0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.300,-0.290,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.410, 0.420,-0.300,-0.290,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.430,-0.420,-0.290,-0.280,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.420,-0.410,-0.290,-0.280,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.410,-0.400,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.290,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420,-0.290,-0.280,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.420, 0.430,-0.290,-0.280,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.440,-0.430,-0.280,-0.270,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.430,-0.420,-0.280,-0.270,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.420,-0.410,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420,-0.280,-0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430,-0.280,-0.270,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.430, 0.440,-0.280,-0.270,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.440,-0.430,-0.270,-0.260,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.430,-0.420,-0.270,-0.260,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.420,-0.410,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420,-0.270,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430,-0.270,-0.260,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.430, 0.440,-0.270,-0.260,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.450,-0.440,-0.260,-0.250,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.440,-0.430,-0.260,-0.250,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.430,-0.420,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430,-0.260,-0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440,-0.260,-0.250,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.440, 0.450,-0.260,-0.250,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.450,-0.440,-0.250,-0.240,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.440,-0.430,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440,-0.250,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450,-0.250,-0.240,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.460,-0.450,-0.240,-0.230,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.450,-0.440,-0.240,-0.230,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.440,-0.430,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440,-0.240,-0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450,-0.240,-0.230,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.450, 0.460,-0.240,-0.230,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.460,-0.450,-0.230,-0.220,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.450,-0.440,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450,-0.230,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460,-0.230,-0.220,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.470,-0.460,-0.220,-0.210,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.460,-0.450,-0.220,-0.210,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.450,-0.440,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450,-0.220,-0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460,-0.220,-0.210,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.460, 0.470,-0.220,-0.210,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.470,-0.460,-0.210,-0.200,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.460,-0.450,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460,-0.210,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470,-0.210,-0.200,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.470,-0.200,-0.190,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.470,-0.460,-0.200,-0.190,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.460,-0.450,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460,-0.200,-0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470,-0.200,-0.190,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.470, 0.480,-0.200,-0.190,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.470,-0.190,-0.180,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.470,-0.460,-0.190,-0.180,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.460,-0.450,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460,-0.190,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470,-0.190,-0.180,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.470, 0.480,-0.190,-0.180,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.470,-0.180,-0.170,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.470,-0.460,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470,-0.180,-0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480,-0.180,-0.170,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.490,-0.480,-0.170,-0.160,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.470,-0.170,-0.160,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.470,-0.460,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470,-0.170,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480,-0.170,-0.160,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.480, 0.490,-0.170,-0.160,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.490,-0.480,-0.160,-0.150,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.470,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480,-0.160,-0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490,-0.160,-0.150,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.490,-0.480,-0.150,-0.140,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.470,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480,-0.150,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490,-0.150,-0.140,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.490,-0.140,-0.130,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.490,-0.480,-0.140,-0.130,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.470,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480,-0.140,-0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490,-0.140,-0.130,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.490, 0.500,-0.140,-0.130,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.490,-0.130,-0.120,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.490,-0.480,-0.130,-0.120,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.470,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480,-0.130,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490,-0.130,-0.120,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.490, 0.500,-0.130,-0.120,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.490,-0.120,-0.110,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.490,-0.480,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.470,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490,-0.120,-0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.490, 0.500,-0.120,-0.110,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.490,-0.110,-0.100,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.490,-0.480,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.470,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490,-0.110,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.490, 0.500,-0.110,-0.100,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.510,-0.500,-0.100,-0.090,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.490,-0.100,-0.090,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.490,-0.480,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.470,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490,-0.100,-0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.490, 0.500,-0.100,-0.090,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.500, 0.510,-0.100,-0.090,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.510,-0.500,-0.090,-0.080,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.490,-0.090,-0.080,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.490,-0.480,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.470,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490,-0.090,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.490, 0.500,-0.090,-0.080,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.500, 0.510,-0.090,-0.080,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.510,-0.500,-0.080,-0.070,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.490,-0.080,-0.070,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.490,-0.480,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.470,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490,-0.080,-0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.490, 0.500,-0.080,-0.070,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.500, 0.510,-0.080,-0.070,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.510,-0.500,-0.070,-0.060,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.490,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.490,-0.480,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.470,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.490, 0.500,-0.070,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.500, 0.510,-0.070,-0.060,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.510,-0.500,-0.060,-0.050,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.490,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.490,-0.480,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.470,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.490, 0.500,-0.060,-0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.500, 0.510,-0.060,-0.050,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.510,-0.500,-0.050,-0.040,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.490,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.490,-0.480,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.470,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.490, 0.500,-0.050,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.500, 0.510,-0.050,-0.040,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.510,-0.500,-0.040,-0.030,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.490,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.490,-0.480,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.470,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.490, 0.500,-0.040,-0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.500, 0.510,-0.040,-0.030,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.510,-0.500,-0.030,-0.020,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.490,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.490,-0.480,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.470,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.490, 0.500,-0.030,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.500, 0.510,-0.030,-0.020,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.510,-0.500,-0.020,-0.010,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.490,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.490,-0.480,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.470,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.490, 0.500,-0.020,-0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.500, 0.510,-0.020,-0.010,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.510,-0.500,-0.010, 0.000,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.490,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.490,-0.480,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.470,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.490, 0.500,-0.010, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.500, 0.510,-0.010, 0.000,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.510,-0.500,-0.000, 0.010,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.490,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.490,-0.480,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.470,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.490, 0.500,-0.000, 0.010,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.500, 0.510,-0.000, 0.010,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.510,-0.500, 0.010, 0.020,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.490, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.490,-0.480, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.470, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.490, 0.500, 0.010, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.500, 0.510, 0.010, 0.020,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.510,-0.500, 0.020, 0.030,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.490, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.490,-0.480, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.470, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.490, 0.500, 0.020, 0.030,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.500, 0.510, 0.020, 0.030,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.510,-0.500, 0.030, 0.040,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.490, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.490,-0.480, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.470, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.490, 0.500, 0.030, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.500, 0.510, 0.030, 0.040,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.510,-0.500, 0.040, 0.050,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.490, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.490,-0.480, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.470, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.490, 0.500, 0.040, 0.050,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.500, 0.510, 0.040, 0.050,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.510,-0.500, 0.050, 0.060,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.490, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.490,-0.480, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.470, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.490, 0.500, 0.050, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.500, 0.510, 0.050, 0.060,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.510,-0.500, 0.060, 0.070,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.490, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.490,-0.480, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.470, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
