&OBST XB= 0.350, 0.360, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.490, 0.500, 0.060, 0.070,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.500, 0.510, 0.060, 0.070,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.510,-0.500, 0.070, 0.080,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.490, 0.070, 0.080,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.490,-0.480, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.470, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490, 0.070, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.490, 0.500, 0.070, 0.080,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.500, 0.510, 0.070, 0.080,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.510,-0.500, 0.080, 0.090,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.490, 0.080, 0.090,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.490,-0.480, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.470, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490, 0.080, 0.090,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.490, 0.500, 0.080, 0.090,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.500, 0.510, 0.080, 0.090,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.510,-0.500, 0.090, 0.100,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.490, 0.090, 0.100,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.490,-0.480, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.470, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490, 0.090, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.490, 0.500, 0.090, 0.100,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.500, 0.510, 0.090, 0.100,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.490, 0.100, 0.110,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.490,-0.480, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.470, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490, 0.100, 0.110,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.490, 0.500, 0.100, 0.110,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.490, 0.110, 0.120,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.490,-0.480, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.470, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490, 0.110, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.490, 0.500, 0.110, 0.120,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.490, 0.120, 0.130,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.490,-0.480, 0.120, 0.130,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.470, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480, 0.120, 0.130,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490, 0.120, 0.130,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.490, 0.500, 0.120, 0.130,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.490, 0.130, 0.140,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.490,-0.480, 0.130, 0.140,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.470, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480, 0.130, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490, 0.130, 0.140,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.490, 0.500, 0.130, 0.140,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.490,-0.480, 0.140, 0.150,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.470, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480, 0.140, 0.150,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490, 0.140, 0.150,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.490,-0.480, 0.150, 0.160,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.470, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.470,-0.460, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480, 0.150, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.490, 0.150, 0.160,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.490,-0.480, 0.160, 0.170,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.470, 0.160, 0.170,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.470,-0.460, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470, 0.160, 0.170,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480, 0.160, 0.170,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.480, 0.490, 0.160, 0.170,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.470, 0.170, 0.180,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.470,-0.460, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.450, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470, 0.170, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.470, 0.480, 0.170, 0.180,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.470, 0.180, 0.190,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.470,-0.460, 0.180, 0.190,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.460,-0.450, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460, 0.180, 0.190,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470, 0.180, 0.190,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.470, 0.480, 0.180, 0.190,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.470, 0.190, 0.200,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.470,-0.460, 0.190, 0.200,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.460,-0.450, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460, 0.190, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470, 0.190, 0.200,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.470, 0.480, 0.190, 0.200,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.470,-0.460, 0.200, 0.210,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.460,-0.450, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.450,-0.440, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460, 0.200, 0.210,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.470, 0.200, 0.210,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.470,-0.460, 0.210, 0.220,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.460,-0.450, 0.210, 0.220,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.450,-0.440, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450, 0.210, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460, 0.210, 0.220,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.460, 0.470, 0.210, 0.220,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.460,-0.450, 0.220, 0.230,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.450,-0.440, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.430, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450, 0.220, 0.230,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.450, 0.460, 0.220, 0.230,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.460,-0.450, 0.230, 0.240,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.450,-0.440, 0.230, 0.240,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.440,-0.430, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440, 0.230, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450, 0.230, 0.240,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.450, 0.460, 0.230, 0.240,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.450,-0.440, 0.240, 0.250,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.440,-0.430, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.430,-0.420, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440, 0.240, 0.250,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.450, 0.240, 0.250,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.450,-0.440, 0.250, 0.260,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.440,-0.430, 0.250, 0.260,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.430,-0.420, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.410, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430, 0.250, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.430, 0.440, 0.250, 0.260,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.440, 0.450, 0.250, 0.260,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.440,-0.430, 0.260, 0.270,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.430,-0.420, 0.260, 0.270,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.420,-0.410, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420, 0.260, 0.270,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430, 0.260, 0.270,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.430, 0.440, 0.260, 0.270,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.440,-0.430, 0.270, 0.280,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.430,-0.420, 0.270, 0.280,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.420,-0.410, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.410,-0.400, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420, 0.270, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.430, 0.270, 0.280,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.430, 0.440, 0.270, 0.280,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.430,-0.420, 0.280, 0.290,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.420,-0.410, 0.280, 0.290,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.410,-0.400, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.390, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410, 0.280, 0.290,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.410, 0.420, 0.280, 0.290,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.420, 0.430, 0.280, 0.290,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.420,-0.410, 0.290, 0.300,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.410,-0.400, 0.290, 0.300,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.400,-0.390, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400, 0.290, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410, 0.290, 0.300,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.410, 0.420, 0.290, 0.300,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.410,-0.400, 0.300, 0.310,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.400,-0.390, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.390,-0.380, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400, 0.300, 0.310,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.410, 0.300, 0.310,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.410,-0.400, 0.310, 0.320,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.400,-0.390, 0.310, 0.320,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.390,-0.380, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.370, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.310, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.390, 0.400, 0.310, 0.320,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.400, 0.410, 0.310, 0.320,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.400,-0.390, 0.320, 0.330,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.390,-0.380, 0.320, 0.330,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.380,-0.370, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.370,-0.360, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.320, 0.330,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.390, 0.320, 0.330,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.390, 0.400, 0.320, 0.330,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.390,-0.380, 0.330, 0.340,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.380,-0.370, 0.330, 0.340,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.370,-0.360, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.350, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.330, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.370, 0.380, 0.330, 0.340,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.380, 0.390, 0.330, 0.340,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.380,-0.370, 0.340, 0.350,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.370,-0.360, 0.340, 0.350,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.360,-0.350, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.350,-0.340, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.340, 0.350,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.370, 0.340, 0.350,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.370, 0.380, 0.340, 0.350,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.370,-0.360, 0.350, 0.360,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.360,-0.350, 0.350, 0.360,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.350,-0.340, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.330, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.350, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.350, 0.360, 0.350, 0.360,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.360, 0.370, 0.350, 0.360,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.360,-0.350, 0.360, 0.370,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.350,-0.340, 0.360, 0.370,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.340,-0.330, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.330,-0.320, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.360, 0.370,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.350, 0.360, 0.370,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.350, 0.360, 0.360, 0.370,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.350,-0.340, 0.370, 0.380,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.340,-0.330, 0.370, 0.380,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.330,-0.320, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.310, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.370, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.330, 0.340, 0.370, 0.380,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.340, 0.350, 0.370, 0.380,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.340,-0.330, 0.380, 0.390,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.330,-0.320, 0.380, 0.390,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.320,-0.310, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.310,-0.300, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.380, 0.390,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.330, 0.380, 0.390,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.330, 0.340, 0.380, 0.390,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.330,-0.320, 0.390, 0.400,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.320,-0.310, 0.390, 0.400,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.310,-0.300, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.290, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.290,-0.280, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.310, 0.390, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.310, 0.320, 0.390, 0.400,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.320, 0.330, 0.390, 0.400,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.320,-0.310, 0.400, 0.410,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.310,-0.300, 0.400, 0.410,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.300,-0.290, 0.400, 0.410,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.290,-0.280, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.270, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.400, 0.410,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.290, 0.300, 0.400, 0.410,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.300, 0.310, 0.400, 0.410,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.310, 0.320, 0.400, 0.410,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.300,-0.290, 0.410, 0.420,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.290,-0.280, 0.410, 0.420,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.280,-0.270, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.270,-0.260, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.250, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.270, 0.280, 0.410, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.290, 0.410, 0.420,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.290, 0.300, 0.410, 0.420,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.290,-0.280, 0.420, 0.430,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.280,-0.270, 0.420, 0.430,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.270,-0.260, 0.420, 0.430,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.260,-0.250, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.250,-0.240, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.420, 0.430,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.270, 0.420, 0.430,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.270, 0.280, 0.420, 0.430,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.280, 0.290, 0.420, 0.430,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.280,-0.270, 0.430, 0.440,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.270,-0.260, 0.430, 0.440,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.260,-0.250, 0.430, 0.440,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.250,-0.240, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.230, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.230,-0.220, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.250, 0.430, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.250, 0.260, 0.430, 0.440,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.260, 0.270, 0.430, 0.440,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.270, 0.280, 0.430, 0.440,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.260,-0.250, 0.440, 0.450,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.250,-0.240, 0.440, 0.450,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.240,-0.230, 0.440, 0.450,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.230,-0.220, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.210, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.210,-0.200, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.230, 0.440, 0.450,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.230, 0.240, 0.440, 0.450,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.240, 0.250, 0.440, 0.450,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.250, 0.260, 0.440, 0.450,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.240,-0.230, 0.450, 0.460,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.230,-0.220, 0.450, 0.460,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.220,-0.210, 0.450, 0.460,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.210,-0.200, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.190, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.190,-0.180, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.190, 0.200, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.210, 0.450, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.210, 0.220, 0.450, 0.460,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.220, 0.230, 0.450, 0.460,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.230, 0.240, 0.450, 0.460,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.220,-0.210, 0.460, 0.470,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.210,-0.200, 0.460, 0.470,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.200,-0.190, 0.460, 0.470,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.190,-0.180, 0.460, 0.470,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.180,-0.170, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.460, 0.470,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.190, 0.460, 0.470,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.190, 0.200, 0.460, 0.470,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.200, 0.210, 0.460, 0.470,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.210, 0.220, 0.460, 0.470,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.200,-0.190, 0.470, 0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.190,-0.180, 0.470, 0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.180,-0.170, 0.470, 0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.170,-0.160, 0.470, 0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.150, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.470, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.470, 0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.170, 0.180, 0.470, 0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.180, 0.190, 0.470, 0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.190, 0.200, 0.470, 0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.170,-0.160, 0.480, 0.490,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.150, 0.480, 0.490,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.140, 0.480, 0.490,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.130, 0.480, 0.490,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.130,-0.120, 0.480, 0.490,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.110, 0.480, 0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.480, 0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.480, 0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.480, 0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.480, 0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.480, 0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.480, 0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.480, 0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.480, 0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.480, 0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.480, 0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.480, 0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.480, 0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.480, 0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.480, 0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.480, 0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.480, 0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.480, 0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.480, 0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.480, 0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.480, 0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.480, 0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.480, 0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.480, 0.490,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.480, 0.490,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.130, 0.140, 0.480, 0.490,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.140, 0.150, 0.480, 0.490,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.150, 0.160, 0.480, 0.490,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.160, 0.170, 0.480, 0.490,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.130, 0.490, 0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.130,-0.120, 0.490, 0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.110, 0.490, 0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.110,-0.100, 0.490, 0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.100,-0.090, 0.490, 0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.090,-0.080, 0.490, 0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.080,-0.070, 0.490, 0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.070,-0.060, 0.490, 0.500,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.490, 0.500,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.490, 0.500,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.490, 0.500,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.490, 0.500,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.490, 0.500,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.490, 0.500,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.490, 0.500,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.490, 0.500,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.490, 0.500,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.490, 0.500,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.490, 0.500,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.490, 0.500,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.490, 0.500,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.490, 0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.080, 0.090, 0.490, 0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.090, 0.100, 0.490, 0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.100, 0.110, 0.490, 0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.110, 0.120, 0.490, 0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.120, 0.130, 0.490, 0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.130, 0.140, 0.490, 0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.100,-0.090, 0.500, 0.510,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.090,-0.080, 0.500, 0.510,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.080,-0.070, 0.500, 0.510,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.070,-0.060, 0.500, 0.510,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.060,-0.050, 0.500, 0.510,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.050,-0.040, 0.500, 0.510,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.040,-0.030, 0.500, 0.510,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.030,-0.020, 0.500, 0.510,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.020,-0.010, 0.500, 0.510,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.010, 0.000, 0.500, 0.510,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.000, 0.010, 0.500, 0.510,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.010, 0.020, 0.500, 0.510,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.020, 0.030, 0.500, 0.510,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.030, 0.040, 0.500, 0.510,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.040, 0.050, 0.500, 0.510,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.050, 0.060, 0.500, 0.510,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.060, 0.070, 0.500, 0.510,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.070, 0.080, 0.500, 0.510,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.080, 0.090, 0.500, 0.510,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.090, 0.100, 0.500, 0.510,-0.150, 0.010, SURF_ID='PAN' /

&TAIL /
