&HEAD CHID='NIST_Methanol_1m_pan_2cm_grid', TITLE='NIST Methanol Pool, 1 m pan, 2 cm resolution' /

&TIME T_END=60. /

&MISC TMPA=25., SIMULATION_MODE='LES' /

&DUMP DT_HRR=2., DT_DEVC_LINE=50. /

&MESH XB=-0.6, 0.0,-0.6,0.0,-0.2, 0.6, IJK=30,30,40, MULT_ID='mesh' /
&MULT ID='mesh', DX=0.6, DY=0.6, DZ=0.8, I_LOWER=0, I_UPPER=1, J_LOWER=0, J_UPPER=1, K_UPPER=2 /

&MESH XB= 0.6, 1.8,-0.6,0.6,-0.2, 0.6, IJK=30,40,20, MULT_ID='mesh2' /
&MULT ID='mesh2', DX=1.2, DZ=0.8, I_UPPER=3, K_UPPER=2 /

&COMB RADIATIVE_FRACTION=0., SUPPRESSION=.FALSE., N_SIMPLE_CHEMISTRY_REACTIONS=2, FUEL_C_TO_CO_FRACTION=1.0, FUEL_H_TO_H2_FRACTION=0.5 /

&REAC FUEL='METHANOL' /

&SLCF PBY=0.001, QUANTITY='VELOCITY', VECTOR=.TRUE. /
&SLCF PBY=0.001, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='TEMPERATURE' /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANOL', CELL_CENTERED=.TRUE. /

&MATL ID='STEEL', CONDUCTIVITY=54, DENSITY=7800, SPECIFIC_HEAT=0.465, EMISSIVITY=0.8 /

&SURF ID='PAN', COLOR='GRAY 50', MATL_ID='STEEL', THICKNESS=0.003/

&SURF ID='POOL', COLOR='LIGHT BLUE', SPEC_ID='METHANOL', TMP_FRONT=64.6, MASS_FLUX=0.0163 /

&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /

&PROP ID='TC', DIAMETER=0.0001533 /
&DEVC XB= 0.001,0.001,0.001,0.001,0.005,2.105, QUANTITY='THERMOCOUPLE', ID='T_CL',     PROP_ID='TC', POINTS=106, CONVERSION_ADDEND=273.15, UNITS='K', COORD_FACTOR=100., XYZ_UNITS='cm', Z_ID='z' /
&DEVC XB= 0.001,0.001,0.001,0.001,0.005,2.105, QUANTITY='THERMOCOUPLE', ID='T_CL_RMS', PROP_ID='TC', POINTS=106, TEMPORAL_STATISTIC='RMS', UNITS='K', HIDE_COORDINATES=.TRUE. /

&DEVC XB=-0.095,0.495,0.001,0.001,0.200,0.200, QUANTITY='THERMOCOUPLE', ID='T_20',      PROP_ID='TC', POINTS=30 , CONVERSION_ADDEND=273.15, UNITS='K', COORD_FACTOR=100., XYZ_UNITS='cm', X_ID='r' /
&DEVC XB=-0.095,0.495,0.001,0.001,0.200,0.200, QUANTITY='THERMOCOUPLE', ID='T_20_RMS',  PROP_ID='TC', POINTS=30 , TEMPORAL_STATISTIC='RMS', UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,0.600,0.600, QUANTITY='THERMOCOUPLE', ID='T_60',      PROP_ID='TC', POINTS=30 , CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,0.600,0.600, QUANTITY='THERMOCOUPLE', ID='T_60_RMS',  PROP_ID='TC', POINTS=30 , TEMPORAL_STATISTIC='RMS', UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,1.000,1.000, QUANTITY='THERMOCOUPLE', ID='T_100',     PROP_ID='TC', POINTS=30 , CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,1.000,1.000, QUANTITY='THERMOCOUPLE', ID='T_100_RMS', PROP_ID='TC', POINTS=30 , TEMPORAL_STATISTIC='RMS', UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,1.400,1.400, QUANTITY='THERMOCOUPLE', ID='T_140',     PROP_ID='TC', POINTS=30 , CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,1.400,1.400, QUANTITY='THERMOCOUPLE', ID='T_140_RMS', PROP_ID='TC', POINTS=30 , TEMPORAL_STATISTIC='RMS', UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,1.800,1.800, QUANTITY='THERMOCOUPLE', ID='T_180',     PROP_ID='TC', POINTS=30 , CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,1.800,1.800, QUANTITY='THERMOCOUPLE', ID='T_180_RMS', PROP_ID='TC', POINTS=30 , TEMPORAL_STATISTIC='RMS', UNITS='K', HIDE_COORDINATES=.TRUE. /

&DEVC XB= 0.520,5.000,0.001,0.200,0.000,0.000, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION= 0,0,1, ID='HF_00', POINTS=101, COORD_FACTOR=100., XYZ_UNITS='cm', X_ID='r2' /
&DEVC XB= 0.520,5.000,0.001,0.200,0.410,0.410, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=-1,0,0, ID='HF_41', POINTS=101, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.520,5.000,0.001,0.200,0.610,0.610, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=-1,0,0, ID='HF_61', POINTS=101, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.520,5.000,0.001,0.200,0.810,0.810, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=-1,0,0, ID='HF_81', POINTS=101, HIDE_COORDINATES=.TRUE. /

&DEVC XB= 2.075,2.075,0.100,0.100,0.000,1.800, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=-1,0,0, ID='HF_207', POINTS=41, COORD_FACTOR=100., XYZ_UNITS='cm', Z_ID='z2' /

&OBST XB=-0.080,-0.060,-0.520,-0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.060,-0.040,-0.520,-0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.040,-0.020,-0.520,-0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.020, 0.000,-0.520,-0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.000, 0.020,-0.520,-0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.020, 0.040,-0.520,-0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.040, 0.060,-0.520,-0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.060, 0.080,-0.520,-0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.140,-0.500,-0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.120,-0.500,-0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.100,-0.500,-0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.100,-0.080,-0.500,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.500,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.500,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.500,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.500,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020,-0.500,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.500,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.500,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.500,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.500,-0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.500,-0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.120, 0.140,-0.500,-0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.140, 0.160,-0.500,-0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.220,-0.200,-0.480,-0.460,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.200,-0.180,-0.480,-0.460,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.180,-0.160,-0.480,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140,-0.480,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120,-0.480,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.480,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.480,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.480,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.480,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.480,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.480,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020,-0.480,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.480,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.480,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.480,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.480,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.480,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.480,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.480,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180,-0.480,-0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200,-0.480,-0.460,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.200, 0.220,-0.480,-0.460,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.260,-0.240,-0.460,-0.440,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.240,-0.220,-0.460,-0.440,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.220,-0.200,-0.460,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180,-0.460,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160,-0.460,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140,-0.460,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120,-0.460,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.460,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.460,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.460,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.460,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.460,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.460,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020,-0.460,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.460,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.460,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.460,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.460,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.460,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.460,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.460,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180,-0.460,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200,-0.460,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220,-0.460,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240,-0.460,-0.440,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.240, 0.260,-0.460,-0.440,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.280,-0.260,-0.440,-0.420,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.260,-0.240,-0.440,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220,-0.440,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200,-0.440,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180,-0.440,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160,-0.440,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140,-0.440,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120,-0.440,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.440,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.440,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.440,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.440,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.440,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.440,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020,-0.440,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.440,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.440,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.440,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.440,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.440,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.440,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.440,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180,-0.440,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200,-0.440,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220,-0.440,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240,-0.440,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260,-0.440,-0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280,-0.440,-0.420,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.320,-0.300,-0.420,-0.400,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.300,-0.280,-0.420,-0.400,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.280,-0.260,-0.420,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240,-0.420,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220,-0.420,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200,-0.420,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180,-0.420,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160,-0.420,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140,-0.420,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120,-0.420,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.420,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.420,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.420,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.420,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.420,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.420,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020,-0.420,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.420,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.420,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.420,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.420,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.420,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.420,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.420,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180,-0.420,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200,-0.420,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220,-0.420,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240,-0.420,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260,-0.420,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280,-0.420,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300,-0.420,-0.400,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.300, 0.320,-0.420,-0.400,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.340,-0.320,-0.400,-0.380,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.320,-0.300,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320,-0.400,-0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340,-0.400,-0.380,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.360,-0.340,-0.380,-0.360,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.340,-0.320,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340,-0.380,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360,-0.380,-0.360,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.380,-0.360,-0.360,-0.340,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.360,-0.340,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360,-0.360,-0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380,-0.360,-0.340,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.400,-0.380,-0.340,-0.320,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.380,-0.360,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380,-0.340,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400,-0.340,-0.320,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.420,-0.400,-0.320,-0.300,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.400,-0.380,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400,-0.320,-0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420,-0.320,-0.300,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.420,-0.400,-0.300,-0.280,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.400,-0.380,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400,-0.300,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420,-0.300,-0.280,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.440,-0.420,-0.280,-0.260,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.420,-0.400,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.380,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420,-0.280,-0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.440,-0.280,-0.260,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.460,-0.440,-0.260,-0.240,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.440,-0.420,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.400,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.380,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.440,-0.260,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.460,-0.260,-0.240,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.460,-0.440,-0.240,-0.220,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.440,-0.420,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.400,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.380,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.440,-0.240,-0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.460,-0.240,-0.220,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.460,-0.220,-0.200,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.460,-0.440,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.420,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.400,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.380,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.440,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.460,-0.220,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.480,-0.220,-0.200,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.460,-0.200,-0.180,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.460,-0.440,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.420,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.400,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.380,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.440,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.460,-0.200,-0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.480,-0.200,-0.180,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.460,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.440,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.420,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.400,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.380,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.440,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.460,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.480,-0.180,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.500,-0.480,-0.160,-0.140,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.460,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.440,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.420,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.400,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.380,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.440,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.460,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.480,-0.160,-0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.500,-0.160,-0.140,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.480,-0.140,-0.120,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.460,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.440,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.420,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.400,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.380,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.440,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.460,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.480,-0.140,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.500,-0.140,-0.120,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.480,-0.120,-0.100,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.460,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.440,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.420,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.400,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.380,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.440,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.460,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.480,-0.120,-0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.500,-0.120,-0.100,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.480,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.460,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.440,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.420,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.400,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.380,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.440,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.460,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.480,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.500,-0.100,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.520,-0.500,-0.080,-0.060,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.480,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.460,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.440,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.420,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.400,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.380,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.440,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.460,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.480,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.500,-0.080,-0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.500, 0.520,-0.080,-0.060,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.520,-0.500,-0.060,-0.040,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.480,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.460,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.440,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.420,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.400,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.380,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.440,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.460,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.480,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.500,-0.060,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.500, 0.520,-0.060,-0.040,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.520,-0.500,-0.040,-0.020,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.480,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.460,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.440,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.420,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.400,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.380,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.440,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.460,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.480,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.500,-0.040,-0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.500, 0.520,-0.040,-0.020,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.520,-0.500,-0.020, 0.000,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.480,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.460,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.440,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.420,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.400,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.380,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.440,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.460,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.480,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.500,-0.020, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.500, 0.520,-0.020, 0.000,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.520,-0.500,-0.000, 0.020,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.480,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.460,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.440,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.420,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.400,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.380,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.440,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.460,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.480,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.500,-0.000, 0.020,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.500, 0.520,-0.000, 0.020,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.520,-0.500, 0.020, 0.040,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.480, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.460, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.440, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.420, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.400, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.380, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.440, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.460, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.480, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.500, 0.020, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.500, 0.520, 0.020, 0.040,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.520,-0.500, 0.040, 0.060,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.480, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.460, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.440, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.420, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.400, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.380, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.440, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.460, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.480, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.500, 0.040, 0.060,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.500, 0.520, 0.040, 0.060,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.520,-0.500, 0.060, 0.080,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.480, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.460, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.440, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.420, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.400, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.380, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.440, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.460, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.480, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.500, 0.060, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.500, 0.520, 0.060, 0.080,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.480, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.460, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.440, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.420, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.400, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.380, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.440, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.460, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.480, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.500, 0.080, 0.100,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.500,-0.480, 0.100, 0.120,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.460, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.440, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.420, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.400, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.380, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.440, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.460, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.480, 0.100, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.500, 0.100, 0.120,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.480, 0.120, 0.140,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.460, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.440, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.420, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.400, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.380, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.440, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.460, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.480, 0.120, 0.140,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.500, 0.120, 0.140,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.500,-0.480, 0.140, 0.160,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.460, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.440, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.420, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.400, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.380, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.440, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.460, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.480, 0.140, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.500, 0.140, 0.160,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.460, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.460,-0.440, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.420, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.400, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.380, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.440, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.460, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.480, 0.160, 0.180,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.460, 0.180, 0.200,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.460,-0.440, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.420, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.400, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.380, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.440, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.460, 0.180, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.480, 0.180, 0.200,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.460, 0.200, 0.220,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.460,-0.440, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.420, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.400, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.380, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.440, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.460, 0.200, 0.220,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.460, 0.480, 0.200, 0.220,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.460,-0.440, 0.220, 0.240,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.440,-0.420, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.400, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.380, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.440, 0.220, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.460, 0.220, 0.240,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.460,-0.440, 0.240, 0.260,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.440,-0.420, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.420,-0.400, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.380, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.440, 0.240, 0.260,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.460, 0.240, 0.260,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.440,-0.420, 0.260, 0.280,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.420,-0.400, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.380, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420, 0.260, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.420, 0.440, 0.260, 0.280,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.420,-0.400, 0.280, 0.300,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.400,-0.380, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400, 0.280, 0.300,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420, 0.280, 0.300,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.420,-0.400, 0.300, 0.320,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.400,-0.380, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.380,-0.360, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400, 0.300, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.420, 0.300, 0.320,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.400,-0.380, 0.320, 0.340,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.380,-0.360, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.340, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380, 0.320, 0.340,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.380, 0.400, 0.320, 0.340,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.380,-0.360, 0.340, 0.360,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.360,-0.340, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.340,-0.320, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360, 0.340, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.380, 0.340, 0.360,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.360,-0.340, 0.360, 0.380,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.340,-0.320, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.300, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340, 0.360, 0.380,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.340, 0.360, 0.360, 0.380,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.340,-0.320, 0.380, 0.400,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.320,-0.300, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.300,-0.280, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.260, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.300, 0.320, 0.380, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.340, 0.380, 0.400,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.320,-0.300, 0.400, 0.420,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.300,-0.280, 0.400, 0.420,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.280,-0.260, 0.400, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.260,-0.240, 0.400, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220, 0.400, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200, 0.400, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180, 0.400, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160, 0.400, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140, 0.400, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120, 0.400, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100, 0.400, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.400, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.400, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.400, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.400, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.400, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020, 0.400, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.400, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.400, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.400, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.400, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.400, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.400, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160, 0.400, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180, 0.400, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200, 0.400, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220, 0.400, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240, 0.400, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260, 0.400, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280, 0.400, 0.420,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.300, 0.400, 0.420,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.300, 0.320, 0.400, 0.420,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.280,-0.260, 0.420, 0.440,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.260,-0.240, 0.420, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.220, 0.420, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.220,-0.200, 0.420, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180, 0.420, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160, 0.420, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140, 0.420, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120, 0.420, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100, 0.420, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.420, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.420, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.420, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.420, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.420, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020, 0.420, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.420, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.420, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.420, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.420, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.420, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.420, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160, 0.420, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180, 0.420, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200, 0.420, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220, 0.420, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240, 0.420, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.260, 0.420, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.260, 0.280, 0.420, 0.440,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.260,-0.240, 0.440, 0.460,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.240,-0.220, 0.440, 0.460,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.220,-0.200, 0.440, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.180, 0.440, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.160, 0.440, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140, 0.440, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120, 0.440, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100, 0.440, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.440, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.440, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.440, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.440, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.440, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020, 0.440, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.440, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.440, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.440, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.440, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.440, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.440, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160, 0.440, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180, 0.440, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200, 0.440, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.220, 0.440, 0.460,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.220, 0.240, 0.440, 0.460,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.240, 0.260, 0.440, 0.460,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.220,-0.200, 0.460, 0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.200,-0.180, 0.460, 0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.180,-0.160, 0.460, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140, 0.460, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120, 0.460, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100, 0.460, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.460, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.460, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.460, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.460, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.460, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020, 0.460, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.460, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.460, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.460, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.460, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.460, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.460, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160, 0.460, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.180, 0.460, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.180, 0.200, 0.460, 0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.200, 0.220, 0.460, 0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.140, 0.480, 0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.120, 0.480, 0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.100, 0.480, 0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.100,-0.080, 0.480, 0.500,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.480, 0.500,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.480, 0.500,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.480, 0.500,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.480, 0.500,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.020, 0.480, 0.500,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.480, 0.500,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.480, 0.500,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.480, 0.500,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.480, 0.500,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.480, 0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.120, 0.140, 0.480, 0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.140, 0.160, 0.480, 0.500,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.080,-0.060, 0.500, 0.520,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.060,-0.040, 0.500, 0.520,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.040,-0.020, 0.500, 0.520,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.020, 0.000, 0.500, 0.520,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.000, 0.020, 0.500, 0.520,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.020, 0.040, 0.500, 0.520,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.040, 0.060, 0.500, 0.520,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.060, 0.080, 0.500, 0.520,-0.150, 0.010, SURF_ID='PAN' /

&TAIL /
