&HEAD CHID='NIST_Methanol_1m_pan_4cm_grid', TITLE='NIST Methanol Pool, 1 m pan, 4 cm resolution' /

&TIME T_END=60. /

&MISC TMPA=25., SIMULATION_MODE='LES' /

&DUMP DT_HRR=2., DT_DEVC_LINE=50. /

&MESH XB=-0.6, 0.6,-0.6,0.6,-0.2, 1.0, IJK=30,30,30, MULT_ID='mesh' /
&MULT ID='mesh', DZ=1.2, K_UPPER=1 /

&COMB RADIATIVE_FRACTION=0., SUPPRESSION=.FALSE., N_SIMPLE_CHEMISTRY_REACTIONS=2, FUEL_C_TO_CO_FRACTION=1.0, FUEL_H_TO_H2_FRACTION=0.5 /

&REAC FUEL='METHANOL' /

&SLCF PBY=0.001, QUANTITY='VELOCITY', VECTOR=.TRUE. /
&SLCF PBY=0.001, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='TEMPERATURE' /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANOL', CELL_CENTERED=.TRUE. /

&MATL ID='STEEL', CONDUCTIVITY=54, DENSITY=7800, SPECIFIC_HEAT=0.465, EMISSIVITY=0.8 /

&SURF ID='PAN', COLOR='GRAY 50', MATL_ID='STEEL', THICKNESS=0.003/

&SURF ID='POOL', COLOR='LIGHT BLUE', SPEC_ID='METHANOL', TMP_FRONT=64.6, MASS_FLUX=0.0163 /

&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /

&PROP ID='TC', DIAMETER=0.0001533 /
&DEVC XB= 0.001,0.001,0.001,0.001,0.005,2.105, QUANTITY='THERMOCOUPLE', ID='T_CL',     PROP_ID='TC', POINTS=54, CONVERSION_ADDEND=273.15, UNITS='K', COORD_FACTOR=100., XYZ_UNITS='cm', Z_ID='z' /
&DEVC XB= 0.001,0.001,0.001,0.001,0.005,2.105, QUANTITY='THERMOCOUPLE', ID='T_CL_RMS', PROP_ID='TC', POINTS=54, TEMPORAL_STATISTIC='RMS', UNITS='K', HIDE_COORDINATES=.TRUE. /

&DEVC XB=-0.095,0.495,0.001,0.001,0.200,0.200, QUANTITY='THERMOCOUPLE', ID='T_20',      PROP_ID='TC', POINTS=15, CONVERSION_ADDEND=273.15, UNITS='K', COORD_FACTOR=100., XYZ_UNITS='cm', X_ID='r' /
&DEVC XB=-0.095,0.495,0.001,0.001,0.200,0.200, QUANTITY='THERMOCOUPLE', ID='T_20_RMS',  PROP_ID='TC', POINTS=15, TEMPORAL_STATISTIC='RMS', UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,0.600,0.600, QUANTITY='THERMOCOUPLE', ID='T_60',      PROP_ID='TC', POINTS=15, CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,0.600,0.600, QUANTITY='THERMOCOUPLE', ID='T_60_RMS',  PROP_ID='TC', POINTS=15, TEMPORAL_STATISTIC='RMS', UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,1.000,1.000, QUANTITY='THERMOCOUPLE', ID='T_100',     PROP_ID='TC', POINTS=15, CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,1.000,1.000, QUANTITY='THERMOCOUPLE', ID='T_100_RMS', PROP_ID='TC', POINTS=15, TEMPORAL_STATISTIC='RMS', UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,1.400,1.400, QUANTITY='THERMOCOUPLE', ID='T_140',     PROP_ID='TC', POINTS=15, CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,1.400,1.400, QUANTITY='THERMOCOUPLE', ID='T_140_RMS', PROP_ID='TC', POINTS=15, TEMPORAL_STATISTIC='RMS', UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,1.800,1.800, QUANTITY='THERMOCOUPLE', ID='T_180',     PROP_ID='TC', POINTS=15, CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.095,0.495,0.001,0.001,1.800,1.800, QUANTITY='THERMOCOUPLE', ID='T_180_RMS', PROP_ID='TC', POINTS=15, TEMPORAL_STATISTIC='RMS', UNITS='K', HIDE_COORDINATES=.TRUE. /

&OBST XB=-0.120,-0.080,-0.520,-0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.080,-0.040,-0.520,-0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.040, 0.000,-0.520,-0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.000, 0.040,-0.520,-0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.040, 0.080,-0.520,-0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.080, 0.120,-0.520,-0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.240,-0.200,-0.480,-0.440,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.200,-0.160,-0.480,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.120,-0.480,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.080,-0.480,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.040,-0.480,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040, 0.000,-0.480,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.040,-0.480,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.080,-0.480,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.120,-0.480,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.160,-0.480,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.200,-0.480,-0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.240,-0.480,-0.440,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.280,-0.240,-0.440,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.200,-0.440,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.160,-0.440,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.120,-0.440,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.080,-0.440,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.040,-0.440,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040, 0.000,-0.440,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.040,-0.440,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.080,-0.440,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.120,-0.440,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.160,-0.440,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.200,-0.440,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.240,-0.440,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.280,-0.440,-0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.320,-0.400,-0.360,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.320,-0.280,-0.400,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.240,-0.400,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.200,-0.400,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.160,-0.400,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.120,-0.400,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.080,-0.400,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.040,-0.400,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040, 0.000,-0.400,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.040,-0.400,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.080,-0.400,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.120,-0.400,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.160,-0.400,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.200,-0.400,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.240,-0.400,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.280,-0.400,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.320,-0.400,-0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.360,-0.400,-0.360,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.400,-0.360,-0.360,-0.320,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.360,-0.320,-0.360,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.280,-0.360,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.240,-0.360,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.200,-0.360,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.160,-0.360,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.120,-0.360,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.080,-0.360,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.040,-0.360,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040, 0.000,-0.360,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.040,-0.360,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.080,-0.360,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.120,-0.360,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.160,-0.360,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.200,-0.360,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.240,-0.360,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.280,-0.360,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.320,-0.360,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.360,-0.360,-0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.400,-0.360,-0.320,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.400,-0.360,-0.320,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.320,-0.320,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.280,-0.320,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.240,-0.320,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.200,-0.320,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.160,-0.320,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.120,-0.320,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.080,-0.320,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.040,-0.320,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040, 0.000,-0.320,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.040,-0.320,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.080,-0.320,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.120,-0.320,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.160,-0.320,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.200,-0.320,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.240,-0.320,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.280,-0.320,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.320,-0.320,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.360,-0.320,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.400,-0.320,-0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.400,-0.280,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.360,-0.280,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.320,-0.280,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.280,-0.280,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.240,-0.280,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.200,-0.280,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.160,-0.280,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.120,-0.280,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.080,-0.280,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.040,-0.280,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040, 0.000,-0.280,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.040,-0.280,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.080,-0.280,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.120,-0.280,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.160,-0.280,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.200,-0.280,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.240,-0.280,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.280,-0.280,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.320,-0.280,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.360,-0.280,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.400,-0.280,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.440,-0.280,-0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.440,-0.240,-0.200,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.440,-0.400,-0.240,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.360,-0.240,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.320,-0.240,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.280,-0.240,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.240,-0.240,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.200,-0.240,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.160,-0.240,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.120,-0.240,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.080,-0.240,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.040,-0.240,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040, 0.000,-0.240,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.040,-0.240,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.080,-0.240,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.120,-0.240,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.160,-0.240,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.200,-0.240,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.240,-0.240,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.280,-0.240,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.320,-0.240,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.360,-0.240,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.400,-0.240,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.440,-0.240,-0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.480,-0.240,-0.200,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.440,-0.200,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.400,-0.200,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.360,-0.200,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.320,-0.200,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.280,-0.200,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.240,-0.200,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.200,-0.200,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.160,-0.200,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.120,-0.200,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.080,-0.200,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.040,-0.200,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040, 0.000,-0.200,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.040,-0.200,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.080,-0.200,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.120,-0.200,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.160,-0.200,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.200,-0.200,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.240,-0.200,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.280,-0.200,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.320,-0.200,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.360,-0.200,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.400,-0.200,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.440,-0.200,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.480,-0.200,-0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.440,-0.160,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.400,-0.160,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.360,-0.160,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.320,-0.160,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.280,-0.160,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.240,-0.160,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.200,-0.160,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.160,-0.160,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.120,-0.160,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.080,-0.160,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.040,-0.160,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040, 0.000,-0.160,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.040,-0.160,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.080,-0.160,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.120,-0.160,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.160,-0.160,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.200,-0.160,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.240,-0.160,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.280,-0.160,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.320,-0.160,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.360,-0.160,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.400,-0.160,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.440,-0.160,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.480,-0.160,-0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.520,-0.480,-0.120,-0.080,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.440,-0.120,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.400,-0.120,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.360,-0.120,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.320,-0.120,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.280,-0.120,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.240,-0.120,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.200,-0.120,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.160,-0.120,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.120,-0.120,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.080,-0.120,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.040,-0.120,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040, 0.000,-0.120,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.040,-0.120,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.080,-0.120,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.120,-0.120,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.160,-0.120,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.200,-0.120,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.240,-0.120,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.280,-0.120,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.320,-0.120,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.360,-0.120,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.400,-0.120,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.440,-0.120,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.480,-0.120,-0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.520,-0.120,-0.080,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.520,-0.480,-0.080,-0.040,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.440,-0.080,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.400,-0.080,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.360,-0.080,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.320,-0.080,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.280,-0.080,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.240,-0.080,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.200,-0.080,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.160,-0.080,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.120,-0.080,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.080,-0.080,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.040,-0.080,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040, 0.000,-0.080,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.040,-0.080,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.080,-0.080,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.120,-0.080,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.160,-0.080,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.200,-0.080,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.240,-0.080,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.280,-0.080,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.320,-0.080,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.360,-0.080,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.400,-0.080,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.440,-0.080,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.480,-0.080,-0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.520,-0.080,-0.040,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.520,-0.480,-0.040, 0.000,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.440,-0.040, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.400,-0.040, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.360,-0.040, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.320,-0.040, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.280,-0.040, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.240,-0.040, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.200,-0.040, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.160,-0.040, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.120,-0.040, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.080,-0.040, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.040,-0.040, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040, 0.000,-0.040, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.040,-0.040, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.080,-0.040, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.120,-0.040, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.160,-0.040, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.200,-0.040, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.240,-0.040, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.280,-0.040, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.320,-0.040, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.360,-0.040, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.400,-0.040, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.440,-0.040, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.480,-0.040, 0.000,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.520,-0.040, 0.000,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.520,-0.480, 0.000, 0.040,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.440, 0.000, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.400, 0.000, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.360, 0.000, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.320, 0.000, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.280, 0.000, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.240, 0.000, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.200, 0.000, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.160, 0.000, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.120, 0.000, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.080, 0.000, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.040, 0.000, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040, 0.000, 0.000, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.040, 0.000, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.080, 0.000, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.120, 0.000, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.160, 0.000, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.200, 0.000, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.240, 0.000, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.280, 0.000, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.320, 0.000, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.360, 0.000, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.400, 0.000, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.440, 0.000, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.480, 0.000, 0.040,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.520, 0.000, 0.040,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.520,-0.480, 0.040, 0.080,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.440, 0.040, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.400, 0.040, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.360, 0.040, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.320, 0.040, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.280, 0.040, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.240, 0.040, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.200, 0.040, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.160, 0.040, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.120, 0.040, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.080, 0.040, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.040, 0.040, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040, 0.000, 0.040, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.040, 0.040, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.080, 0.040, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.120, 0.040, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.160, 0.040, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.200, 0.040, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.240, 0.040, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.280, 0.040, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.320, 0.040, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.360, 0.040, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.400, 0.040, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.440, 0.040, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.480, 0.040, 0.080,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.520, 0.040, 0.080,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.520,-0.480, 0.080, 0.120,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.440, 0.080, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.400, 0.080, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.360, 0.080, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.320, 0.080, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.280, 0.080, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.240, 0.080, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.200, 0.080, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.160, 0.080, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.120, 0.080, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.080, 0.080, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.040, 0.080, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040, 0.000, 0.080, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.040, 0.080, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.080, 0.080, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.120, 0.080, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.160, 0.080, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.200, 0.080, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.240, 0.080, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.280, 0.080, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.320, 0.080, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.360, 0.080, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.400, 0.080, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.440, 0.080, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.480, 0.080, 0.120,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.480, 0.520, 0.080, 0.120,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.480,-0.440, 0.120, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.400, 0.120, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.360, 0.120, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.320, 0.120, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.280, 0.120, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.240, 0.120, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.200, 0.120, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.160, 0.120, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.120, 0.120, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.080, 0.120, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.040, 0.120, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040, 0.000, 0.120, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.040, 0.120, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.080, 0.120, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.120, 0.120, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.160, 0.120, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.200, 0.120, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.240, 0.120, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.280, 0.120, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.320, 0.120, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.360, 0.120, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.400, 0.120, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.440, 0.120, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.480, 0.120, 0.160,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.440, 0.160, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.440,-0.400, 0.160, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.360, 0.160, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.320, 0.160, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.280, 0.160, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.240, 0.160, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.200, 0.160, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.160, 0.160, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.120, 0.160, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.080, 0.160, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.040, 0.160, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040, 0.000, 0.160, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.040, 0.160, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.080, 0.160, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.120, 0.160, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.160, 0.160, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.200, 0.160, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.240, 0.160, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.280, 0.160, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.320, 0.160, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.360, 0.160, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.400, 0.160, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.440, 0.160, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.480, 0.160, 0.200,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.480,-0.440, 0.200, 0.240,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.440,-0.400, 0.200, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.360, 0.200, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.320, 0.200, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.280, 0.200, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.240, 0.200, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.200, 0.200, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.160, 0.200, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.120, 0.200, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.080, 0.200, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.040, 0.200, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040, 0.000, 0.200, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.040, 0.200, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.080, 0.200, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.120, 0.200, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.160, 0.200, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.200, 0.200, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.240, 0.200, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.280, 0.200, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.320, 0.200, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.360, 0.200, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.400, 0.200, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.440, 0.200, 0.240,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.440, 0.480, 0.200, 0.240,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.440,-0.400, 0.240, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.360, 0.240, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.320, 0.240, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.280, 0.240, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.240, 0.240, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.200, 0.240, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.160, 0.240, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.120, 0.240, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.080, 0.240, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.040, 0.240, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040, 0.000, 0.240, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.040, 0.240, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.080, 0.240, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.120, 0.240, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.160, 0.240, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.200, 0.240, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.240, 0.240, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.280, 0.240, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.320, 0.240, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.360, 0.240, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.400, 0.240, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.400, 0.440, 0.240, 0.280,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.360, 0.280, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.360,-0.320, 0.280, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.280, 0.280, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.240, 0.280, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.200, 0.280, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.160, 0.280, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.120, 0.280, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.080, 0.280, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.040, 0.280, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040, 0.000, 0.280, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.040, 0.280, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.080, 0.280, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.120, 0.280, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.160, 0.280, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.200, 0.280, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.240, 0.280, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.280, 0.280, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.320, 0.280, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.360, 0.280, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.400, 0.280, 0.320,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.400,-0.360, 0.320, 0.360,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.360,-0.320, 0.320, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.320,-0.280, 0.320, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.240, 0.320, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.200, 0.320, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.160, 0.320, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.120, 0.320, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.080, 0.320, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.040, 0.320, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040, 0.000, 0.320, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.040, 0.320, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.080, 0.320, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.120, 0.320, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.160, 0.320, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.200, 0.320, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.240, 0.320, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.280, 0.320, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.320, 0.320, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.360, 0.320, 0.360,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.360, 0.400, 0.320, 0.360,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.360,-0.320, 0.360, 0.400,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.320,-0.280, 0.360, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.280,-0.240, 0.360, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.200, 0.360, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.160, 0.360, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.120, 0.360, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.080, 0.360, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.040, 0.360, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040, 0.000, 0.360, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.040, 0.360, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.080, 0.360, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.120, 0.360, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.160, 0.360, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.200, 0.360, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.240, 0.360, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.280, 0.360, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.280, 0.320, 0.360, 0.400,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.320, 0.360, 0.360, 0.400,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.280,-0.240, 0.400, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.200, 0.400, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.200,-0.160, 0.400, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.120, 0.400, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.080, 0.400, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.040, 0.400, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040, 0.000, 0.400, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.040, 0.400, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.080, 0.400, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.120, 0.400, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.160, 0.400, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.200, 0.400, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.240, 0.400, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.240, 0.280, 0.400, 0.440,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.240,-0.200, 0.440, 0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.200,-0.160, 0.440, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.120, 0.440, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.080, 0.440, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.040, 0.440, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040, 0.000, 0.440, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.040, 0.440, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.080, 0.440, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.120, 0.440, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.160, 0.440, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.200, 0.440, 0.480,-0.150, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.200, 0.240, 0.440, 0.480,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.080, 0.480, 0.520,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.080,-0.040, 0.480, 0.520,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB=-0.040, 0.000, 0.480, 0.520,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.000, 0.040, 0.480, 0.520,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.040, 0.080, 0.480, 0.520,-0.150, 0.010, SURF_ID='PAN' /
&OBST XB= 0.080, 0.120, 0.480, 0.520,-0.150, 0.010, SURF_ID='PAN' /

&TAIL /
