&HEAD CHID='NIST_Methanol_Prescribed_1cm', TITLE='NIST Methanol Pool, 1 cm resolution' /

&TIME T_END=60. /

&MISC TMPA=16., HUMIDITY=25., SIMULATION_MODE='LES' /

&DUMP DT_HRR=2., DT_DEVC_LINE=50., DT_DEVC=0.0000001 /

&MESH XB=-0.3, 0.0,-0.3,0.0,-0.05, 0.35, IJK=30,30,40, MULT_ID='mesh' /
&MULT ID='mesh', DX=0.3, DY=0.3, DZ=0.4, I_UPPER=1, J_UPPER=1, K_UPPER=2 /

&MESH XB= 0.3, 0.6, 0.0,0.3,-0.05, 0.35, IJK=30,30,40, MULT_ID='mesh2' /
&MULT ID='mesh2', DX=0.3, DY=0.3, DZ=0.4, I_UPPER=0, J_UPPER=0, K_UPPER=3 /

&RADI NUMBER_RADIATION_ANGLES=600, TIME_STEP_INCREMENT=10 /

&COMB RADIATIVE_FRACTION=0.22, SUPPRESSION=.FALSE., N_SIMPLE_CHEMISTRY_REACTIONS=2, FUEL_C_TO_CO_FRACTION=0.97, FUEL_H_TO_H2_FRACTION=0.5 /

&REAC FUEL='METHANOL' /

&SLCF PBY=0.001, QUANTITY='VELOCITY', VECTOR=.TRUE. /
&SLCF PBY=0.001, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='TEMPERATURE' /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANOL', CELL_CENTERED=.TRUE. /

&MATL ID='STEEL', CONDUCTIVITY=54, DENSITY=7800, SPECIFIC_HEAT=0.465, EMISSIVITY=0.8 /

&SURF ID='PAN', COLOR='GRAY 50', MATL_ID='STEEL', THICKNESS=0.003/

&SURF ID='POOL', COLOR='LIGHT BLUE', SPEC_ID='METHANOL', TMP_FRONT=64.6, MASS_FLUX=0.0124 /

&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /

&PROP ID='TC', DIAMETER=0.000052 /
&DEVC XB= 0.001,0.001,0.001,0.001,0.005,0.995, QUANTITY='THERMOCOUPLE', ID='TC_CL', PROP_ID='TC', POINTS=100, Z_ID='z', CONVERSION_ADDEND=273.15, UNITS='K', COORD_FACTOR=100., XYZ_UNITS='cm' /
&DEVC XB= 0.001,0.001,0.001,0.001,0.005,0.995, QUANTITY='TEMPERATURE',  ID='TG_CL',               POINTS=100,           CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=T /
&DEVC XB= 0.001,0.001,0.001,0.001,0.005,0.995, QUANTITY='W-VELOCITY',   ID='w_CL',                POINTS=100,           HIDE_COORDINATES=T /

&DEVC XB= 0.001,0.001,0.001,0.001,0.005,0.995, QUANTITY='THERMOCOUPLE', ID='TC_CL_RMS', PROP_ID='TC', POINTS=100, TEMPORAL_STATISTIC='RMS', CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=T /
&DEVC XB= 0.001,0.001,0.001,0.001,0.005,0.995, QUANTITY='TEMPERATURE',  ID='TG_CL_RMS',               POINTS=100, TEMPORAL_STATISTIC='RMS', CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=T /
&DEVC XB= 0.001,0.001,0.001,0.001,0.005,0.995, QUANTITY='W-VELOCITY',   ID='w_CL_RMS',                POINTS=100, TEMPORAL_STATISTIC='RMS',                                      HIDE_COORDINATES=T /

&DEVC XB= 0.001,0.001,0.001,0.001,0.005,0.995, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', ID='X_O2', POINTS=100, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.005,0.995, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', ID='X_CO2', POINTS=100, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.005,0.995, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='X_CO', POINTS=100, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.005,0.995, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANOL', ID='X_FUEL', POINTS=100, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.005,0.995, QUANTITY='VOLUME FRACTION', SPEC_ID='WATER VAPOR', ID='X_H2O', POINTS=100, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.005,0.995, QUANTITY='VOLUME FRACTION', SPEC_ID='HYDROGEN', ID='X_H2', POINTS=100, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.005,0.995, QUANTITY='VOLUME FRACTION', SPEC_ID='NITROGEN', ID='X_N2', POINTS=100, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.005,0.995, QUANTITY='MASS FRACTION',   SPEC_ID='SOOT', ID='Y_Soot', POINTS=100, HIDE_COORDINATES=.TRUE. /

&DEVC XB=-0.04,0.15,0.0,0.0,0.00,0.00, QUANTITY='GAUGE HEAT FLUX',     ID='HF',    IOR=3, POINTS=20, X_ID='r_rad1', COORD_FACTOR=100., XYZ_UNITS='cm' /
&DEVC XB=-0.04,0.15,0.0,0.0,0.00,0.00, QUANTITY='RADIATIVE HEAT FLUX', ID='radHF', IOR=3, POINTS=20, HIDE_COORDINATES=.TRUE. /
&DEVC XB=0.52,0.52,0.30,0.3,0.00,1.50, QUANTITY='RADIATIVE HEAT FLUX GAS', ID='HF_vert', ORIENTATION=-0.87,-0.50,0.00, POINTS=110, Z_ID='z_rad',  COORD_FACTOR=100., XYZ_UNITS='cm' /
&DEVC XB=0.14,0.52,0.08,0.3,0.01,0.01, QUANTITY='RADIATIVE HEAT FLUX GAS', ID='HF_hori', ORIENTATION= 0.00, 0.00,1.00, POINTS= 40, R_ID='r_rad2', COORD_FACTOR=100., XYZ_UNITS='cm' /

&PROP ID='TC2', DIAMETER=0.000150 /
&DEVC XB=-0.04,0.16,0.00,0.00,0.03,0.03, QUANTITY='THERMOCOUPLE', ID='TC_03', PROP_ID='TC2', POINTS=21, CONVERSION_ADDEND=273.15, UNITS='K', X_ID='r_rad3', COORD_FACTOR=100., XYZ_UNITS='cm' /
&DEVC XB=-0.04,0.16,0.00,0.00,0.30,0.30, QUANTITY='THERMOCOUPLE', ID='TC_30', PROP_ID='TC2', POINTS=21, CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.00,0.00,0.41,0.41, QUANTITY='THERMOCOUPLE', ID='TC_41', PROP_ID='TC2', POINTS=21, CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.00,0.00,0.51,0.51, QUANTITY='THERMOCOUPLE', ID='TC_51', PROP_ID='TC2', POINTS=21, CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.00,0.00,0.61,0.61, QUANTITY='THERMOCOUPLE', ID='TC_61', PROP_ID='TC2', POINTS=21, CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=.TRUE. /

&DEVC XB=-0.04,0.16,0.00,0.00,0.03,0.03, QUANTITY='THERMOCOUPLE', ID='TC_03_RMS', PROP_ID='TC2', POINTS=21, CONVERSION_ADDEND=273.15, UNITS='K', TEMPORAL_STATISTIC='RMS', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.00,0.00,0.30,0.30, QUANTITY='THERMOCOUPLE', ID='TC_30_RMS', PROP_ID='TC2', POINTS=21, CONVERSION_ADDEND=273.15, UNITS='K', TEMPORAL_STATISTIC='RMS', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.00,0.00,0.41,0.41, QUANTITY='THERMOCOUPLE', ID='TC_41_RMS', PROP_ID='TC2', POINTS=21, CONVERSION_ADDEND=273.15, UNITS='K', TEMPORAL_STATISTIC='RMS', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.00,0.00,0.51,0.51, QUANTITY='THERMOCOUPLE', ID='TC_51_RMS', PROP_ID='TC2', POINTS=21, CONVERSION_ADDEND=273.15, UNITS='K', TEMPORAL_STATISTIC='RMS', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.00,0.00,0.61,0.61, QUANTITY='THERMOCOUPLE', ID='TC_61_RMS', PROP_ID='TC2', POINTS=21, CONVERSION_ADDEND=273.15, UNITS='K', TEMPORAL_STATISTIC='RMS', HIDE_COORDINATES=.TRUE. /

&DEVC ID=w, XYZ=0.001,0.001,0.151, QUANTITY='W-VELOCITY' /

&OBST XB=-0.050,-0.040,-0.160,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.040,-0.030,-0.160,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.030,-0.020,-0.160,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.020,-0.010,-0.160,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.010, 0.000,-0.160,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.000, 0.010,-0.160,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.010, 0.020,-0.160,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.020, 0.030,-0.160,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.030, 0.040,-0.160,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.040, 0.050,-0.160,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.070,-0.060,-0.150,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.060,-0.050,-0.150,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.050,-0.040,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.150,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.060, 0.070,-0.150,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.090,-0.080,-0.140,-0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.080,-0.070,-0.140,-0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.070,-0.060,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.140,-0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.080, 0.090,-0.140,-0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.100,-0.090,-0.130,-0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.090,-0.080,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.130,-0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.110,-0.100,-0.120,-0.110,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.100,-0.090,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.120,-0.110,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.110,-0.110,-0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.110,-0.100,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.110,-0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.130,-0.120,-0.100,-0.090,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.110,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.100,-0.090,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.130,-0.090,-0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.130,-0.120,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.090,-0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.130,-0.080,-0.070,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.130,-0.120,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.080,-0.070,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.140,-0.070,-0.060,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.130,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.070,-0.060,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.140,-0.060,-0.050,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.130,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.060,-0.050,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.150,-0.050,-0.040,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.140,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.050,-0.040,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.150,-0.040,-0.030,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.140,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.040,-0.030,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.150,-0.030,-0.020,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.140,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.030,-0.020,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.150,-0.020,-0.010,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.140,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.020,-0.010,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.150,-0.010, 0.000,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.140,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.010, 0.000,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.150,-0.000, 0.010,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.140,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.000, 0.010,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.150, 0.010, 0.020,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.140, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.010, 0.020,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.150, 0.020, 0.030,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.140, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.020, 0.030,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.150, 0.030, 0.040,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.140, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.030, 0.040,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.150, 0.040, 0.050,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.140, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.040, 0.050,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.140, 0.050, 0.060,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.130, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.050, 0.060,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.140, 0.060, 0.070,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.130, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.060, 0.070,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.130, 0.070, 0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.130,-0.120, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.070, 0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.130, 0.080, 0.090,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.130,-0.120, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.080, 0.090,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.130,-0.120, 0.090, 0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.110, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.090, 0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.110, 0.100, 0.110,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.110,-0.100, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.100, 0.110,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.110,-0.100, 0.110, 0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.100,-0.090, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.110, 0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.100,-0.090, 0.120, 0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.090,-0.080, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.120, 0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.090,-0.080, 0.130, 0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.080,-0.070, 0.130, 0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.070,-0.060, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.130, 0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.080, 0.090, 0.130, 0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.070,-0.060, 0.140, 0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.060,-0.050, 0.140, 0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.050,-0.040, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.140, 0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.060, 0.070, 0.140, 0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.050,-0.040, 0.150, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.040,-0.030, 0.150, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.030,-0.020, 0.150, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.020,-0.010, 0.150, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.010, 0.000, 0.150, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.000, 0.010, 0.150, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.010, 0.020, 0.150, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.020, 0.030, 0.150, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.030, 0.040, 0.150, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.040, 0.050, 0.150, 0.160,-0.040, 0.010, SURF_ID='PAN' /

&TAIL /
