&HEAD CHID='NIST_Methanol_Prescribed_2cm', TITLE='NIST Methanol Pool, 2 cm resolution' /

&TIME T_END=60. /

&MISC TMPA=16., HUMIDITY=25., SIMULATION_MODE='LES' /

&DUMP DT_HRR=2., DT_DEVC_LINE=50. /

&MESH XB=-0.3, 0.0,-0.3,0.0,-0.05, 0.35, IJK=15,15,20, MULT_ID='mesh' /
&MULT ID='mesh', DX=0.3, DY=0.3, DZ=0.4, I_UPPER=1, J_UPPER=1, K_UPPER=2 /

&MESH XB= 0.3, 0.6, 0.0,0.3,-0.05, 0.35, IJK=15,15,20, MULT_ID='mesh2' /
&MULT ID='mesh2', DX=0.3, DY=0.3, DZ=0.4, I_UPPER=0, J_UPPER=0, K_UPPER=3 /

&RADI NUMBER_RADIATION_ANGLES=600, TIME_STEP_INCREMENT=10 /

&COMB RADIATIVE_FRACTION=0., SUPPRESSION=.FALSE., N_SIMPLE_CHEMISTRY_REACTIONS=2, FUEL_C_TO_CO_FRACTION=1.0, FUEL_H_TO_H2_FRACTION=0.5 /

&REAC FUEL='METHANOL' /

&SLCF PBY=0.001, QUANTITY='VELOCITY', VECTOR=.TRUE. /
&SLCF PBY=0.001, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='TEMPERATURE' /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANOL', CELL_CENTERED=.TRUE. /

&MATL ID='STEEL', CONDUCTIVITY=54, DENSITY=7800, SPECIFIC_HEAT=0.465, EMISSIVITY=0.8 /

&SURF ID='PAN', COLOR='GRAY 50', MATL_ID='STEEL', THICKNESS=0.003/

&SURF ID='POOL', COLOR='LIGHT BLUE', SPEC_ID='METHANOL', TMP_FRONT=64.6, MASS_FLUX=0.0124 /

&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /

&PROP ID='TC', DIAMETER=0.000052 /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='THERMOCOUPLE', ID='TC_CL', PROP_ID='TC', POINTS=50, Z_ID='z', CONVERSION_ADDEND=273.15, UNITS='K', COORD_FACTOR=100., XYZ_UNITS='cm' /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='TEMPERATURE',  ID='TG_CL',               POINTS=50,           CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=T /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='W-VELOCITY',   ID='w_CL',                POINTS=50,           HIDE_COORDINATES=T /

&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='THERMOCOUPLE', ID='TC_CL_RMS', PROP_ID='TC', POINTS=50, TEMPORAL_STATISTIC='RMS', CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=T /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='TEMPERATURE',  ID='TG_CL_RMS',               POINTS=50, TEMPORAL_STATISTIC='RMS', CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=T /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='W-VELOCITY',   ID='w_CL_RMS',                POINTS=50, TEMPORAL_STATISTIC='RMS',                                      HIDE_COORDINATES=T /

&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', ID='X_O2', POINTS=50, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', ID='X_CO2', POINTS=50, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='X_CO', POINTS=50, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANOL', ID='X_FUEL', POINTS=50, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='VOLUME FRACTION', SPEC_ID='WATER VAPOR', ID='X_H2O', POINTS=50, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='VOLUME FRACTION', SPEC_ID='HYDROGEN', ID='X_H2', POINTS=50, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='VOLUME FRACTION', SPEC_ID='NITROGEN', ID='X_N2', POINTS=50, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.99, QUANTITY='MASS FRACTION',   SPEC_ID='SOOT', ID='Y_Soot', POINTS=50, HIDE_COORDINATES=.TRUE. /

&DEVC XB=-0.04,0.15,0.0,0.0,0.00,0.00, QUANTITY='GAUGE HEAT FLUX',     ID='HF',    IOR=3, POINTS=20, X_ID='r_rad1', COORD_FACTOR=100., XYZ_UNITS='cm' /
&DEVC XB=-0.04,0.15,0.0,0.0,0.00,0.00, QUANTITY='RADIATIVE HEAT FLUX', ID='radHF', IOR=3, POINTS=20, HIDE_COORDINATES=.TRUE. /
&DEVC XB=0.52,0.52,0.30,0.3,0.00,1.50, QUANTITY='RADIATIVE HEAT FLUX GAS', ID='HF_vert', ORIENTATION=-0.87,-0.50,0.00, POINTS=60, Z_ID='z_rad',  COORD_FACTOR=100., XYZ_UNITS='cm' /
&DEVC XB=0.14,0.52,0.08,0.3,0.01,0.01, QUANTITY='RADIATIVE HEAT FLUX GAS', ID='HF_hori', ORIENTATION= 0.00, 0.00,1.00, POINTS= 20, R_ID='r_rad2', COORD_FACTOR=100., XYZ_UNITS='cm' /

&PROP ID='TC2', DIAMETER=0.000150 /
&DEVC XB=-0.04,0.16,0.00,0.00,0.03,0.03, QUANTITY='THERMOCOUPLE', ID='TC_03', PROP_ID='TC2', POINTS=11, CONVERSION_ADDEND=273.15, UNITS='K', X_ID='r_rad3', COORD_FACTOR=100., XYZ_UNITS='cm' /
&DEVC XB=-0.04,0.16,0.00,0.00,0.30,0.30, QUANTITY='THERMOCOUPLE', ID='TC_30', PROP_ID='TC2', POINTS=11, CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.00,0.00,0.41,0.41, QUANTITY='THERMOCOUPLE', ID='TC_41', PROP_ID='TC2', POINTS=11, CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.00,0.00,0.51,0.51, QUANTITY='THERMOCOUPLE', ID='TC_51', PROP_ID='TC2', POINTS=11, CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.00,0.00,0.61,0.61, QUANTITY='THERMOCOUPLE', ID='TC_61', PROP_ID='TC2', POINTS=11, CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=.TRUE. /

&DEVC XB=-0.04,0.16,0.00,0.00,0.03,0.03, QUANTITY='THERMOCOUPLE', ID='TC_03_RMS', PROP_ID='TC2', POINTS=11, CONVERSION_ADDEND=273.15, UNITS='K', TEMPORAL_STATISTIC='RMS', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.00,0.00,0.30,0.30, QUANTITY='THERMOCOUPLE', ID='TC_30_RMS', PROP_ID='TC2', POINTS=11, CONVERSION_ADDEND=273.15, UNITS='K', TEMPORAL_STATISTIC='RMS', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.00,0.00,0.41,0.41, QUANTITY='THERMOCOUPLE', ID='TC_41_RMS', PROP_ID='TC2', POINTS=11, CONVERSION_ADDEND=273.15, UNITS='K', TEMPORAL_STATISTIC='RMS', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.00,0.00,0.51,0.51, QUANTITY='THERMOCOUPLE', ID='TC_51_RMS', PROP_ID='TC2', POINTS=11, CONVERSION_ADDEND=273.15, UNITS='K', TEMPORAL_STATISTIC='RMS', HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.00,0.00,0.61,0.61, QUANTITY='THERMOCOUPLE', ID='TC_61_RMS', PROP_ID='TC2', POINTS=11, CONVERSION_ADDEND=273.15, UNITS='K', TEMPORAL_STATISTIC='RMS', HIDE_COORDINATES=.TRUE. /

&OBST XB=-0.080,-0.060,-0.160,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.060,-0.040,-0.160,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.040,-0.020,-0.160,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.020, 0.000,-0.160,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020,-0.160,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.160,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.040, 0.060,-0.160,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.060, 0.080,-0.160,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.100,-0.080,-0.140,-0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.080,-0.060,-0.140,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.140,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.140,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.140,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020,-0.140,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.140,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.140,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.140,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.140,-0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.100,-0.120,-0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.100,-0.080,-0.120,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.120,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.120,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.120,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.120,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020,-0.120,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.120,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.120,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.120,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.120,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.120,-0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.120,-0.100,-0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.100,-0.100,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.100,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.100,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.100,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.100,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.100,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020,-0.100,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.100,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.100,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.100,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.100,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.100,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.100,-0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.140,-0.080,-0.060,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.120,-0.080,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.080,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.080,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.080,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.080,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.080,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.080,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020,-0.080,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.080,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.080,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.080,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.080,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.080,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.080,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.080,-0.060,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.140,-0.060,-0.040,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.120,-0.060,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.060,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.060,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.060,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.060,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.060,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.060,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020,-0.060,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.060,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.060,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.060,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.060,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.060,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.060,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.060,-0.040,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.140,-0.040,-0.020,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.120,-0.040,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.040,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.040,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.040,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.040,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.040,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.040,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020,-0.040,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.040,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.040,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.040,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.040,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.040,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.040,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.040,-0.020,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.140,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140, 0.020, 0.040,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.120, 0.020, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100, 0.020, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.020, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.020, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.020, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.020, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.020, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020, 0.020, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.020, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.020, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.020, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.020, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.020, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.020, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160, 0.020, 0.040,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.140, 0.040, 0.060,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.120, 0.040, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100, 0.040, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.040, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.040, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.040, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.040, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.040, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020, 0.040, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.040, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.040, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.040, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.040, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.040, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.040, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160, 0.040, 0.060,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.140, 0.060, 0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.120, 0.060, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100, 0.060, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.060, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.060, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.060, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.060, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.060, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020, 0.060, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.060, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.060, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.060, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.060, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.060, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.060, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160, 0.060, 0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.120, 0.080, 0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.100, 0.080, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.080, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.080, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.080, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.080, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.080, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020, 0.080, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.080, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.080, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.080, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.080, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.080, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.080, 0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.100, 0.100, 0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.100,-0.080, 0.100, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.100, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.100, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.100, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.100, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020, 0.100, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.100, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.100, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.100, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.100, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.100, 0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.100,-0.080, 0.120, 0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.080,-0.060, 0.120, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.120, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.120, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.120, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020, 0.120, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.120, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.120, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.120, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.120, 0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.080,-0.060, 0.140, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.060,-0.040, 0.140, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.040,-0.020, 0.140, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.020, 0.000, 0.140, 0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020, 0.140, 0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.140, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.040, 0.060, 0.140, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.060, 0.080, 0.140, 0.160,-0.040, 0.010, SURF_ID='PAN' /

&TAIL /
