&HEAD CHID='NIST_Propane_50kW_Prescribed_1cm', TITLE='NIST Propane Fire, 37 cm diameter pan, 0.5 cm resolution' /

&TIME T_END=60. /

&MISC TMPA=16., HUMIDITY=25. /

&DUMP DT_HRR=2., DT_DEVC=0.0000001 /

&MESH XB=-0.3, 0.0,-0.3,0.0,-0.05, 0.15, IJK=30,30,20, MULT_ID='mesh' /
&MULT ID='mesh', DX=0.3, DY=0.3, DZ=0.2, I_UPPER=1, J_UPPER=1, K_UPPER=6 /



&REAC RADIATIVE_FRACTION=0.33, FUEL='PROPANE', SOOT_YIELD=0.0, CO_YIELD=0.0 , N_SIMPLE_CHEMISTRY_REACTIONS=2, FUEL_C_TO_CO_FRACTION=0.95, FUEL_H_TO_H2_FRACTION=0.5/

&SLCF PBY=0.001, QUANTITY='VELOCITY', VECTOR=.TRUE. /
&SLCF PBY=0.001, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='TEMPERATURE' /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='PROPANE', CELL_CENTERED=.TRUE. /

&MATL ID='STEEL', CONDUCTIVITY=54, DENSITY=7800, SPECIFIC_HEAT=0.465, EMISSIVITY=0.8 /

&SURF ID='PAN', COLOR='GRAY 50', MATL_ID='STEEL', THICKNESS=0.003/

&SURF ID='POOL', COLOR='LIGHT BLUE', SPEC_ID='PROPANE', MASS_FLUX=0.010 /

&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /

&PROP ID='TC',DENSITY=20725,SPECIFIC_HEAT_RAMP='TC C', DIAMETER=0.000125 /
&DEVC XB= 0.001,0.001,0.001,0.001,0.0025,1.1975, QUANTITY='THERMOCOUPLE', ID='TC_CL', PROP_ID='TC', STATISTICS_START=10, POINTS=100, Z_ID='z', CONVERSION_ADDEND=273.15, UNITS='K', COORD_FACTOR=100., XYZ_UNITS='cm' /
&DEVC XB= 0.001,0.001,0.001,0.001,0.0025,1.1975, QUANTITY='TEMPERATURE',  ID='TG_CL',               STATISTICS_START=10, POINTS=100,           CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=T /
&DEVC XB= 0.001,0.001,0.001,0.001,0.0025,1.1975, QUANTITY='W-VELOCITY',   ID='w_CL',                STATISTICS_START=10, POINTS=100,           HIDE_COORDINATES=T /

&DEVC XB= 0.001,0.001,0.001,0.001,0.0025,1.1975, QUANTITY='THERMOCOUPLE', ID='TC_CL_RMS', PROP_ID='TC', STATISTICS_START=10, POINTS=100, TEMPORAL_STATISTIC='RMS', CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=T /
&DEVC XB= 0.001,0.001,0.001,0.001,0.0025,1.1975, QUANTITY='TEMPERATURE',  ID='TG_CL_RMS',               STATISTICS_START=10, POINTS=100, TEMPORAL_STATISTIC='RMS', CONVERSION_ADDEND=273.15, UNITS='K', HIDE_COORDINATES=T /
&DEVC XB= 0.001,0.001,0.001,0.001,0.0025,1.1975, QUANTITY='W-VELOCITY',   ID='w_CL_RMS',                STATISTICS_START=10, POINTS=100, TEMPORAL_STATISTIC='RMS',                                      HIDE_COORDINATES=T /

&DEVC XB= 0.001,0.001,0.001,0.001,0.0025,1.1975, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', ID='X_O2', STATISTICS_START=10, POINTS=100, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.0025,1.1975, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', ID='X_CO2', STATISTICS_START=10, POINTS=100, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.0025,1.1975, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='X_CO', STATISTICS_START=10, POINTS=100, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.0025,1.1975, QUANTITY='VOLUME FRACTION', SPEC_ID='PROPANE', ID='X_FUEL', STATISTICS_START=10, POINTS=100, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.0025,1.1975, QUANTITY='VOLUME FRACTION', SPEC_ID='WATER VAPOR', ID='X_H2O', STATISTICS_START=10, POINTS=100, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.0025,1.1975, QUANTITY='VOLUME FRACTION', SPEC_ID='HYDROGEN', ID='X_H2', STATISTICS_START=10, POINTS=100, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.0025,1.1975, QUANTITY='VOLUME FRACTION', SPEC_ID='NITROGEN', ID='X_N2', STATISTICS_START=10, POINTS=100, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.0025,1.1975, QUANTITY='MASS FRACTION',   SPEC_ID='CARBON MONOXIDE', ID='Y_CO', STATISTICS_START=10, POINTS=100, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.0025,1.1975, QUANTITY='MASS FRACTION',   SPEC_ID='SOOT', ID='Y_Soot', STATISTICS_START=10, POINTS=100, HIDE_COORDINATES=.TRUE. /

&DEVC ID='w', XYZ=0.001,0.001,0.151, QUANTITY='W-VELOCITY' /

&OBST XB=-0.060,-0.050,-0.180,-0.170,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.180,-0.170,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.180,-0.170,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.180,-0.170,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.180,-0.170,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.180,-0.170,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.180,-0.170,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.180,-0.170,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.180,-0.170,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.180,-0.170,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.180,-0.170,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.180,-0.170,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.170,-0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.170,-0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.170,-0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.170,-0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.170,-0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.170,-0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.170,-0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.170,-0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.170,-0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.170,-0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.170,-0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.170,-0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.170,-0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.170,-0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.170,-0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.170,-0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.160,-0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.160,-0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.160,-0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.160,-0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.160,-0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.160,-0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.160,-0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.160,-0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.160,-0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.160,-0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.160,-0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.160,-0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.160,-0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.160,-0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.160,-0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.160,-0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.160,-0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.160,-0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.160,-0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.160,-0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.150,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.140,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.130,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.120,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.110,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.100,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.090,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.080,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.070,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.060,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.050,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.040,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.030,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.020,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.010, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180,-0.000, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.010, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.020, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.030, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.040, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.180,-0.170, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.170, 0.180, 0.050, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.060, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.170,-0.160, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.160, 0.170, 0.070, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.080, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.150, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.160, 0.090, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.150,-0.140, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.150, 0.100, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.110, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.130, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.140, 0.120, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.120, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.110, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.120, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.130, 0.130, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.100, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.110, 0.140, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.090, 0.150, 0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.080, 0.150, 0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.150, 0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.150, 0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.150, 0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.150, 0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.150, 0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.150, 0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.150, 0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.150, 0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.150, 0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.150, 0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.150, 0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.150, 0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.150, 0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.150, 0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.150, 0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.150, 0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.090, 0.150, 0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.100, 0.150, 0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.070, 0.160, 0.170,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.060, 0.160, 0.170,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.160, 0.170,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.160, 0.170,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.160, 0.170,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.160, 0.170,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.160, 0.170,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.160, 0.170,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.160, 0.170,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.160, 0.170,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.160, 0.170,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.160, 0.170,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.160, 0.170,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.160, 0.170,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.070, 0.160, 0.170,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.080, 0.160, 0.170,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.050, 0.170, 0.180,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.040, 0.170, 0.180,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.030, 0.170, 0.180,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.020, 0.170, 0.180,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.010, 0.170, 0.180,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010, 0.000, 0.170, 0.180,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.010, 0.170, 0.180,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.020, 0.170, 0.180,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.030, 0.170, 0.180,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.040, 0.170, 0.180,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.050, 0.170, 0.180,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.060, 0.170, 0.180,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /

&RAMP ID='TC C',T=100,F=0.145/
&RAMP ID='TC C',T=1400,F=0.180/

&TAIL /
