&HEAD CHID='NIST_RSE_1994_150',TITLE='NIST RSE 1994 150 kW' /

&MESH XB=0.0,0.95,-1.0,1.44,-0.21,1.20, IJK=40,100,60/

&TIME T_END=800.,TIME_SHRINK_FACTOR=4./
&MISC SURF_DEFAULT='LINER'/

&REAC C=1.06084,H=4.076451,N=0.015529,O=0.014848,HEAT_OF_COMBUSTION=48249,IDEAL=.TRUE.,SOOT_YIELD=0.015,CO_YIELD=0.0,CO_PRODUCTION=.TRUE. /


&SURF ID                   = 'LINER'
      MATL_ID              = 'MARINITE'
      RGB                  = 178,178,178
      BACKING              = 'EXPOSED'
      THICKNESS                = 0.0254 /

&SURF ID                   = 'FLOOR'
      MATL_ID              = 'MARINITE'
      RGB                  = 178,178,178
      BACKING              = 'EXPOSED'
      THICKNESS                = 0.0127 /

&MATL ID                       = 'MARINITE'
      FYI                      = 'BNZ Materials, Marinite I, 1/5 Density'
      EMISSIVITY               = 0.8
      DENSITY                  = 147.
      SPECIFIC_HEAT_RAMP       = 'rampcp'
      CONDUCTIVITY_RAMP   = 'rampks' /
&RAMP ID='rampks',T= 24.,F=0.13 /
&RAMP ID='rampks',T=149.,F=0.12 /
&RAMP ID='rampks',T=538.,F=0.12 /
&RAMP ID='rampcp',T= 93.,F=1.172 /
&RAMP ID='rampcp',T=205.,F=1.255 /
&RAMP ID='rampcp',T=316.,F=1.339 /
&RAMP ID='rampcp',T=425.,F=1.423 /

&SURF ID                   = 'STEEL SHEET'
      MATL_ID              = 'STEEL'
      RGB                  = 76,76,76
      THICKNESS            = 0.003 /

&MATL ID                   = 'STEEL'
      FYI                  = 'Quintiere, Fire Behavior'
      EMISSIVITY           = 0.8
      DENSITY              = 7850.
      CONDUCTIVITY         = 45.8 
      SPECIFIC_HEAT        = 0.46 /

&MATL ID    = 'CONCRETE'
      FYI   = 'Quintiere, Fire Behavior'
      SPECIFIC_HEAT  = 0.88
      DENSITY=2100.
      CONDUCTIVITY    = 1.0 /

&SURF ID    = 'BUILDING FLOOR'
      RGB   = 170,170,170
      MATL_ID='CONCRETE'
      THICKNESS = 0.1 /

&SURF ID='BURNER',HRRPUA=8875.74,RGB=255,255,0,TMP_FRONT=100. /


&OBST XB=0.00,0.235,-.03,0.00,-.21,0.98 / Wall with Door
&OBST XB=0.235,0.715,-.03,0.00,0.81,0.98 / Wall with Door
&OBST XB=0.235,0.715,-.03,0.00,-.21,0.00 / Wall with Door
&OBST XB=0.715,0.95,-.03,0.00,-.21,0.98 / Wall with Door

&OBST XB=0.00,0.95,-.03,1.44,-.02,0.00,SURF_ID='FLOOR' / Compartment Floor
&OBST XB=0.00,0.95,-.03,1.44,0.98,1.03,SURF_ID='FLOOR' / Compartment Ceiling

&OBST XB=0.41,0.54,0.655,0.785,0.00,0.15,SURF_IDS='BURNER','STEEL SHEET','STEEL SHEET' /

&VENT MB='YMIN',SURF_ID='OPEN' /
&VENT MB='ZMAX' ,SURF_ID='OPEN' /
&VENT XB=0.00,0.00,-1.00,-0.03,-0.21,1.20,SURF_ID='OPEN'/
&VENT XB=0.95,0.95,-1.00,-0.03,-0.21,1.20,SURF_ID='OPEN'/
&VENT XB=0.00,0.00,-0.03,1.44,1.03,1.20,SURF_ID='OPEN'/
&VENT XB=0.95,0.95,-0.03,1.44,1.03,1.20,SURF_ID='OPEN'/
&VENT XB=0.00,0.95, 1.44,1.44,1.03,1.20,SURF_ID='OPEN'/

&SLCF PBX=0.48,QUANTITY='TEMPERATURE',VECTOR=.TRUE. /
&SLCF PBX=0.48,QUANTITY='HRRPUV' /
&SLCF PBX=0.48,QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /

&DEVC XYZ=0.29,1.13,0.88, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN'         , ID='O2Rear_FDS'/
&DEVC XYZ=0.29,1.13,0.88, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE' , ID='CO2Rear_FDS'  /
&DEVC XYZ=0.29,1.13,0.88, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='CORear_FDS'  /
&DEVC XYZ=0.29,1.13,0.88, QUANTITY='VOLUME FRACTION', SPEC_ID='FUEL'           , ID='UHRear_FDS'  /
&DEVC XYZ=0.29,0.10,0.88, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN'         , ID='O2Front_FDS'   /
&DEVC XYZ=0.29,0.10,0.88, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE' , ID='CO2Front_FDS'  /
&DEVC XYZ=0.29,0.10,0.88, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='COFront_FDS'  /
&DEVC XYZ=0.29,0.10,0.88, QUANTITY='VOLUME FRACTION', SPEC_ID='FUEL'           , ID='UHFront_FDS'   /
&DEVC XYZ=0.29,1.13,0.88, QUANTITY='TEMPERATURE'    , ID='TRSampA_FDS'    /
&DEVC XYZ=0.29,1.13,0.88, QUANTITY='THERMOCOUPLE'   , ID='TRSampBB_FDS'    /
&DEVC XYZ=0.29,0.10,0.88, QUANTITY='TEMPERATURE'    , ID='TFSampA_FDS'    /
&DEVC XYZ=0.29,0.10,0.88, QUANTITY='THERMOCOUPLE'   , ID='TFSampBB_FDS'    /
