&HEAD CHID='NIST_RSE_1994_75_RI=10',TITLE='NIST RSE 1994 75 kW' /

&MESH XB=0.00,0.49,0.00,1.46,0.00,0.98, IJK=18,54,36/
&MESH XB=0.49,0.98,0.00,1.46,0.00,0.98, IJK=18,54,36/
&MESH XB=0.00,0.49,-0.973,0.00,-0.245,0.98, IJK=18,36,45/
&MESH XB=0.49,0.98,-0.973,0.00,-0.245,0.98, IJK=18,36,45/

&MISC SIMULATION_MODE='LES', CHECK_HT=T/
&TIME T_END=120.0 TIME_SHRINK_FACTOR=4./
&DUMP MASS_FILE=.TRUE., DT_DEVC=10, DT_HRR=10 /

&COMB RADIATIVE_FRACTION=0.0, EXTINCTION_MODEL='EXTINCTION 1', N_SIMPLE_CHEMISTRY_REACTIONS=2 /

&REAC FUEL='METHANE' /

&SURF ID                   = 'LINER', DEFAULT=.TRUE.
      MATL_ID              = 'MARINITE'
      RGB                  = 178,178,178
      THICKNESS            = 0.0254 /

&MATL ID                   = 'MARINITE'
      FYI                  = 'BNZ Materials, Marinite I, 1/5 Density'
      EMISSIVITY           = 0.8
      DENSITY              = 147.
      SPECIFIC_HEAT_RAMP   = 'rampcp'
      CONDUCTIVITY_RAMP    = 'rampks' /
&RAMP ID='rampks',T= 24.,F=0.13 /
&RAMP ID='rampks',T=149.,F=0.12 /
&RAMP ID='rampks',T=538.,F=0.12 /
&RAMP ID='rampcp',T= 93.,F=1.172 /
&RAMP ID='rampcp',T=205.,F=1.255 /
&RAMP ID='rampcp',T=316.,F=1.339 /
&RAMP ID='rampcp',T=425.,F=1.423 /

&SURF ID                   = 'STEEL SHEET'
      MATL_ID              = 'STEEL'
      RGB                  = 76,76,76
      THICKNESS            = 0.003 /

&MATL ID                   = 'STEEL'
      FYI                  = 'Quintiere, Fire Behavior'
      EMISSIVITY           = 0.8
      DENSITY              = 7850.
      CONDUCTIVITY         = 45.8
      SPECIFIC_HEAT        = 0.46 /

&SURF ID='BURNER', SPEC_ID(1)='METHANE', MASS_FLUX(1)=0.039314,TAU_MF=1, RGB=255,255,0,TMP_FRONT=100. /

&OBST XB=0.00,0.98,-0.0973,0.00,-0.245,0.98 / Wall
&HOLE XB=0.25,0.73,-.0973,0.04867,0.00,0.81/ Door

&OBST XB=0.392,0.588,0.584,0.778667,0.00,0.160222,SURF_IDS='BURNER','STEEL SHEET','STEEL SHEET' /

&VENT XB=0.00,0.00,-0.973,0.0,-0.245,0.98,SURF_ID='OPEN'/ x0
&VENT XB=0.98,0.98,-0.973,0.0,-0.245,0.98,SURF_ID='OPEN'/ xm
&VENT XB=0.0,0.98,-0.973,-0.973,-0.245,0.98,SURF_ID='OPEN'/ ymin
&VENT XB=0.0,0.98,-0.973,0.00,0.98,0.98,SURF_ID='OPEN'/ zmax

&SLCF PBX=0.48,QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBX=0.48,QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&SLCF PBX=0.48,QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /

&DEVC XYZ=0.29,1.17,0.88, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN'         , ID='O2Rear_FDS_RI=10' /
&DEVC XYZ=0.29,1.17,0.88, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE' , ID='CO2Rear_FDS_RI=10' /
&DEVC XYZ=0.29,1.17,0.88, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='CORear_FDS_RI=10' /
&DEVC XYZ=0.29,1.17,0.88, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE'        , ID='UHRear_FDS_RI=10' /
&DEVC XYZ=0.29,1.17,0.88, QUANTITY='VOLUME FRACTION', SPEC_ID='WATER VAPOR'    , ID='H2ORear_FDS_RI=10' /

&DEVC XYZ=0.29,0.10,0.88, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN'         , ID='O2Front_FDS_RI=10' /
&DEVC XYZ=0.29,0.10,0.88, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE' , ID='CO2Front_FDS_RI=10' /
&DEVC XYZ=0.29,0.10,0.88, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='COFront_FDS_RI=10' /
&DEVC XYZ=0.29,0.10,0.88, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE'        , ID='UHFront_FDS_RI=10' /
&DEVC XYZ=0.29,0.10,0.88, QUANTITY='VOLUME FRACTION', SPEC_ID='WATER VAPOR'    , ID='H2OFront_FDS_RI=10' /

&DEVC XYZ=0.203,1.257,0.80, QUANTITY='TEMPERATURE'  , ID='TRSampA_FDS_RI=10' /
&DEVC XYZ=0.203,1.257,0.80, QUANTITY='THERMOCOUPLE' , ID='TRSampBB_FDS_RI=10' /
&DEVC XYZ=0.203,0.203,0.80, QUANTITY='TEMPERATURE'  , ID='TFSampA_FDS_RI=10' /
&DEVC XYZ=0.203,0.203,0.80, QUANTITY='THERMOCOUPLE' , ID='TFSampBB_FDS_RI=10' /
&DEVC XYZ=0.203,0.203,0.80, QUANTITY='CHEMISTRY SUBITERATIONS', ID='ITER_RI=10' /

&DEVC XB=0.29,0.29,1.17,1.17,0.00,0.97, POINTS=20, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN',          ID='O2Rear_FDS_Line' /
&DEVC XB=0.29,0.29,1.17,1.17,0.00,0.97, POINTS=20, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE',  ID='CO2Rear_FDS_Line' /
&DEVC XB=0.29,0.29,1.17,1.17,0.00,0.97, POINTS=20, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='CORear_FDS_Line' /
&DEVC XB=0.29,0.29,1.17,1.17,0.00,0.97, POINTS=20, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE',         ID='UHRear_FDS_Line' /
&DEVC XB=0.29,0.29,1.17,1.17,0.00,0.97, POINTS=20, QUANTITY='VOLUME FRACTION', SPEC_ID='WATER VAPOR',     ID='H2ORear_FDS_Line' /

&DEVC XB=0.29,0.29,0.10,0.10,0.00,0.97, POINTS=20, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN',          ID='O2Front_FDS_Line' /
&DEVC XB=0.29,0.29,0.10,0.10,0.00,0.97, POINTS=20, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE',  ID='CO2Front_FDS_Line' /
&DEVC XB=0.29,0.29,0.10,0.10,0.00,0.97, POINTS=20, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='COFront_FDS_Line' /
&DEVC XB=0.29,0.29,0.10,0.10,0.00,0.97, POINTS=20, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE',         ID='UHFront_FDS_Line' /
&DEVC XB=0.29,0.29,0.10,0.10,0.00,0.97, POINTS=20, QUANTITY='VOLUME FRACTION', SPEC_ID='WATER VAPOR',     ID='H2OFront_FDS_Line' /

&DEVC XB=0.203,0.203,1.257,1.257,0.00,0.97, POINTS=20, QUANTITY='THERMOCOUPLE', ID='TRSampBB_FDS_Line' /
&DEVC XB=0.203,0.203,0.203,0.203,0.00,0.97, POINTS=20, QUANTITY='THERMOCOUPLE', ID='TFSampBB_FDS_Line' /

&DEVC XB=0.203,0.203,1.257,1.257,0.00,0.97, POINTS=20, QUANTITY='CHEMISTRY SUBITERATIONS', ID='IterRear_FDS_Line' /
&DEVC XB=0.203,0.203,0.203,0.203,0.00,0.97, POINTS=20, QUANTITY='CHEMISTRY SUBITERATIONS', ID='IterFront_FDS_Line' /

&TAIL/
