&HEAD CHID='RSE_01', TITLE='NIST Reduced Scale Enclosure Experiments, 2007' /

&MESH XB= 0.00,1.42,0.00,0.95, 0.00,0.98, IJK = 48,32,32 /
&MESH XB=-0.98,0.00,0.00,0.95,-0.1225,1.3475, IJK = 32,32,48 /

&TIME TIME_SHRINK_FACTOR=8., T_END=4200. /
&DUMP DT_DEVC=80., DT_HRR=80., SIG_FIGS=4, SIG_FIGS_EXP=2 /

&COMB RADIATIVE_FRACTION=0.20, ODE_SOLVER='EXPLICIT EULER' /

&SPEC ID='NITROGEN', BACKGROUND=.TRUE./
&SPEC ID='METHANE', MASS_FRACTION_0=0.0 /
&SPEC ID='OXYGEN', MASS_FRACTION_0 = 0.23 /
&SPEC ID='CARBON MONOXIDE', MASS_FRACTION_0 = 0.0 /
&SPEC ID='WATER VAPOR', MASS_FRACTION_0=0.0/
&SPEC ID='CARBON DIOXIDE', MASS_FRACTION_0 = 0.0 /

&REAC ID = 'R1'
      FUEL = 'METHANE'
      SPEC_ID_NU='METHANE','OXYGEN','CARBON MONOXIDE','WATER VAPOR'
      NU= -1.0,-1.5,1.0,2.0 /

&REAC ID = 'R2'
      FUEL = 'CARBON MONOXIDE'
      SPEC_ID_NU='CARBON MONOXIDE','OXYGEN','CARBON DIOXIDE'
      NU= -1,-0.5,1
      A = 1e15
      E = 0.
      SPEC_ID_N_S = 'CARBON MONOXIDE','OXYGEN'
      N_S = 1.0, 1.0 /

&SURF ID='WALL', MATL_ID='K-LITE HTZ', THICKNESS=0.025, COLOR='ANTIQUE WHITE', DEFAULT=.TRUE. /
&SURF ID='STEEL SHEET', MATL_ID='STEEL', THICKNESS=0.00635, COLOR='BLACK' /
&SURF ID='CONCRETE', MATL_ID='CONCRETE', THICKNESS=0.3, COLOR='GRAY 40'/

&SURF ID='fire', SPEC_ID(1)='METHANE', MASS_FLUX(1)=0.0641, COLOR='ORANGE', TMP_FRONT=100., RAMP_MF(1)='fire_ramp' /
&RAMP ID='fire_ramp', T=   0., F=0.00 /
&RAMP ID='fire_ramp', T=  92., F=1.48 /
&RAMP ID='fire_ramp', T=1912., F=1.52 /
&RAMP ID='fire_ramp', T=2004., F=3.77 /
&RAMP ID='fire_ramp', T=3387., F=3.74 /
&RAMP ID='fire_ramp', T=3459., F=1.59 /
&RAMP ID='fire_ramp', T=3940., F=1.48 /
&RAMP ID='fire_ramp', T=4019., F=0.00 /

&OBST XB=0.66,0.78,0.41,0.54,0.08,0.12, SURF_IDS='fire','STEEL SHEET','STEEL SHEET' /
&OBST XB=0.66,0.66,0.41,0.54,0.12,0.15, SURF_ID='STEEL SHEET' /
&OBST XB=0.78,0.78,0.41,0.54,0.12,0.15, SURF_ID='STEEL SHEET' /
&OBST XB=0.66,0.78,0.41,0.41,0.12,0.15, SURF_ID='STEEL SHEET' /
&OBST XB=0.66,0.78,0.54,0.54,0.12,0.15, SURF_ID='STEEL SHEET' /

&VENT XB=-0.98, 0.00, 0.00, 0.00,-0.1225,1.3475, SURF_ID='OPEN'/
&VENT XB=-0.98, 0.00, 0.95, 0.95,-0.1225,1.3475, SURF_ID='OPEN'/
&VENT XB=-0.98,-0.98, 0.00, 0.95,-0.1225,1.3475, SURF_ID='OPEN'/
&VENT XB=-0.98, 0.00, 0.00, 0.95,-0.1225,-.1225, SURF_ID='OPEN'/
&VENT XB=-0.98, 0.00, 0.00, 0.95, 1.3475,1.3475, SURF_ID='OPEN'/
                             
&OBST XB=-0.05, 0.00, 0.00, 0.95, -.20,1.22 /
&HOLE XB=-0.06, 0.01, 0.24, 0.72, 0.00,0.81 / 

&MATL ID            = 'STEEL'
      FYI           = 'Quintiere, Fire Behavior'
      SPECIFIC_HEAT = 0.77
      EMISSIVITY    = 0.8
      DENSITY       = 7800.
      CONDUCTIVITY  = 45. /

&MATL ID            = 'CONCRETE'
      FYI           = 'Quintiere, Fire Behavior'
      SPECIFIC_HEAT = 0.88
      DENSITY       = 2100.
      CONDUCTIVITY  = 1.0 /

&MATL ID            = 'K-LITE HTZ'
      FYI           = 'INSWOOL HTZ for k and WEBBOOK for c'
      EMISSIVITY    = 0.95
      DENSITY       = 128.
      CONDUCTIVITY_RAMP  = 'K-LITE HTZ k'
      SPECIFIC_HEAT_RAMP = 'K-LITE HTZ c'/

&RAMP ID='K-LITE HTZ k', T = 316.0, F = 0.06/
&RAMP ID='K-LITE HTZ k', T = 538.0, F = 0.09/
&RAMP ID='K-LITE HTZ k', T = 760.0, F = 0.12/
&RAMP ID='K-LITE HTZ k', T = 871.0, F = 0.14/

&RAMP ID='K-LITE HTZ c', T = 24.9, F = 0.706/
&RAMP ID='K-LITE HTZ c', T = 26.9, F = 0.709/
&RAMP ID='K-LITE HTZ c', T = 126.9, F = 0.848/
&RAMP ID='K-LITE HTZ c', T = 226.9, F = 0.937/
&RAMP ID='K-LITE HTZ c', T = 326.9, F = 1.001/
&RAMP ID='K-LITE HTZ c', T = 426.9, F = 1.055/
&RAMP ID='K-LITE HTZ c', T = 526.9, F = 1.111/
&RAMP ID='K-LITE HTZ c', T = 573.9, F = 1.059/
&RAMP ID='K-LITE HTZ c', T = 626.9, F = 1.069/
&RAMP ID='K-LITE HTZ c', T = 726.9, F = 1.086/
&RAMP ID='K-LITE HTZ c', T = 826.9, F = 1.102/
&RAMP ID='K-LITE HTZ c', T = 926.9, F = 1.118/
&RAMP ID='K-LITE HTZ c', T = 1026.9, F = 1.132/
&RAMP ID='K-LITE HTZ c', T = 1126.9, F = 1.146/
&RAMP ID='K-LITE HTZ c', T = 1204.9, F = 1.149/
&RAMP ID='K-LITE HTZ c', T = 1226.9, F = 1.152/
&RAMP ID='K-LITE HTZ c', T = 1326.9, F = 1.164/
&RAMP ID='K-LITE HTZ c', T = 1426.9, F = 1.175/
&RAMP ID='K-LITE HTZ c', T = 1526.9, F = 1.187/
&RAMP ID='K-LITE HTZ c', T = 1626.9, F = 1.198/

&DEVC XYZ = 1.13, 0.29, 0.88, QUANTITY = 'VOLUME FRACTION', DRY=.FALSE., SPEC_ID='OXYGEN',          ID = 'O2Rear'     /
&DEVC XYZ = 1.13, 0.29, 0.88, QUANTITY = 'VOLUME FRACTION', DRY=.FALSE., SPEC_ID='CARBON DIOXIDE',  ID = 'CO2Rear'    /
&DEVC XYZ = 1.13, 0.29, 0.88, QUANTITY = 'VOLUME FRACTION', DRY=.FALSE., SPEC_ID='CARBON MONOXIDE', ID = 'CORear'     /
&DEVC XYZ = 1.13, 0.29, 0.88, QUANTITY = 'VOLUME FRACTION', DRY=.FALSE., SPEC_ID='METHANE',         ID = 'THCRear'     /
 DEVC XYZ = 1.13, 0.29, 0.88, QUANTITY = 'MASS FRACTION',   DRY=.FALSE., SPEC_ID='SOOT',            ID = 'SootRear'     /
&DEVC XYZ = 1.13, 0.29, 0.88, QUANTITY = 'MASS FRACTION',   DRY=.FALSE., SPEC_ID='WATER VAPOR',     ID = 'H2ORear'     /

&DEVC XYZ = 0.10, 0.29, 0.88, QUANTITY = 'VOLUME FRACTION', DRY=.FALSE., SPEC_ID='OXYGEN',          ID = 'O2Front'    /
&DEVC XYZ = 0.10, 0.29, 0.88, QUANTITY = 'VOLUME FRACTION', DRY=.FALSE., SPEC_ID='CARBON DIOXIDE',  ID = 'CO2Front'   /
&DEVC XYZ = 0.10, 0.29, 0.88, QUANTITY = 'VOLUME FRACTION', DRY=.FALSE., SPEC_ID='CARBON MONOXIDE', ID = 'COFront'    /
&DEVC XYZ = 0.10, 0.29, 0.88, QUANTITY = 'VOLUME FRACTION', DRY=.FALSE., SPEC_ID='METHANE',         ID = 'THCFront'    /
 DEVC XYZ = 0.10, 0.29, 0.88, QUANTITY = 'MASS FRACTION',   DRY=.FALSE., SPEC_ID='SOOT',            ID = 'SootFront'    /
&DEVC XYZ = 0.10, 0.29, 0.88, QUANTITY = 'MASS FRACTION',   DRY=.FALSE., SPEC_ID='WATER VAPOR',     ID = 'H2OFront'    /

&DEVC XYZ = 1.06, 0.48, 0.00, QUANTITY = 'GAUGE HEAT FLUX', IOR=3,                                  ID = 'HFR' /
&DEVC XYZ = 0.35, 0.48, 0.00, QUANTITY = 'GAUGE HEAT FLUX', IOR=3,                                  ID = 'HFF' /

&DEVC XYZ = 1.13, 0.29, 0.88, QUANTITY = 'TEMPERATURE',                                             ID = 'TRSampA' /
&DEVC XYZ = 0.10, 0.29, 0.88, QUANTITY = 'TEMPERATURE',                                             ID = 'TFSampA' /
&DEVC XYZ = 1.22, 0.75, 0.24, QUANTITY = 'TEMPERATURE',                                             ID = 'TR24A' /
&DEVC XYZ = 1.22, 0.75, 0.80, QUANTITY = 'TEMPERATURE',                                             ID = 'TR80A' /
&DEVC XYZ = 0.20, 0.75, 0.24, QUANTITY = 'TEMPERATURE',                                             ID = 'TF24A' /
&DEVC XYZ = 0.20, 0.75, 0.80, QUANTITY = 'TEMPERATURE',                                             ID = 'TF80A' /

&DEVC XYZ = 1.06, 0.49, 0.00, QUANTITY = 'WALL TEMPERATURE', IOR=3,                                 ID = 'TFloorR' /
&DEVC XYZ = 0.35, 0.49, 0.00, QUANTITY = 'WALL TEMPERATURE', IOR=3,                                 ID = 'TFloorF' /
&DEVC XYZ = 0.11, 0.31, 0.98, QUANTITY = 'WALL TEMPERATURE', IOR=-3,                                ID = 'TCeilF' /
&DEVC XYZ = 1.42, 0.19, 0.87, QUANTITY = 'INSIDE WALL TEMPERATURE', IOR=-1, DEPTH=0.025,            ID = 'TWallUR' /

&DEVC XYZ =-0.05, 0.32, 0.79, QUANTITY = 'THERMOCOUPLE',                                            ID = 'TD79LBB' /
&DEVC XYZ =-0.05, 0.48, 0.79, QUANTITY = 'THERMOCOUPLE',                                            ID = 'TD79CBB' /
&DEVC XYZ =-0.05, 0.64, 0.79, QUANTITY = 'THERMOCOUPLE',                                            ID = 'TD79RBB' /
&DEVC XYZ =-0.05, 0.32, 0.70, QUANTITY = 'TEMPERATURE',                                             ID = 'TD70LA' /
&DEVC XYZ =-0.05, 0.32, 0.70, QUANTITY = 'THERMOCOUPLE',                                            ID = 'TD70LBB' /
&DEVC XYZ =-0.05, 0.48, 0.70, QUANTITY = 'TEMPERATURE',                                             ID = 'TD70CA' /
&DEVC XYZ =-0.05, 0.48, 0.70, QUANTITY = 'THERMOCOUPLE',                                            ID = 'TD70CBB' /
&DEVC XYZ =-0.05, 0.32, 0.30, QUANTITY = 'TEMPERATURE',                                             ID = 'TD30LA' /
&DEVC XYZ =-0.05, 0.32, 0.30, QUANTITY = 'THERMOCOUPLE',                                            ID = 'TD30LBB' /
&DEVC XYZ =-0.05, 0.48, 0.60, QUANTITY = 'THERMOCOUPLE',                                            ID = 'TD60CBB' /
&DEVC XYZ =-0.05, 0.48, 0.50, QUANTITY = 'TEMPERATURE',                                             ID = 'TD50CA' /
&DEVC XYZ =-0.05, 0.48, 0.50, QUANTITY = 'THERMOCOUPLE',                                            ID = 'TD50CBB' /
&DEVC XYZ =-0.05, 0.48, 0.40, QUANTITY = 'THERMOCOUPLE',                                            ID = 'TD40CBB' /
&DEVC XYZ =-0.05, 0.48, 0.30, QUANTITY = 'TEMPERATURE',                                             ID = 'TD30CA' /
&DEVC XYZ =-0.05, 0.48, 0.30, QUANTITY = 'THERMOCOUPLE',                                            ID = 'TD30CBB' /
&DEVC XYZ =-0.05, 0.32, 0.20, QUANTITY = 'THERMOCOUPLE',                                            ID = 'TD20LBB' /
&DEVC XYZ =-0.05, 0.48, 0.20, QUANTITY = 'THERMOCOUPLE',                                            ID = 'TD20CBB' /
&DEVC XYZ =-0.05, 0.64, 0.20, QUANTITY = 'THERMOCOUPLE',                                            ID = 'TD20RBB' /
&DEVC XYZ =-0.05, 0.48, 0.05, QUANTITY = 'THERMOCOUPLE',                                            ID = 'TD5CBB' /

&DEVC XYZ =-0.05, 0.32, 0.79, QUANTITY = 'U-VELOCITY',                                              ID = 'VD79L' /
&DEVC XYZ =-0.05, 0.48, 0.79, QUANTITY = 'U-VELOCITY',                                              ID = 'VD79C' /
&DEVC XYZ =-0.05, 0.64, 0.79, QUANTITY = 'U-VELOCITY',                                              ID = 'VD79R' /
&DEVC XYZ =-0.05, 0.48, 0.60, QUANTITY = 'U-VELOCITY',                                              ID = 'VD60C' /
&DEVC XYZ =-0.05, 0.48, 0.40, QUANTITY = 'U-VELOCITY',                                              ID = 'VD40C' /
&DEVC XYZ =-0.05, 0.32, 0.20, QUANTITY = 'U-VELOCITY',                                              ID = 'VD20L' /
&DEVC XYZ =-0.05, 0.48, 0.20, QUANTITY = 'U-VELOCITY',                                              ID = 'VD20C' /
&DEVC XYZ =-0.05, 0.64, 0.20, QUANTITY = 'U-VELOCITY',                                              ID = 'VD20R' /
&DEVC XYZ =-0.05, 0.48, 0.05, QUANTITY = 'U-VELOCITY',                                              ID = 'VD5C' /

&SLCF PBY=0.29, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.29, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.29, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.29, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CELL_CENTERED=.TRUE. /

&BNDF QUANTITY='WALL TEMPERATURE' /

&TAIL /
