&HEAD CHID='NIST_Smoke_Alarms_SDC33', TITLE='NIST Dunes 2000 Test SDC33 (Chair Specimen 108858)' /

&MESH IJK=220,60,28, XB=-1,21,-1,5,0,2.8 /

&TIME T_END=180.0 /

&MISC TMPA=26. /

&DUMP DT_CTRL=0.5, DT_HRR=1., DT_DEVC=1., SIG_FIGS=3 /

&SPEC ID = 'NITROGEN',       LUMPED_COMPONENT_ONLY = .TRUE. /
&SPEC ID = 'OXYGEN',         LUMPED_COMPONENT_ONLY = .TRUE. /
&SPEC ID = 'CARBON DIOXIDE', LUMPED_COMPONENT_ONLY = .TRUE. /
&SPEC ID = 'WATER VAPOR',    LUMPED_COMPONENT_ONLY = .TRUE. /
&SPEC ID = 'CELLULOSE',      FORMULA='C6H10O5', SPECIFIC_HEAT=1.5 /
&SPEC ID = 'SOOT',           AEROSOL=.TRUE.,MEAN_DIAMETER=1.E-6, FORMULA='C1' /

&SPEC ID = 'AIR', SPEC_ID ='OXYGEN','NITROGEN',
      VOLUME_FRACTION = 1.000, 3.7619, BACKGROUND = .TRUE. /

&SPEC ID = 'PRODUCTS', SPEC_ID ='CARBON DIOXIDE','WATER VAPOR','NITROGEN',
      VOLUME_FRACTION = 5.8650, 5, 22.0636 /

&REAC FUEL = 'CELLULOSE'
      HEAT_OF_COMBUSTION = 16090
      SPEC_ID_NU = 'CELLULOSE','AIR','PRODUCTS','SOOT',
      NU = -1., -5.865003, 1, 0.1350 /

========
= Fire =
========

&OBST XB=12.6,13.2,2.9,3.5,0.0,0.3 / Chair
&VENT XB=12.6,13.2,2.9,3.5,0.3,0.3, SURF_ID='fire' /
&SURF ID='fire', HRRPUA=286, RAMP_Q='fireramp', COLOR='RED' /

&RAMP ID='fireramp', T=0.0, F=0.000 /
&RAMP ID='fireramp', T=3.0, F=0.029 /
&RAMP ID='fireramp', T=6.0, F=0.029 /
&RAMP ID='fireramp', T=9.0, F=0.029 /
&RAMP ID='fireramp', T=12.0, F=0.029 /
&RAMP ID='fireramp', T=15.0, F=0.030 /
&RAMP ID='fireramp', T=18.0, F=0.031 /
&RAMP ID='fireramp', T=21.0, F=0.033 /
&RAMP ID='fireramp', T=24.0, F=0.035 /
&RAMP ID='fireramp', T=27.0, F=0.038 /
&RAMP ID='fireramp', T=30.0, F=0.041 /
&RAMP ID='fireramp', T=33.0, F=0.045 /
&RAMP ID='fireramp', T=36.0, F=0.050 /
&RAMP ID='fireramp', T=39.0, F=0.055 /
&RAMP ID='fireramp', T=42.0, F=0.061 /
&RAMP ID='fireramp', T=45.0, F=0.067 /
&RAMP ID='fireramp', T=48.0, F=0.074 /
&RAMP ID='fireramp', T=51.0, F=0.081 /
&RAMP ID='fireramp', T=54.0, F=0.089 /
&RAMP ID='fireramp', T=57.0, F=0.097 /
&RAMP ID='fireramp', T=60.0, F=0.106 /
&RAMP ID='fireramp', T=63.0, F=0.116 /
&RAMP ID='fireramp', T=66.0, F=0.126 /
&RAMP ID='fireramp', T=69.0, F=0.137 /
&RAMP ID='fireramp', T=72.0, F=0.148 /
&RAMP ID='fireramp', T=75.0, F=0.160 /
&RAMP ID='fireramp', T=78.0, F=0.172 /
&RAMP ID='fireramp', T=81.0, F=0.185 /
&RAMP ID='fireramp', T=84.0, F=0.198 /
&RAMP ID='fireramp', T=87.0, F=0.212 /
&RAMP ID='fireramp', T=90.0, F=0.227 /
&RAMP ID='fireramp', T=93.0, F=0.242 /
&RAMP ID='fireramp', T=96.0, F=0.257 /
&RAMP ID='fireramp', T=99.0, F=0.274 /
&RAMP ID='fireramp', T=102.0, F=0.290 /
&RAMP ID='fireramp', T=105.0, F=0.308 /
&RAMP ID='fireramp', T=108.0, F=0.326 /
&RAMP ID='fireramp', T=111.0, F=0.344 /
&RAMP ID='fireramp', T=114.0, F=0.363 /
&RAMP ID='fireramp', T=117.0, F=0.382 /
&RAMP ID='fireramp', T=120.0, F=0.403 /
&RAMP ID='fireramp', T=123.0, F=0.423 /
&RAMP ID='fireramp', T=126.0, F=0.444 /
&RAMP ID='fireramp', T=129.0, F=0.466 /
&RAMP ID='fireramp', T=132.0, F=0.489 /
&RAMP ID='fireramp', T=135.0, F=0.511 /
&RAMP ID='fireramp', T=138.0, F=0.535 /
&RAMP ID='fireramp', T=141.0, F=0.559 /
&RAMP ID='fireramp', T=144.0, F=0.583 /
&RAMP ID='fireramp', T=147.0, F=0.608 /
&RAMP ID='fireramp', T=150.0, F=0.634 /
&RAMP ID='fireramp', T=153.0, F=0.660 /
&RAMP ID='fireramp', T=156.0, F=0.687 /
&RAMP ID='fireramp', T=159.0, F=0.714 /
&RAMP ID='fireramp', T=162.0, F=0.742 /
&RAMP ID='fireramp', T=165.0, F=0.771 /
&RAMP ID='fireramp', T=168.0, F=0.800 /
&RAMP ID='fireramp', T=171.0, F=0.829 /
&RAMP ID='fireramp', T=174.0, F=0.859 /
&RAMP ID='fireramp', T=177.0, F=0.890 /
&RAMP ID='fireramp', T=180.0, F=0.921 /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMIN', SURF_ID='WALL' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&MATL ID            = 'GYPSUM PLASTER'
      FYI           = 'Quintiere, Fire Behavior'
      CONDUCTIVITY  = 0.48
      SPECIFIC_HEAT = 0.84
      DENSITY       = 1440. /

&SURF ID            = 'WALL'
      RGB           = 200,200,180
      MATL_ID       = 'GYPSUM PLASTER'
      THICKNESS     = 0.012
      DEFAULT       = .TRUE. /

============
= Geometry =
============

&OBST XB=0.0,0.1,0.0,4.0,0.0,2.1 / Exterior walls
&OBST XB=20.0,20.1,0.0,4.0,0.0,2.1 /
&OBST XB=0.0,20.1,3.9,4.1,0.0,2.1 /
&OBST XB=0.0,20.1,-0.1,0.0,0.0,2.1 /

&OBST XB=0.0,20.1,-0.1,0.5,2.1,2.2 / Ceiling/roof
&OBST XB=0.0,20.1,0.5,1.1,2.2,2.3 /
&OBST XB=0.0,20.1,1.1,1.7,2.3,2.4 /
&OBST XB=0.0,20.1,1.7,2.3,2.4,2.5 /
&OBST XB=0.0,20.1,2.3,2.9,2.3,2.4 /
&OBST XB=0.0,20.1,2.9,3.5,2.2,2.3 /
&OBST XB=0.0,20.1,3.5,4.1,2.1,2.2 /

&OBST XB=0.0,0.1,0.5,3.5,2.1,2.2 / Left side roof
&OBST XB=0.0,0.1,1.1,2.9,2.1,2.3 /
&OBST XB=0.0,0.1,1.7,2.3,2.1,2.4 /

&OBST XB=20.0,20.1,0.5,3.5,2.1,2.2 / Right side roof
&OBST XB=20.0,20.1,1.1,2.9,2.1,2.3 /
&OBST XB=20.0,20.1,1.7,2.3,2.1,2.4 /

&OBST XB=17.4,17.5,0.1,0.5,0.0,2.1 / Main bedroom wall
&OBST XB=17.4,17.5,0.5,0.9,0.0,2.2 /
&OBST XB=17.4,17.5,0.9,1.3,0.0,2.3 /
&OBST XB=17.4,17.5,1.3,1.7,0.0,2.4 /
&OBST XB=17.4,17.5,1.7,2.3,0.0,2.5 /
&OBST XB=17.4,17.5,2.3,2.9,0.0,2.4 /
&OBST XB=17.4,17.5,2.9,3.5,0.0,2.3 /
&OBST XB=17.4,17.5,3.5,4.0,0.0,2.2 /

&HOLE XB=17.4,17.5,0.4,1.0,0.0,2.0 / Main bedroom door

&HOLE XB=17.4,17.5,1.5,2.5,0.0,2.0 / Main bedroom closet door

&OBST XB=15.7,15.8,1.3,1.7,0.0,2.4 / Bedroom 3 closet wall
&OBST XB=15.7,15.8,1.7,2.3,0.0,2.5 /
&OBST XB=15.7,15.8,2.3,2.9,0.0,2.4 /
&OBST XB=15.7,15.8,2.9,3.5,0.0,2.3 /
&OBST XB=15.7,15.8,3.5,4.0,0.0,2.2 /

&OBST XB=15.8,17.4,2.7,2.8,0.0,2.4 / Closet dividing wall

&OBST XB=13.4,13.5,1.3,1.7,0.0,2.4 / Bedroom 3 / living room wall
&OBST XB=13.4,13.5,1.7,2.3,0.0,2.5 /
&OBST XB=13.4,13.5,2.3,2.9,0.0,2.4 /
&OBST XB=13.4,13.5,2.9,3.5,0.0,2.3 /
&OBST XB=13.4,13.5,3.5,4.0,0.0,2.2 /

&OBST XB=13.4,17.5,1.3,1.4,0.0,2.3 / Bedroom 3 corridor wall
&HOLE XB=14.3,14.9,1.3,1.4,0.0,0.6 / Open vent
&HOLE XB=14.3,14.9,3.9,4.1,0.0,0.6 / Open vent

&OBST XB=6.1,6.2,0.0,0.5,0.0,2.2 / Bathroom walls
&OBST XB=6.1,6.2,0.5,1.1,0.0,2.3 /
&OBST XB=6.1,6.2,1.1,1.7,0.0,2.4 /
&OBST XB=6.1,6.2,1.7,2.3,0.0,2.5 /
&OBST XB=3.6,3.7,0.0,0.5,0.0,2.2 /
&OBST XB=3.6,3.7,0.5,1.1,0.0,2.3 /
&OBST XB=3.6,3.7,1.1,1.7,0.0,2.4 /
&OBST XB=3.6,3.7,1.7,3.5,0.0,2.5 /
&OBST XB=3.7,6.2,2.2,2.3,0.0,2.5 /

&HOLE XB=3.6,3.7,2.6,3.2,0.0,2.0 / Remote bedroom door

&OBST XB=0.0,3.6,3.5,3.6,0.0,2.2 / Remote bedroom closet
&OBST XB=3.6,3.7,3.5,4.0,0.0,2.2 /

&HOLE XB=0.9,1.9,3.4,3.7,0.0,2.0 / Remote bedroom closet door

&OBST XB=7.5,10.7,3.3,4.0,0.0,1.3 / Kitchen area
&OBST XB=9.9,10.7,2.2,4.0,0.0,1.3 /

===================
= Smoke detectors =
===================

&PROP ID='I1', QUANTITY='CHAMBER OBSCURATION', ALPHA_E=0.015, BETA_E=-1.9, ALPHA_C=0.15, BETA_C=-1.4, ACTIVATION_OBSCURATION=4.3 /
&PROP ID='I2', QUANTITY='CHAMBER OBSCURATION', ALPHA_E=0.015, BETA_E=-1.9, ALPHA_C=0.15, BETA_C=-1.4, ACTIVATION_OBSCURATION=4.3 /
&PROP ID='I3', QUANTITY='CHAMBER OBSCURATION', ALPHA_E=0.015, BETA_E=-1.9, ALPHA_C=0.15, BETA_C=-1.4, ACTIVATION_OBSCURATION=4.3 /
&PROP ID='I4', QUANTITY='CHAMBER OBSCURATION', ALPHA_E=0.015, BETA_E=-1.9, ALPHA_C=0.15, BETA_C=-1.4, ACTIVATION_OBSCURATION=4.3 /
&PROP ID='P1', QUANTITY='CHAMBER OBSCURATION', ALPHA_E=0.015, BETA_E=-1.9, ALPHA_C=0.15, BETA_C=-1.4, ACTIVATION_OBSCURATION=6.6 /
&PROP ID='P2', QUANTITY='CHAMBER OBSCURATION', ALPHA_E=0.015, BETA_E=-1.9, ALPHA_C=0.15, BETA_C=-1.4, ACTIVATION_OBSCURATION=6.6 /
&PROP ID='P3', QUANTITY='CHAMBER OBSCURATION', ALPHA_E=0.015, BETA_E=-1.9, ALPHA_C=0.15, BETA_C=-1.4, ACTIVATION_OBSCURATION=6.6 /

&PROP ID='HEAT', QUANTITY='LINK TEMPERATURE', RTI=5, ACTIVATION_TEMPERATURE=36. /

=============
= Station A =
=============

&DEVC ID='Ion1A', PROP_ID='I1', XYZ=0.48, 1.63, 2.28 /
&DEVC ID='Ion2A', PROP_ID='I2', XYZ=0.48, 1.63, 2.28 /
&DEVC ID='Ion3A', PROP_ID='I3', XYZ=0.48, 1.63, 2.28 /
&DEVC ID='Ion4A', PROP_ID='I4', XYZ=0.48, 1.63, 2.28 /
&DEVC ID='Pho1A', PROP_ID='P1', XYZ=0.48, 1.63, 2.28 /
&DEVC ID='Pho2A', PROP_ID='P2', XYZ=0.48, 1.63, 2.28 /
&DEVC ID='Pho3A', PROP_ID='P3', XYZ=0.48, 1.63, 2.28 /
&DEVC ID='Heat_Det_A', PROP_ID='HEAT', XYZ=0.48, 1.63, 2.28 /

&DEVC XYZ=0.48, 1.63, 2.28, QUANTITY='VELOCITY', ID='Stat_A_Vel' /
&DEVC XYZ=0.48, 1.63, 2.28, QUANTITY='THERMOCOUPLE', ID='Stat_A_Temp' /

=============
= Station B =
=============

&DEVC ID='Ion1B', PROP_ID='I1', XYZ=17.8, 1.63, 2.28 /
&DEVC ID='Ion2B', PROP_ID='I2', XYZ=17.8, 1.63, 2.28 /
&DEVC ID='Ion3B', PROP_ID='I3', XYZ=17.8, 1.63, 2.28 /
&DEVC ID='Ion4B', PROP_ID='I4', XYZ=17.8, 1.63, 2.28 /
&DEVC ID='Pho1B', PROP_ID='P1', XYZ=17.8, 1.63, 2.28 /
&DEVC ID='Pho2B', PROP_ID='P2', XYZ=17.8, 1.63, 2.28 /
&DEVC ID='Pho3B', PROP_ID='P3', XYZ=17.8, 1.63, 2.28 /
&DEVC ID='Heat_Det_B', PROP_ID='HEAT', XYZ=17.8, 1.63, 2.28 /

&DEVC XYZ=17.8, 1.63, 2.28, QUANTITY='VELOCITY', ID='Stat_B_Vel' /
&DEVC XYZ=17.8, 1.63, 2.28, QUANTITY='THERMOCOUPLE', ID='Stat_B_Temp' /

=============
= Station C =
=============

&DEVC ID='Ion1C', PROP_ID='I1', XYZ=4.1, 2.7, 2.28 /
&DEVC ID='Ion2C', PROP_ID='I2', XYZ=4.1, 2.7, 2.28 /
&DEVC ID='Ion3C', PROP_ID='I3', XYZ=4.1, 2.7, 2.28 /
&DEVC ID='Ion4C', PROP_ID='I4', XYZ=4.1, 2.7, 2.28 /
&DEVC ID='Pho1C', PROP_ID='P1', XYZ=4.1, 2.7, 2.28 /
&DEVC ID='Pho2C', PROP_ID='P2', XYZ=4.1, 2.7, 2.28 /
&DEVC ID='Pho3C', PROP_ID='P3', XYZ=4.1, 2.7, 2.28 /
&DEVC ID='Heat_Det_C', PROP_ID='HEAT', XYZ=4.1, 2.7, 2.28 /

&DEVC XYZ=4.1, 2.7, 2.28, QUANTITY='VELOCITY', ID='Stat_C_Vel' /
&DEVC XYZ=4.1, 2.7, 2.28, QUANTITY='THERMOCOUPLE', ID='Stat_C_Temp' /

=============
= Station D =
=============

&DEVC ID='Ion1D', PROP_ID='I1', XYZ=17.1, 1.0, 2.19 /
&DEVC ID='Ion2D', PROP_ID='I2', XYZ=17.1, 1.0, 2.19 /
&DEVC ID='Ion3D', PROP_ID='I3', XYZ=17.1, 1.0, 2.19 /
&DEVC ID='Ion4D', PROP_ID='I4', XYZ=17.1, 1.0, 2.19 /
&DEVC ID='Pho1D', PROP_ID='P1', XYZ=17.1, 1.0, 2.19 /
&DEVC ID='Pho2D', PROP_ID='P2', XYZ=17.1, 1.0, 2.19 /
&DEVC ID='Pho3D', PROP_ID='P3', XYZ=17.1, 1.0, 2.19 /
&DEVC ID='Heat_Det_D', PROP_ID='HEAT', XYZ=17.1, 1.0, 2.19 /

&DEVC XYZ=17.1, 1.0, 2.19, QUANTITY='VELOCITY', ID='Stat_D_Vel' /
&DEVC XYZ=17.1, 1.0, 2.19, QUANTITY='THERMOCOUPLE', ID='Stat_D_Temp' /

=============
= Station E =
=============

&DEVC ID='Ion1E', PROP_ID='I1', XYZ=13.0, 1.63, 2.28 /
&DEVC ID='Ion2E', PROP_ID='I2', XYZ=13.0, 1.63, 2.28 /
&DEVC ID='Ion3E', PROP_ID='I3', XYZ=13.0, 1.63, 2.28 /
&DEVC ID='Ion4E', PROP_ID='I4', XYZ=13.0, 1.63, 2.28 /
&DEVC ID='Pho1E', PROP_ID='P1', XYZ=13.0, 1.63, 2.28 /
&DEVC ID='Pho2E', PROP_ID='P2', XYZ=13.0, 1.63, 2.28 /
&DEVC ID='Pho3E', PROP_ID='P3', XYZ=13.0, 1.63, 2.28 /
&DEVC ID='Heat_Det_E', PROP_ID='HEAT', XYZ=13.0, 1.63, 2.28 /

&DEVC XYZ=13.0, 1.63, 2.28, QUANTITY='VELOCITY', ID='Stat_E_Vel' /
&DEVC XYZ=13.0, 1.63, 2.28, QUANTITY='THERMOCOUPLE', ID='Stat_E_Temp' /

==============================
= Additional instrumentation =
==============================

# Point A
&DEVC XYZ=1.0, 2.1, 2.38, QUANTITY='THERMOCOUPLE', ID='TCA_1' /
&DEVC XYZ=1.0, 2.1, 2.1,  QUANTITY='THERMOCOUPLE', ID='TCA_2' /
&DEVC XYZ=1.0, 2.1, 1.79, QUANTITY='THERMOCOUPLE', ID='TCA_3' /
&DEVC XYZ=1.0, 2.1, 1.5,  QUANTITY='THERMOCOUPLE', ID='TCA_4' /
&DEVC XYZ=1.0, 2.1, 1.18, QUANTITY='THERMOCOUPLE', ID='TCA_5' /
&DEVC XYZ=1.0, 2.1, 0.88, QUANTITY='THERMOCOUPLE', ID='TCA_6' /
&DEVC XYZ=1.0, 2.1, 0.58, QUANTITY='THERMOCOUPLE', ID='TCA_7' /
&DEVC XYZ=1.0, 2.1, 2.38, QUANTITY='OPTICAL DENSITY', ID='SMA_1' /

# Point B
&DEVC XYZ=18.7, 2.0, 2.38, QUANTITY='THERMOCOUPLE', ID='TCB_1' /
&DEVC XYZ=18.7, 2.0, 2.1,  QUANTITY='THERMOCOUPLE', ID='TCB_2' /
&DEVC XYZ=18.7, 2.0, 1.79, QUANTITY='THERMOCOUPLE', ID='TCB_3' /
&DEVC XYZ=18.7, 2.0, 1.5,  QUANTITY='THERMOCOUPLE', ID='TCB_4' /
&DEVC XYZ=18.7, 2.0, 1.18, QUANTITY='THERMOCOUPLE', ID='TCB_5' /
&DEVC XYZ=18.7, 2.0, 0.88, QUANTITY='THERMOCOUPLE', ID='TCB_6' /
&DEVC XYZ=18.7, 2.0, 0.58, QUANTITY='THERMOCOUPLE', ID='TCB_7' /
&DEVC XYZ=18.7, 2.1, 2.38, QUANTITY='OPTICAL DENSITY', ID='SMB_1' /

# Point C
&DEVC XYZ=5.0, 3.86, 2.08, QUANTITY='THERMOCOUPLE', ID='TCC_1' /
&DEVC XYZ=5.0, 3.86, 1.8,  QUANTITY='THERMOCOUPLE', ID='TCC_2' /
&DEVC XYZ=5.0, 3.86, 1.49, QUANTITY='THERMOCOUPLE', ID='TCC_3' /
&DEVC XYZ=5.0, 3.86, 1.2,  QUANTITY='THERMOCOUPLE', ID='TCC_4' /
&DEVC XYZ=5.0, 3.86, 0.88, QUANTITY='THERMOCOUPLE', ID='TCC_5' /
&DEVC XYZ=5.0, 3.86, 0.58, QUANTITY='THERMOCOUPLE', ID='TCC_6' /
&DEVC XYZ=5.0, 3.86, 0.28, QUANTITY='THERMOCOUPLE', ID='TCC_7' /
&DEVC XYZ=5.0, 3.86, 2.08, QUANTITY='OPTICAL DENSITY', ID='SMC_1' /

# Point D
&DEVC XYZ=17.2, 0.10, 2.08, QUANTITY='THERMOCOUPLE', ID='TCD_1' /
&DEVC XYZ=17.2, 0.10, 1.8,  QUANTITY='THERMOCOUPLE', ID='TCD_2' /
&DEVC XYZ=17.2, 0.10, 1.49, QUANTITY='THERMOCOUPLE', ID='TCD_3' /
&DEVC XYZ=17.2, 0.10, 1.2,  QUANTITY='THERMOCOUPLE', ID='TCD_4' /
&DEVC XYZ=17.2, 0.10, 0.88, QUANTITY='THERMOCOUPLE', ID='TCD_5' /
&DEVC XYZ=17.2, 0.10, 0.58, QUANTITY='THERMOCOUPLE', ID='TCD_6' /
&DEVC XYZ=17.2, 0.10, 0.28, QUANTITY='THERMOCOUPLE', ID='TCD_7' /
&DEVC XYZ=17.2, 0.10, 2.08, QUANTITY='OPTICAL DENSITY', ID='SMD_1' /

# Point E
&DEVC XYZ=12.55, 2.1, 2.38, QUANTITY='THERMOCOUPLE', ID='TCE_1' /
&DEVC XYZ=12.55, 2.1, 2.1,  QUANTITY='THERMOCOUPLE', ID='TCE_2' /
&DEVC XYZ=12.55, 2.1, 1.79, QUANTITY='THERMOCOUPLE', ID='TCE_3' /
&DEVC XYZ=12.55, 2.1, 1.5,  QUANTITY='THERMOCOUPLE', ID='TCE_4' /
&DEVC XYZ=12.55, 2.1, 1.18, QUANTITY='THERMOCOUPLE', ID='TCE_5' /
&DEVC XYZ=12.55, 2.1, 0.88, QUANTITY='THERMOCOUPLE', ID='TCE_6' /
&DEVC XYZ=12.55, 2.1, 0.58, QUANTITY='THERMOCOUPLE', ID='TCE_7' /
&DEVC XYZ=12.55, 2.1, 2.38, QUANTITY='OPTICAL DENSITY', ID='SME_1' /

# Point F
&DEVC XYZ=11.75, 0.38, 2.08, QUANTITY='THERMOCOUPLE', ID='TCF_1' /
&DEVC XYZ=11.75, 0.38, 1.8,  QUANTITY='THERMOCOUPLE', ID='TCF_2' /
&DEVC XYZ=11.75, 0.38, 1.49, QUANTITY='THERMOCOUPLE', ID='TCF_3' /
&DEVC XYZ=11.75, 0.38, 1.2,  QUANTITY='THERMOCOUPLE', ID='TCF_4' /
&DEVC XYZ=11.75, 0.38, 0.88, QUANTITY='THERMOCOUPLE', ID='TCF_5' /
&DEVC XYZ=11.75, 0.38, 0.58, QUANTITY='THERMOCOUPLE', ID='TCF_6' /
&DEVC XYZ=11.75, 0.38, 0.28, QUANTITY='THERMOCOUPLE', ID='TCF_7' /
&DEVC XYZ=11.75, 0.38, 2.08, QUANTITY='OPTICAL DENSITY', ID='SMF_1' /

&CTRL ID='Ion1A_Act', INPUT_ID='Ion1A', FUNCTION_TYPE='ANY' /
&CTRL ID='Ion2A_Act', INPUT_ID='Ion2A', FUNCTION_TYPE='ANY' /
&CTRL ID='Ion3A_Act', INPUT_ID='Ion3A', FUNCTION_TYPE='ANY' /
&CTRL ID='Ion4A_Act', INPUT_ID='Ion4A', FUNCTION_TYPE='ANY' /
&CTRL ID='Pho1A_Act', INPUT_ID='Pho1A', FUNCTION_TYPE='ANY' /
&CTRL ID='Pho2A_Act', INPUT_ID='Pho2A', FUNCTION_TYPE='ANY' /
&CTRL ID='Pho3A_Act', INPUT_ID='Pho3A', FUNCTION_TYPE='ANY' /
&CTRL ID='Ion1B_Act', INPUT_ID='Ion1B', FUNCTION_TYPE='ANY' /
&CTRL ID='Ion2B_Act', INPUT_ID='Ion2B', FUNCTION_TYPE='ANY' /
&CTRL ID='Ion3B_Act', INPUT_ID='Ion3B', FUNCTION_TYPE='ANY' /
&CTRL ID='Ion4B_Act', INPUT_ID='Ion4B', FUNCTION_TYPE='ANY' /
&CTRL ID='Pho1B_Act', INPUT_ID='Pho1B', FUNCTION_TYPE='ANY' /
&CTRL ID='Pho2B_Act', INPUT_ID='Pho2B', FUNCTION_TYPE='ANY' /
&CTRL ID='Pho3B_Act', INPUT_ID='Pho3B', FUNCTION_TYPE='ANY' /
&CTRL ID='Ion1C_Act', INPUT_ID='Ion1C', FUNCTION_TYPE='ANY' /
&CTRL ID='Ion2C_Act', INPUT_ID='Ion2C', FUNCTION_TYPE='ANY' /
&CTRL ID='Ion3C_Act', INPUT_ID='Ion3C', FUNCTION_TYPE='ANY' /
&CTRL ID='Ion4C_Act', INPUT_ID='Ion4C', FUNCTION_TYPE='ANY' /
&CTRL ID='Pho1C_Act', INPUT_ID='Pho1C', FUNCTION_TYPE='ANY' /
&CTRL ID='Pho2C_Act', INPUT_ID='Pho2C', FUNCTION_TYPE='ANY' /
&CTRL ID='Pho3C_Act', INPUT_ID='Pho3C', FUNCTION_TYPE='ANY' /
&CTRL ID='Ion1D_Act', INPUT_ID='Ion1D', FUNCTION_TYPE='ANY' /
&CTRL ID='Ion2D_Act', INPUT_ID='Ion2D', FUNCTION_TYPE='ANY' /
&CTRL ID='Ion3D_Act', INPUT_ID='Ion3D', FUNCTION_TYPE='ANY' /
&CTRL ID='Ion4D_Act', INPUT_ID='Ion4D', FUNCTION_TYPE='ANY' /
&CTRL ID='Pho1D_Act', INPUT_ID='Pho1D', FUNCTION_TYPE='ANY' /
&CTRL ID='Pho2D_Act', INPUT_ID='Pho2D', FUNCTION_TYPE='ANY' /
&CTRL ID='Pho3D_Act', INPUT_ID='Pho3D', FUNCTION_TYPE='ANY' /
&CTRL ID='Ion1E_Act', INPUT_ID='Ion1E', FUNCTION_TYPE='ANY' /
&CTRL ID='Ion2E_Act', INPUT_ID='Ion2E', FUNCTION_TYPE='ANY' /
&CTRL ID='Ion3E_Act', INPUT_ID='Ion3E', FUNCTION_TYPE='ANY' /
&CTRL ID='Ion4E_Act', INPUT_ID='Ion4E', FUNCTION_TYPE='ANY' /
&CTRL ID='Pho1E_Act', INPUT_ID='Pho1E', FUNCTION_TYPE='ANY' /
&CTRL ID='Pho2E_Act', INPUT_ID='Pho2E', FUNCTION_TYPE='ANY' /
&CTRL ID='Pho3E_Act', INPUT_ID='Pho3E', FUNCTION_TYPE='ANY' /
&CTRL ID='Heat_Det_A_Act', INPUT_ID='Heat_Det_A', FUNCTION_TYPE='ANY' /
&CTRL ID='Heat_Det_B_Act', INPUT_ID='Heat_Det_B', FUNCTION_TYPE='ANY' /
&CTRL ID='Heat_Det_C_Act', INPUT_ID='Heat_Det_C', FUNCTION_TYPE='ANY' /
&CTRL ID='Heat_Det_D_Act', INPUT_ID='Heat_Det_D', FUNCTION_TYPE='ANY' /
&CTRL ID='Heat_Det_E_Act', INPUT_ID='Heat_Det_E', FUNCTION_TYPE='ANY' /
&TAIL /
