&HEAD CHID='SSE_Verification_4MW', TITLE='Heat flux to target with NFRL burner at 4 MW'/

&MULT ID='m1', DX=2,DY=2,DZ=2, I_UPPER=3,J_UPPER=2,K_UPPER=3/ 48 mesh
&MESH IJK=40,40,40, XB=-5,-3,-3,-1,0,2, MULT_ID='m1'/

&TIME T_END=180/

&DUMP DT_DEVC=1/

&REAC FUEL='METHANE', SOOT_YIELD=0.01, RADIATIVE_FRACTION=0.25/
&COMB INITIAL_UNMIXED_FRACTION=0.5/

&RADI NUMBER_RADIATION_ANGLES=700, PATH_LENGTH=2.0, TIME_STEP_INCREMENT=10, ANGLE_INCREMENT=10/

&VENT DB='XMIN', SURF_ID='OPEN'/
&VENT DB='XMAX', SURF_ID='OPEN'/
&VENT DB='YMIN', SURF_ID='OPEN'/
&VENT DB='YMAX', SURF_ID='OPEN'/
&VENT DB='ZMAX', SURF_ID='OPEN'/

&SURF ID='steel', COLOR='GRAY'/
&OBST XB=-0.6,0.6,-0.80,-0.75,0.9,0.95, SURF_ID='steel', THICKEN=T/ manifold
&OBST XB=-0.6,0.6, 0.75, 0.80,0.9,0.95, SURF_ID='steel', THICKEN=T/ manifold

&OBST XB=-0.6,0.6,-0.80,-0.40,0.78,0.78, SURF_ID='steel'/ side plate
&OBST XB=-0.6,0.6, 0.40, 0.80,0.78,0.78, SURF_ID='steel'/ side plate
&OBST XB=-0.6,0.6,-0.50, 0.50,0.64,0.64, SURF_ID='steel'/ bottom plate

! pilot 93 48" long 1" pipe with 1/8" dia ports (1/2" pitch on ports)
&INIT ID='PILOT1', PART_ID='fuel port', XYZ=-0.59,-0.6,0.85, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='p1' /
&INIT ID='PILOT2', PART_ID='fuel port', XYZ=-0.59, 0.6,0.85, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='p1' /
&MULT ID='p1', DX=0.0127, I_UPPER=92 /

! burner arms 22 28" long 1" dia pipe with 1/8" dia ports (1" pitch)
&INIT ID='BURNER01', PART_ID='fuel port', XYZ=-0.5483225,-0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b1' /
&INIT ID='BURNER02', PART_ID='fuel port', XYZ=-0.4386580,-0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b1' /
&INIT ID='BURNER03', PART_ID='fuel port', XYZ=-0.3289935,-0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b1' /
&INIT ID='BURNER04', PART_ID='fuel port', XYZ=-0.2193290,-0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b1' /
&INIT ID='BURNER05', PART_ID='fuel port', XYZ=-0.1096645,-0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b1' /
&INIT ID='BURNER06', PART_ID='fuel port', XYZ=0.0000000,-0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b1' /
&INIT ID='BURNER07', PART_ID='fuel port', XYZ=0.1096645,-0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b1' /
&INIT ID='BURNER08', PART_ID='fuel port', XYZ=0.2193290,-0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b1' /
&INIT ID='BURNER09', PART_ID='fuel port', XYZ=0.3289935,-0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b1' /
&INIT ID='BURNER10', PART_ID='fuel port', XYZ=0.4386580,-0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b1' /
&INIT ID='BURNER11', PART_ID='fuel port', XYZ=0.5483225,-0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b1' /
&MULT ID='b1', DY=0.0254, J_UPPER=27 /

&INIT ID='BURNER12', PART_ID='fuel port', XYZ=-0.5483225,0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b2' /
&INIT ID='BURNER13', PART_ID='fuel port', XYZ=-0.4386580,0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b2' /
&INIT ID='BURNER14', PART_ID='fuel port', XYZ=-0.3289935,0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b2' /
&INIT ID='BURNER15', PART_ID='fuel port', XYZ=-0.2193290,0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b2' /
&INIT ID='BURNER16', PART_ID='fuel port', XYZ=-0.1096645,0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b2' /
&INIT ID='BURNER17', PART_ID='fuel port', XYZ=0.0000000,0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b2' /
&INIT ID='BURNER18', PART_ID='fuel port', XYZ=0.1096645,0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b2' /
&INIT ID='BURNER19', PART_ID='fuel port', XYZ=0.2193290,0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b2' /
&INIT ID='BURNER20', PART_ID='fuel port', XYZ=0.3289935,0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b2' /
&INIT ID='BURNER21', PART_ID='fuel port', XYZ=0.4386580,0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b2' /
&INIT ID='BURNER22', PART_ID='fuel port', XYZ=0.5483225,0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b2' /
&MULT ID='b2', DY=-0.0254, J_UPPER=27 /

&PART ID='fuel port', STATIC=T, SURF_ID='burner'/
! particle radius set to give area of sphere equal to area of 1/8th inch dia fuel port
! area of single port Aport = pi*(0.125/2 * 2.54e-2)^2 = 7.917304360898401e-06 m2
! total number of ports is 2*93 (pilots) + 22*28 (burner arms) = 802
! total area of ports is 0.006349678097441 m2
! let the RAMP F be the hrr in kW, then HRRPUA is 1/A or 1/0.006349678097441 = 1.574882985647749e+02
&SURF ID='burner', HRRPUA=1.574882985647749e+02, RAMP_Q='hrr', COLOR='RED', RADIUS=7.9375e-04, GEOMETRY='SPHERICAL'/

&RAMP ID='hrr', T=0,F=0/
&RAMP ID='hrr', T=10,F=4000/
&RAMP ID='hrr', T=180,F=4000/

&DEVC ID='HF1', INIT_ID='HF1', QUANTITY='RADIATIVE HEAT FLUX' /
&DEVC ID='HF2', INIT_ID='HF2', QUANTITY='RADIATIVE HEAT FLUX' /
&DEVC ID='HF3', INIT_ID='HF3', QUANTITY='RADIATIVE HEAT FLUX' /
&DEVC ID='HF4', INIT_ID='HF4', QUANTITY='RADIATIVE HEAT FLUX' /
&DEVC ID='HF5', INIT_ID='HF5', QUANTITY='RADIATIVE HEAT FLUX' /
&DEVC ID='HF6', INIT_ID='HF6', QUANTITY='RADIATIVE HEAT FLUX' /
&INIT ID='HF1', XYZ=-2.00,0.20,1.00, N_PARTICLES=1, PART_ID='rad gauge' /
&INIT ID='HF2', XYZ=-2.00,0.20,3.00, N_PARTICLES=1, PART_ID='rad gauge' /
&INIT ID='HF3', XYZ=-3.00,0.00,1.00, N_PARTICLES=1, PART_ID='rad gauge' /
&INIT ID='HF4', XYZ=-3.00,0.00,3.00, N_PARTICLES=1, PART_ID='rad gauge' /
&INIT ID='HF5', XYZ=-4.00,-0.20,1.00, N_PARTICLES=1, PART_ID='rad gauge' /
&INIT ID='HF6', XYZ=-4.00,-0.20,3.00, N_PARTICLES=1, PART_ID='rad gauge' /
&PART ID='rad gauge', STATIC=T, ORIENTATION=1,0,0, SURF_ID='target' /
&SURF ID='target', RADIUS=0.001, GEOMETRY='SPHERICAL', EMISSIVITY=1. /

&SLCF DB='YMID', QUANTITY='VELOCITY', VECTOR=T/
&SLCF DB='YMID', QUANTITY='TEMPERATURE', CELL_CENTERED=T/

&SLCF DB='YMID', QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T/
&SLCF DB='XMIN', QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T/

&TAIL/

