&HEAD CHID='SSE_Verification_8MWb', TITLE='Heat flux to target with NFRL burner at 8 MW'/

&MULT ID='m1', DX=2,DY=2,DZ=2, I_UPPER=3,J_UPPER=2,K_UPPER=3/ 48 mesh
&MESH IJK=40,40,40, XB=-5,-3,-3,-1,0,2, MULT_ID='m1'/

&TIME T_END=150/

&DUMP DT_DEVC=1, DT_HRR=1/

https://montgomerycomd.alerteagle.com/history2021-jpg.aspx
&MISC TMPA=26., P_INF=102442.5, HUMIDITY=50./

&SPEC ID='METHANE',        LUMPED_COMPONENT_ONLY=T/
&SPEC ID='ETHANE',         LUMPED_COMPONENT_ONLY=T/
&SPEC ID='PROPANE',        LUMPED_COMPONENT_ONLY=T/
&SPEC ID='NITROGEN',       LUMPED_COMPONENT_ONLY=T/
&SPEC ID='CARBON DIOXIDE', LUMPED_COMPONENT_ONLY=T/

! composition averaged from 3/10/2021 and 4/12/2021 NFRL data at:
! //nfrl.el.nist.gov/NFRL_DATA/NFRL_HeatReleaseRateData/GCNGDATA
&SPEC ID='natural gas'
      SPEC_ID(1)='METHANE',        VOLUME_FRACTION(1)=90.
      SPEC_ID(2)='ETHANE',         VOLUME_FRACTION(2)=9.
      SPEC_ID(3)='PROPANE',        VOLUME_FRACTION(3)=0.3
      SPEC_ID(4)='NITROGEN',       VOLUME_FRACTION(4)=0.4
      SPEC_ID(5)='CARBON DIOXIDE', VOLUME_FRACTION(5)=0.2/

&REAC FUEL='natural gas'/

&CLIP MINIMUM_DENSITY=0.01/

&RADI NUMBER_RADIATION_ANGLES=400, PATH_LENGTH=2.0/

&VENT DB='XMIN', SURF_ID='OPEN'/
&VENT DB='XMAX', SURF_ID='OPEN'/
&VENT DB='YMIN', SURF_ID='OPEN'/
&VENT DB='YMAX', SURF_ID='OPEN'/
&VENT DB='ZMAX', SURF_ID='OPEN'/

&SURF ID='steel', COLOR='GRAY'/
&OBST XB=-0.6,0.6,-0.80,-0.75,0.9,0.95, SURF_ID='steel', THICKEN=T/ manifold
&OBST XB=-0.6,0.6, 0.75, 0.80,0.9,0.95, SURF_ID='steel', THICKEN=T/ manifold

&OBST XB=-0.6,0.6,-0.80,-0.40,0.78,0.78, SURF_ID='steel'/ side plate
&OBST XB=-0.6,0.6, 0.40, 0.80,0.78,0.78, SURF_ID='steel'/ side plate
&OBST XB=-0.6,0.6,-0.50, 0.50,0.64,0.64, SURF_ID='steel'/ bottom plate

! pilot 93 48" long 1" pipe with 1/8" dia ports (1/2" pitch on ports)
&INIT ID='PILOT1', PART_ID='fuel port', XYZ=-0.59,-0.6,0.85, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='p1' /
&INIT ID='PILOT2', PART_ID='fuel port', XYZ=-0.59, 0.6,0.85, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='p1' /
&MULT ID='p1', DX=0.0127, I_UPPER=92 /

! burner arms 22 28" long 1" dia pipe with 1/8" dia ports (1" pitch)
&INIT ID='BURNER01', PART_ID='fuel port', XYZ=-0.5483225,-0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b1' /
&INIT ID='BURNER02', PART_ID='fuel port', XYZ=-0.4386580,-0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b1' /
&INIT ID='BURNER03', PART_ID='fuel port', XYZ=-0.3289935,-0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b1' /
&INIT ID='BURNER04', PART_ID='fuel port', XYZ=-0.2193290,-0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b1' /
&INIT ID='BURNER05', PART_ID='fuel port', XYZ=-0.1096645,-0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b1' /
&INIT ID='BURNER06', PART_ID='fuel port', XYZ=0.0000000,-0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b1' /
&INIT ID='BURNER07', PART_ID='fuel port', XYZ=0.1096645,-0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b1' /
&INIT ID='BURNER08', PART_ID='fuel port', XYZ=0.2193290,-0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b1' /
&INIT ID='BURNER09', PART_ID='fuel port', XYZ=0.3289935,-0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b1' /
&INIT ID='BURNER10', PART_ID='fuel port', XYZ=0.4386580,-0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b1' /
&INIT ID='BURNER11', PART_ID='fuel port', XYZ=0.5483225,-0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b1' /
&MULT ID='b1', DY=0.0254, J_UPPER=27 /

&INIT ID='BURNER12', PART_ID='fuel port', XYZ=-0.5483225,0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b2' /
&INIT ID='BURNER13', PART_ID='fuel port', XYZ=-0.4386580,0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b2' /
&INIT ID='BURNER14', PART_ID='fuel port', XYZ=-0.3289935,0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b2' /
&INIT ID='BURNER15', PART_ID='fuel port', XYZ=-0.2193290,0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b2' /
&INIT ID='BURNER16', PART_ID='fuel port', XYZ=-0.1096645,0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b2' /
&INIT ID='BURNER17', PART_ID='fuel port', XYZ=0.0000000,0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b2' /
&INIT ID='BURNER18', PART_ID='fuel port', XYZ=0.1096645,0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b2' /
&INIT ID='BURNER19', PART_ID='fuel port', XYZ=0.2193290,0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b2' /
&INIT ID='BURNER20', PART_ID='fuel port', XYZ=0.3289935,0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b2' /
&INIT ID='BURNER21', PART_ID='fuel port', XYZ=0.4386580,0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b2' /
&INIT ID='BURNER22', PART_ID='fuel port', XYZ=0.5483225,0.71825,0.925, N_PARTICLES=1, CELL_CENTERED=T, MULT_ID='b2' /
&MULT ID='b2', DY=-0.0254, J_UPPER=27 /

&PART ID='fuel port', STATIC=T, SURF_ID='burner'/
! particle radius set to give area of sphere equal to area of 1/8th inch dia fuel port
! area of single port Aport = pi*(0.125/2 * 2.54e-2)^2 = 7.917304360898401e-06 m2
! total number of ports is 2*93 (pilots) + 22*28 (burner arms) = 802
! total area of ports is 0.006349678097441 m2
! let the RAMP F be the hrr in kW, then HRRPUA is 1/A or 1/0.006349678097441 = 1.574882985647749e+02
&SURF ID='burner', HRRPUA=1.574882985647749e+02, RAMP_Q='hrr', COLOR='RED', RADIUS=7.9375e-04, GEOMETRY='SPHERICAL'/

! time compressed from experiment by a factor of 10
&RAMP ID='hrr', T=0,F=0/
&RAMP ID='hrr', T=5,F=1075/
&RAMP ID='hrr', T=28,F=1075/
&RAMP ID='hrr', T=29,F=2056/
&RAMP ID='hrr', T=54,F=2056/
&RAMP ID='hrr', T=55,F=3035/
&RAMP ID='hrr', T=77,F=3035/
&RAMP ID='hrr', T=78,F=5030/
&RAMP ID='hrr', T=100,F=5030/
&RAMP ID='hrr', T=101,F=1000/
&RAMP ID='hrr', T=117,F=1000/
&RAMP ID='hrr', T=118,F=7950/
&RAMP ID='hrr', T=146,F=7950/
&RAMP ID='hrr', T=147,F=0/

&DEVC ID='HF1', XYZ=-2.00, 0.20,1.00, PROP_ID='rad gauge', QUANTITY='RADIOMETER', ORIENTATION=1,0,0 /
&DEVC ID='HF2', XYZ=-2.00, 0.20,3.00, PROP_ID='rad gauge', QUANTITY='RADIOMETER', ORIENTATION=1,0,0 /
&DEVC ID='HF3', XYZ=-3.00, 0.00,1.00, PROP_ID='rad gauge', QUANTITY='RADIOMETER', ORIENTATION=1,0,0 /
&DEVC ID='HF4', XYZ=-3.00, 0.00,3.00, PROP_ID='rad gauge', QUANTITY='RADIOMETER', ORIENTATION=1,0,0 /
&DEVC ID='HF5', XYZ=-4.00,-0.20,1.00, PROP_ID='rad gauge', QUANTITY='RADIOMETER', ORIENTATION=1,0,0 /
&DEVC ID='HF6', XYZ=-4.00,-0.20,3.00, PROP_ID='rad gauge', QUANTITY='RADIOMETER', ORIENTATION=1,0,0 /
&PROP ID='rad gauge', GAUGE_EMISSIVITY=0.9/

&SLCF DB='YMID', QUANTITY='VELOCITY', VECTOR=T/
&SLCF DB='YMID', QUANTITY='TEMPERATURE', CELL_CENTERED=T/

&SLCF DB='YMID', QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T/
&SLCF DB='XMIN', QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T/
&SLCF PBZ=1, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T/
&SLCF PBZ=3, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T/

&TAIL/

