&REAC FUEL='FUEL VAPOR', C=2.10, H=6.20, O=2.16, SOOT_YIELD=0.01, HEAT_OF_COMBUSTION=17425., IDEAL=T /

&SPEC ID='WATER VAPOR' /

&MATL ID                    = 'GENERIC VEGETATION'
      DENSITY               = 500.
      CONDUCTIVITY          = 0.2
      SPECIFIC_HEAT_RAMP    = 'c_v'
      A                     = 1040.
      E                     = 61041.
      NU_SPEC               = 0.75
      SPEC_ID               = 'FUEL VAPOR'
      NU_MATL               = 0.25
      MATL_ID               = 'CHAR'
      HEAT_OF_REACTION      = 418. /

&MATL ID                    = 'CHAR'
      DENSITY               = 125.
      CONDUCTIVITY          = 0.052
      SPECIFIC_HEAT_RAMP    = 'c_v'
      SURFACE_OXIDATION_MODEL = T
      A                  = 465.
      E                  = 68000. 
      SPEC_ID               = 'PRODUCTS','AIR'
      NU_SPEC               = 8.13,-7.17
      MATL_ID               = 'ASH'
      NU_MATL               = 0.04
      HEAT_OF_REACTION      = -25000. /

&MATL ID                    = 'ASH'
      DENSITY               = 5.
      CONDUCTIVITY          = 0.1
      SPECIFIC_HEAT_RAMP    = 'c_v' /

&RAMP ID='c_v', T=  0., F=1.1 /
&RAMP ID='c_v', T=200., F=2.0 /
&RAMP ID='c_v', T=800., F=2.0 /


- Vegetation property parameters based on vegetation type.

---------- Bluestem lower layer ---------

&SURF ID = 'bluestem_lower_blade'
      MATL_ID = 'GENERIC VEGETATION'
      SURFACE_VOLUME_RATIO = 8439
      MOISTURE_CONTENT = 0.259
      LENGTH =0.3
      GEOMETRY = 'CYLINDRICAL' /

&PART ID = 'bluestem_lower_blade'
      SAMPLING_FACTOR = 10
      SURF_ID = 'bluestem_lower_blade'
      PROP_ID = 'grass image '
      DRAG_COEFFICIENT =2.8
      QUANTITIES = 'PARTICLE BULK DENSITY', 'PARTICLE MASS'
      STATIC = T
      EMBER_PARTICLE = T
      EMBER_DENSITY_THRESHOLD = 62.5
      EMBER_VELOCITY_THRESHOLD = 0
      TRACK_EMBERS = F
      RGB   = 141,30,30 /

&INIT PART_ID = 'bluestem_lower_blade',
      BULK_DENSITY_FILE='../../../../cad/Case_Studies/NIST_USFS_Camp_Swift/bluestem_lower_25cm.bdf',
      N_PARTICLES_PER_CELL=1,
      CELL_CENTERED=T,
      DRY=T,
      BULK_DENSITY_FACTOR=0.653/

&SURF ID = 'bluestem_lower_cyl'
      MATL_ID = 'GENERIC VEGETATION'
      SURFACE_VOLUME_RATIO = 1850
      MOISTURE_CONTENT = 0.259
      LENGTH =0.3
      GEOMETRY = 'CYLINDRICAL' /

&PART ID = 'bluestem_lower_cyl'
      SAMPLING_FACTOR = 10
      SURF_ID = 'bluestem_lower_cyl'
      PROP_ID = 'grass image '
      DRAG_COEFFICIENT =2.8
      QUANTITIES = 'PARTICLE BULK DENSITY', 'PARTICLE MASS'
      STATIC = T
      EMBER_PARTICLE = T
      EMBER_DENSITY_THRESHOLD = 62.5
      EMBER_VELOCITY_THRESHOLD = 0
      TRACK_EMBERS = F
      RGB   = 141,30,30 /

&INIT PART_ID='bluestem_lower_cyl',
      BULK_DENSITY_FILE='../../../../cad/Case_Studies/NIST_USFS_Camp_Swift/bluestem_lower_25cm.bdf',
      N_PARTICLES_PER_CELL=1,
      CELL_CENTERED=T,
      DRY=T,
      BULK_DENSITY_FACTOR=0.367/

---------- Bluestem upper layer ---------

&SURF ID = 'bluestem_upper_blade'
      MATL_ID = 'GENERIC VEGETATION'
      SURFACE_VOLUME_RATIO = 9147
      MOISTURE_CONTENT = 0.107
      LENGTH =0.5
      GEOMETRY = 'CYLINDRICAL' /

&PART ID = 'bluestem_upper_blade'
      SAMPLING_FACTOR = 10
      SURF_ID = 'bluestem_upper_blade'
      PROP_ID = 'grass image '
      DRAG_COEFFICIENT =2.8
      QUANTITIES = 'PARTICLE BULK DENSITY', 'PARTICLE MASS'
      STATIC = T
      EMBER_PARTICLE = T
      EMBER_DENSITY_THRESHOLD = 62.5
      EMBER_VELOCITY_THRESHOLD = 0
      TRACK_EMBERS = F
      RGB   = 141,30,30 /

&INIT PART_ID='bluestem_upper_blade',
      BULK_DENSITY_FILE='../../../../cad/Case_Studies/NIST_USFS_Camp_Swift/bluestem_upper_25cm.bdf',
      N_PARTICLES_PER_CELL=1,
      CELL_CENTERED=T,
      DRY=T,
      BULK_DENSITY_FACTOR=0.046/

&SURF ID = 'bluestem_upper_small_cyl'
      MATL_ID = 'GENERIC VEGETATION'
      SURFACE_VOLUME_RATIO = 6768
      MOISTURE_CONTENT = 0.107
      LENGTH =0.5
      GEOMETRY = 'CYLINDRICAL' /

&PART ID = 'bluestem_upper_small_cyl'
      SAMPLING_FACTOR = 10
      SURF_ID = 'bluestem_upper_small_cyl'
      PROP_ID = 'grass image '
      DRAG_COEFFICIENT =2.8
      QUANTITIES = 'PARTICLE BULK DENSITY', 'PARTICLE MASS'
      STATIC = T
      EMBER_PARTICLE = T
      EMBER_DENSITY_THRESHOLD = 62.5
      EMBER_VELOCITY_THRESHOLD = 0
      TRACK_EMBERS = F
      RGB   = 141,30,30 /

&INIT PART_ID='bluestem_upper_small_cyl',
      BULK_DENSITY_FILE='../../../../cad/Case_Studies/NIST_USFS_Camp_Swift/bluestem_upper_25cm.bdf',
      N_PARTICLES_PER_CELL=1,
      CELL_CENTERED=T,
      DRY=T,
      BULK_DENSITY_FACTOR=0.110/

&SURF ID = 'bluestem_upper_large_cyl'
      MATL_ID = 'GENERIC VEGETATION'
      SURFACE_VOLUME_RATIO = 2438
      MOISTURE_CONTENT = 0.107
      LENGTH =0.5 
      GEOMETRY = 'CYLINDRICAL' /

&PART ID = 'bluestem_upper_large_cyl'
      SAMPLING_FACTOR = 10
      SURF_ID = 'bluestem_upper_large_cyl'
      PROP_ID = 'grass image '
      DRAG_COEFFICIENT =2.8
      QUANTITIES = 'PARTICLE BULK DENSITY', 'PARTICLE MASS'
      STATIC = T
      EMBER_PARTICLE = T
      EMBER_DENSITY_THRESHOLD = 62.5
      EMBER_VELOCITY_THRESHOLD = 0
      TRACK_EMBERS = F
      RGB   = 141,30,30 /

&INIT PART_ID='bluestem_upper_large_cyl',
      BULK_DENSITY_FILE='../../../../cad/Case_Studies/NIST_USFS_Camp_Swift/bluestem_upper_25cm.bdf',
      N_PARTICLES_PER_CELL=1,
      CELL_CENTERED=T,
      DRY=T,
      BULK_DENSITY_FACTOR=0.080/

---------- Camphorweed ---------

&SURF ID = 'camphorweed_leaf'
      MATL_ID = 'GENERIC VEGETATION'
      SURFACE_VOLUME_RATIO = 11170.
      MOISTURE_CONTENT = 0.106
      LENGTH =0.20
      GEOMETRY = 'CYLINDRICAL' /

&PART ID = 'camphorweed_leaf'
      SAMPLING_FACTOR = 10
      SURF_ID = 'camphorweed_leaf'
      PROP_ID = 'grass image '
      DRAG_COEFFICIENT =2.8
      QUANTITIES = 'PARTICLE BULK DENSITY', 'PARTICLE MASS'
      STATIC = T
      EMBER_PARTICLE = T
      EMBER_DENSITY_THRESHOLD = 62.5
      EMBER_VELOCITY_THRESHOLD = 0
      TRACK_EMBERS = F
      RGB   = 111,131,78 /

&INIT PART_ID='camphorweed_leaf',
      BULK_DENSITY_FILE='../../../../cad/Case_Studies/NIST_USFS_Camp_Swift/camphorweed_25cm.bdf',
      N_PARTICLES_PER_CELL=1,
      CELL_CENTERED=T,
      DRY=T,
      BULK_DENSITY_FACTOR=0.240/

&SURF ID = 'camphorweed_small_cyl'
      MATL_ID = 'GENERIC VEGETATION'
      SURFACE_VOLUME_RATIO = 3510.
      MOISTURE_CONTENT = 0.106
      LENGTH =0.45
      GEOMETRY = 'CYLINDRICAL' /

&PART ID = 'camphorweed_small_cyl'
      SAMPLING_FACTOR = 10
      SURF_ID = 'camphorweed_small_cyl'
      PROP_ID = 'grass image '
      DRAG_COEFFICIENT =2.8
      QUANTITIES = 'PARTICLE BULK DENSITY', 'PARTICLE MASS'
      STATIC = T
      EMBER_PARTICLE = T
      EMBER_DENSITY_THRESHOLD = 62.5
      EMBER_VELOCITY_THRESHOLD = 0
      TRACK_EMBERS = F
      RGB   = 111,131,78 /

&INIT PART_ID='camphorweed_small_cyl',
      BULK_DENSITY_FILE='../../../../cad/Case_Studies/NIST_USFS_Camp_Swift/camphorweed_25cm.bdf',
      N_PARTICLES_PER_CELL=1,
      CELL_CENTERED=T,
      DRY=T,
      BULK_DENSITY_FACTOR=0.280/

&SURF ID = 'camphorweed_large_cyl'
      MATL_ID = 'GENERIC VEGETATION'
      SURFACE_VOLUME_RATIO = 1580. 
      MOISTURE_CONTENT = 0.106
      LENGTH = 0.45
      GEOMETRY = 'CYLINDRICAL' /

&PART ID = 'camphorweed_large_cyl'
      SAMPLING_FACTOR = 10
      SURF_ID = 'camphorweed_large_cyl'
      PROP_ID = 'grass image '
      DRAG_COEFFICIENT =2.8
      QUANTITIES = 'PARTICLE BULK DENSITY', 'PARTICLE MASS'
      STATIC = T
      EMBER_PARTICLE = T
      EMBER_DENSITY_THRESHOLD = 62.5
      EMBER_VELOCITY_THRESHOLD = 0
      TRACK_EMBERS = F
      RGB   = 111,131,78 /

&INIT PART_ID='camphorweed_large_cyl',
      BULK_DENSITY_FILE='../../../../cad/Case_Studies/NIST_USFS_Camp_Swift/camphorweed_25cm.bdf',
      N_PARTICLES_PER_CELL=1,
      CELL_CENTERED=T,
      DRY=T,
      BULK_DENSITY_FACTOR=0.710/

---------- Threeaw ---------

&SURF ID = 'threeawn_blade'
      MATL_ID = 'GENERIC VEGETATION'
      SURFACE_VOLUME_RATIO = 12280.
      MOISTURE_CONTENT = 0.065
      LENGTH =0.41
      GEOMETRY = 'CYLINDRICAL' /

&PART ID = 'threeawn_blade'
      SAMPLING_FACTOR = 10
      SURF_ID = 'threeawn_blade'
      PROP_ID = 'grass image '
      DRAG_COEFFICIENT =2.8
      QUANTITIES = 'PARTICLE BULK DENSITY', 'PARTICLE MASS'
      STATIC = T
      EMBER_PARTICLE = T
      EMBER_DENSITY_THRESHOLD = 62.5
      EMBER_VELOCITY_THRESHOLD = 0
      TRACK_EMBERS = F
      RGB   = 185,183,142 /

&INIT PART_ID = 'threeawn_blade',
      BULK_DENSITY_FILE='../../../../cad/Case_Studies/NIST_USFS_Camp_Swift/threeawn_25cm.bdf',
      N_PARTICLES_PER_CELL=1,
      CELL_CENTERED=T,
      DRY=T,
      BULK_DENSITY_FACTOR=0.200/

&SURF ID = 'threeawn_cyl'
      MATL_ID = 'GENERIC VEGETATION'
      SURFACE_VOLUME_RATIO = 5910. 
      MOISTURE_CONTENT = 0.065
      LENGTH = 0.41
      GEOMETRY = 'CYLINDRICAL' /

&PART ID = 'threeawn_cyl'
      SAMPLING_FACTOR = 10
      SURF_ID = 'threeawn_cyl'
      PROP_ID = 'grass image '
      DRAG_COEFFICIENT =2.8
      QUANTITIES = 'PARTICLE BULK DENSITY', 'PARTICLE MASS'
      STATIC = T
      EMBER_PARTICLE = T
      EMBER_DENSITY_THRESHOLD = 62.5
      EMBER_VELOCITY_THRESHOLD = 0
      TRACK_EMBERS = F
      RGB   = 185,183,142 /

&INIT PART_ID='threeawn_cyl',
      BULK_DENSITY_FILE='../../../../cad/Case_Studies/NIST_USFS_Camp_Swift/threeawn_25cm.bdf',
      N_PARTICLES_PER_CELL=1,
      CELL_CENTERED=T,
      DRY=T,
      BULK_DENSITY_FACTOR=0.210/


---------- Borderveg (bluestem with average properties over entire plant height) ---------

&SURF ID = 'borderveg'
      MATL_ID = 'GENERIC VEGETATION'
      ! mass weighted average of SVR = ((.653*8439+.367*1850)*.3+(.046*2438+.110*6768+.080*9147)*.5)/(.53*.8)
      SURFACE_VOLUME_RATIO = 6252.
      ! mass weighted moisture = ((.653*.25+.367*.25)*.3+(.046*.096+.110*.096+.080*.096)*.5)/(.53*.8)
      MOISTURE_CONTENT = 0.21
      LENGTH = 0.1
      GEOMETRY = 'CYLINDRICAL' /

&PART ID = 'borderveg'
      SAMPLING_FACTOR = 10
      SURF_ID = 'borderveg'
      PROP_ID = 'grass image '
      DRAG_COEFFICIENT=2.8
      QUANTITIES = 'PARTICLE BULK DENSITY', 'PARTICLE BULK DENSITY'
      STATIC = T
      EMBER_PARTICLE = T
      EMBER_DENSITY_THRESHOLD = 62.5
      EMBER_VELOCITY_THRESHOLD = 0
      TRACK_EMBERS = F
      RGB   = 141,30,30 /

! Total bluestem biomass distibuted over 80cm ((.653+.367)*.3+(.046+.110+.080)*.5)/.8 = 0.53
&INIT PART_ID='borderveg',
      BULK_DENSITY_FILE='../../../../cad/Case_Studies/NIST_USFS_Camp_Swift/borderveg_25cm.bdf',
      N_PARTICLES_PER_CELL=1,
      CELL_CENTERED=T,
      DRY=T,
      BULK_DENSITY_FACTOR=0.53/
            
&TAIL /
