&HEAD CHID='Test_9', TITLE='Propane burner in a small compartment' /

&MESH IJK=40,40,35, XB=-0.2,0.6,-0.2,0.6,0.0,0.7, MULT_ID='mesh' /
&MULT ID='mesh', DX=0.8, DY=0.8, DZ=0.7, I_UPPER=1, J_UPPER=1, K_UPPER=1 /

&MISC TMPA=18. /

&TIME T_END=6300., TIME_SHRINK_FACTOR=5. /

&MATL ID='GYPSUM BOARD'
      FYI='US Gypsum Type X, Manzello, SiF 08',
      SPECIFIC_HEAT=1.089
      CONDUCTIVITY=0.15
      DENSITY=673./

&SURF ID            = 'WALL'
      DEFAULT       = .TRUE.
      COLOR         = 'BEIGE'
      MATL_ID       = 'GYPSUM BOARD'
      THICKNESS     = 0.0159 /

&MATL ID            = 'STEEL'
      SPECIFIC_HEAT = 0.465
      CONDUCTIVITY  = 54.
      DENSITY       = 7833. /

&MATL ID            = 'ALUMINUM'
      FYI           = 'SFPE Handbook, 4th, Appendix B, Table B.6'
      SPECIFIC_HEAT = 0.896
      CONDUCTIVITY  = 204.
      DENSITY       = 2707. /


&SURF ID            = 'STEEL PLATE'
      MATL_ID       = 'STEEL'
      THICKNESS     = 0.003
      COLOR         = 'BLACK' /

&SURF ID            = 'ALUMINUM SLAB'
      MATL_ID       = 'ALUMINUM'
      THICKNESS     = 0.013
      COLOR         = 'SILVER' /


&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&REAC FUEL='PROPANE', SOOT_YIELD=0.024 /

&SURF ID='FIRE', HRRPUA=250., TMP_FRONT=300., COLOR='ORANGE', RAMP_Q='fire ramp' / 
&RAMP ID='fire ramp', T=   0., F=0. /
&RAMP ID='fire ramp', T=   2., F=1. /
&RAMP ID='fire ramp', T=6000., F=1. /
&RAMP ID='fire ramp', T=6002., F=0. /

&OBST XB= 0.25,0.35, 0.25,0.35,0.0,0.05, SURF_IDS='FIRE','STEEL PLATE','STEEL PLATE' /

&OBST XB= 0.00,1.20,-0.02,0.00,0.0,1.2 /
&OBST XB= 0.00,1.20, 1.20,1.22,0.0,1.2 /
&OBST XB=-0.02,0.00,-0.02,1.22,0.0,1.2 /
&OBST XB= 1.20,1.22,-0.02,1.22,0.0,1.2 /
&OBST XB= 0.00,1.20, 0.00,1.20,0.58,0.6 /
&OBST XB=-0.02,1.22,-0.02,1.22,1.2,1.22 /

&OBST XB= 0.80,1.00, 0.80,1.00,0.63,0.65, SURF_ID='ALUMINUM SLAB', DEVC_ID='cover clock' / Ceiling Vent Cover
&DEVC ID='cover clock', QUANTITY='TIME', SETPOINT=2400., INITIAL_STATE=.TRUE., XYZ=0,0,0 /

&OBST XB= 0.25,0.35, 0.85,0.95,0.63,0.65, SURF_ID='ALUMINUM SLAB', DEVC_ID='cover clock 1' / Ceiling Vent Cover
&DEVC ID='cover clock 1', QUANTITY='TIME', SETPOINT=1200., INITIAL_STATE=.TRUE., XYZ=0,0,0 /


&HOLE XB= 0.80,1.00, 0.80,1.00,0.57,0.63 / Ceiling Vent
&HOLE XB= 0.25,0.35, 0.85,0.95,0.57,0.63 / Ceiling Vent
&HOLE XB= 0.50,0.70,-0.03,0.03,0.02,0.32 /  Door
&HOLE XB=-0.03,0.03, 0.70,0.80,0.80,1.00, DEVC_ID='window clock 1' /  Left Window
&HOLE XB= 1.17,1.23, 0.70,0.80,0.80,1.00 /  Right Window
&HOLE XB= 0.55,0.65,-0.03,0.03,0.80,1.00, DEVC_ID='window clock 2' /  Front Window

&DEVC ID='window clock 1', QUANTITY='TIME', SETPOINT=3600., INITIAL_STATE=.FALSE., XYZ=0,0,0 /
&DEVC ID='window clock 2', QUANTITY='TIME', SETPOINT=4800., INITIAL_STATE=.FALSE., XYZ=0,0,0 /

&PROP ID='SHEATHED TC', DIAMETER=0.003 /

&DEVC ID='TC-01', XYZ=0.91,0.15,1.15, QUANTITY='THERMOCOUPLE', PROP_ID='SHEATHED TC' /
&DEVC ID='TC-02', XYZ=0.91,0.15,1.10, QUANTITY='THERMOCOUPLE', PROP_ID='SHEATHED TC' /
&DEVC ID='TC-03', XYZ=0.91,0.15,1.05, QUANTITY='THERMOCOUPLE', PROP_ID='SHEATHED TC' /
&DEVC ID='TC-04', XYZ=0.91,0.15,1.00, QUANTITY='THERMOCOUPLE', PROP_ID='SHEATHED TC' /
&DEVC ID='TC-05', XYZ=0.91,0.15,0.95, QUANTITY='THERMOCOUPLE', PROP_ID='SHEATHED TC' /
&DEVC ID='TC-06', XYZ=0.91,0.15,0.90, QUANTITY='THERMOCOUPLE', PROP_ID='SHEATHED TC' /
&DEVC ID='TC-07', XYZ=0.91,0.15,0.80, QUANTITY='THERMOCOUPLE', PROP_ID='SHEATHED TC' /
&DEVC ID='TC-08', XYZ=0.91,0.15,0.70, QUANTITY='THERMOCOUPLE', PROP_ID='SHEATHED TC' /

&DEVC ID='TC-09', XYZ=0.91,0.15,0.55, QUANTITY='THERMOCOUPLE', PROP_ID='SHEATHED TC' /
&DEVC ID='TC-10', XYZ=0.91,0.15,0.50, QUANTITY='THERMOCOUPLE', PROP_ID='SHEATHED TC' /
&DEVC ID='TC-11', XYZ=0.91,0.15,0.45, QUANTITY='THERMOCOUPLE', PROP_ID='SHEATHED TC' /
&DEVC ID='TC-12', XYZ=0.91,0.15,0.40, QUANTITY='THERMOCOUPLE', PROP_ID='SHEATHED TC' /
&DEVC ID='TC-13', XYZ=0.91,0.15,0.35, QUANTITY='THERMOCOUPLE', PROP_ID='SHEATHED TC' /
&DEVC ID='TC-14', XYZ=0.91,0.15,0.30, QUANTITY='THERMOCOUPLE', PROP_ID='SHEATHED TC' /
&DEVC ID='TC-15', XYZ=0.91,0.15,0.20, QUANTITY='THERMOCOUPLE', PROP_ID='SHEATHED TC' /
&DEVC ID='TC-16', XYZ=0.91,0.15,0.10, QUANTITY='THERMOCOUPLE', PROP_ID='SHEATHED TC' /

&DUMP DT_DEVC=20. /

&SLCF PBX=0.61, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBY=0.75, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBY=0.91, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&BNDF QUANTITY='WALL TEMPERATURE' /

&TAIL/

