&HEAD CHID='PR2_FES_PA2a', TITLE='Beji and Pretrel, FSJ Paper' / 

&TIME T_END=1200.0 /

&MISC TMPA=17.0 /

&MESH IJK=20,24,20, XB=0.0,2.15,0.0,2.4,0.0,2.0, MULT_ID='mesh' /
&MULT ID='mesh', DX=2.15, DY=2.4, DZ=2.0, I_UPPER=3, J_UPPER=1, K_UPPER=1 /

&MATL ID             = 'CONCRETE'
      DENSITY        = 2200
      CONDUCTIVITY   = 1.3
      SPECIFIC_HEAT  = 0.88 /

&MATL ID             = 'CALCIUM SILICATE'
      DENSITY        = 970
      CONDUCTIVITY   = 0.25
      SPECIFIC_HEAT  = 0.97 /

&MATL ID             = 'FIBER WOOL'
      DENSITY        = 360
      CONDUCTIVITY   = 0.07
      SPECIFIC_HEAT  = 1.00 /

&MATL ID             = 'AIR'
      DENSITY        = 1.276
      CONDUCTIVITY   = 0.024
      SPECIFIC_HEAT  = 1.000 /

&SURF ID             = 'WALL'
      DEFAULT        = T
      MATL_ID        = 'CONCRETE'
      THICKNESS      = 0.35 /

&SURF ID        = 'CEILING' ,
      MATL_ID   = 'CALCIUM SILICATE','FIBER WOOL','AIR','CONCRETE',
      THICKNESS = 0.0127,0.01,0.1,0.3 /

&VENT XB=0.0,8.6,0.0,4.8,4.0,4.0, SURF_ID='CEILING' /

============================================== Intake pipe ==================================================================

&OBST XB=0.4,0.8,2.2,2.6,3.2,4.0 / Ventilation Supply Duct

&VENT XB=0.4,0.8,2.6,2.6,3.2,3.6, COLOR='BLUE', ID='INLET', SURF_ID='HVAC' /

&HVAC TYPE_ID='NODE', ID='NI1', DUCT_ID='DI1', VENT_ID='INLET' /
&HVAC TYPE_ID='NODE', ID='NI2', DUCT_ID='DI1', AMBIENT=.TRUE., XYZ=0.6,2.4,4.6 /

&HVAC TYPE_ID='DUCT', ID='DI1', NODE_ID='NI1','NI2', LOSS=0.,0., LENGTH=30, AREA=0.16, PERIMETER=1.6, FAN_ID='FAN_IN' /

&HVAC ID='FAN_IN',TYPE_ID='FAN', RAMP_ID='FAN_IN_RAMP' /

&RAMP ID= 'FAN_IN_RAMP', T=-1.111, F= 1200 /
&RAMP ID= 'FAN_IN_RAMP', T=-0.667, F=    0 /
&RAMP ID= 'FAN_IN_RAMP', T=-0.556, F= -250 /
&RAMP ID= 'FAN_IN_RAMP', T=-0.417, F= -500 /
&RAMP ID= 'FAN_IN_RAMP', T=-0.278, F= -650 /


========================================== Extraction pipe =============================================================

&OBST XB=7.8,8.2,2.2,2.6,3.2,4.0 / Ventilation Exhaust Duct

&VENT XB=7.8,8.2,2.2,2.2,3.2,3.6, COLOR='RED', ID='OUTLET', SURF_ID='HVAC' /

&HVAC TYPE_ID='NODE', ID='NO1', DUCT_ID='DO1', VENT_ID='OUTLET' /
&HVAC TYPE_ID='NODE', ID='NO2', DUCT_ID='DO1', AMBIENT=.TRUE., XYZ=8.0,2.4,4.6 /

&HVAC TYPE_ID='DUCT', ID='DO1', NODE_ID='NO1','NO2', LOSS=0.0,0.0, LENGTH=30, AREA=0.16, PERIMETER=1.6, FAN_ID='FAN_OUT' /

&HVAC ID='FAN_OUT', TYPE_ID='FAN', RAMP_ID='FAN_OUT_RAMP' /

&RAMP ID= 'FAN_OUT_RAMP', T=0.278, F= 1150 /
&RAMP ID= 'FAN_OUT_RAMP', T=0.555, F=  700 /
&RAMP ID= 'FAN_OUT_RAMP', T=0.694, F=  300 /
&RAMP ID= 'FAN_OUT_RAMP', T=0.700, F=   50 /
&RAMP ID= 'FAN_OUT_RAMP', T=0.764, F=  -90 /
&RAMP ID= 'FAN_OUT_RAMP', T=0.889, F= -100 /
&RAMP ID= 'FAN_OUT_RAMP', T=0.958, F=-1000 /

  
========================================================= FIRE SOURCE ===================================================

&REAC FUEL               = 'PROPANE'
      SOOT_YIELD         = 0.024
      CO_YIELD           = 0.005
      RADIATIVE_FRACTION = 0.286 /

&SURF ID='BURNER', HRRPUA=265.83, COLOR='ORANGE', RAMP_Q='fireramp' / 

&OBST XB= 0.0, 1.2, 0.0, 1.0, 0.0, 0.6, SURF_IDS='BURNER','WALL','WALL' /

&RAMP ID='fireramp', T=  0.0, F=0.000 /
&RAMP ID='fireramp', T= 42.0, F=0.000 /
&RAMP ID='fireramp', T= 48.0, F=0.072 /
&RAMP ID='fireramp', T= 53.0, F=0.034 /
&RAMP ID='fireramp', T= 59.0, F=0.254 /
&RAMP ID='fireramp', T= 66.0, F=0.254 /
&RAMP ID='fireramp', T= 72.0, F=1.000 /
&RAMP ID='fireramp', T= 77.0, F=0.878 /
&RAMP ID='fireramp', T= 82.0, F=0.890 /
&RAMP ID='fireramp', T= 90.0, F=0.915 /
&RAMP ID='fireramp', T=980.0, F=0.915 /
&RAMP ID='fireramp', T=981.0, F=0.734 /
&RAMP ID='fireramp', T=982.0, F=0.552 /
&RAMP ID='fireramp', T=983.0, F=0.376 /
&RAMP ID='fireramp', T=985.0, F=0.000 /
&RAMP ID='fireramp',T=1320.0, F=0.000 /

========================================== WATER SPRAY ===================================================================

&SPEC ID='WATER VAPOR'/

&PART ID='waterdrops', SPEC_ID='WATER VAPOR', DIAMETER=470, GAMMA_D=2.4 / 

&PROP ID                   ='waterspray'
      PART_ID              ='waterdrops'
      OFFSET               = 0.20
      SPRAY_ANGLE          = 0.,45.
      FLOW_RAMP            ='spray' 
      FLOW_RATE            = 57.5
      ORIFICE_DIAMETER     = 0.00635
      SPRAY_PATTERN_SHAPE  = 'UNIFORM'
      PARTICLES_PER_SECOND = 40000 /
     
&RAMP ID='spray',T=0.   ,F=0./
&RAMP ID='spray',T=414. ,F=0./
&RAMP ID='spray',T=415. ,F=0.930/
&RAMP ID='spray',T=416. ,F=0.957/
&RAMP ID='spray',T=417. ,F=1.000/
&RAMP ID='spray',T=420. ,F=1.000/
&RAMP ID='spray',T=421. ,F=0.974/
&RAMP ID='spray',T=422. ,F=0.957/
&RAMP ID='spray',T=425. ,F=0.957/
&RAMP ID='spray',T=426. ,F=0.948/
&RAMP ID='spray',T=680. ,F=0.948/
&RAMP ID='spray',T=685. ,F=0.913/
&RAMP ID='spray',T=686. ,F=0.774/
&RAMP ID='spray',T=687. ,F=0.304/
&RAMP ID='spray',T=688. ,F=0.096/
&RAMP ID='spray',T=689. ,F=0.026/
&RAMP ID='spray',T=690. ,F=0.000/
&RAMP ID='spray',T=1500.,F=0.000/

&DEVC XYZ=3.6,2.4,3.0, PROP_ID='waterspray', ID='Nozzle_NORTH', QUANTITY='TIME', SETPOINT=0.  /
&DEVC XYZ=6.6,2.4,3.0, PROP_ID='waterspray', ID='Nozzle_SOUTH', QUANTITY='TIME', SETPOINT=0.  /

=================================================== MEASUREMENTS =====================================================

&DUMP DT_HRR=10., DT_DEVC=10. /

&PROP ID='TC_PROPS', DIAMETER=0.0015/

&DEVC ID='TG_L4_NE_005', XYZ=2.48,2.40,0.05, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_NE_055', XYZ=2.48,2.40,0.55, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_NE_105', XYZ=2.48,2.40,1.05, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_NE_155', XYZ=2.48,2.40,1.55, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_NE_205', XYZ=2.48,2.40,2.05, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_NE_255', XYZ=2.48,2.40,2.55, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_NE_305', XYZ=2.48,2.40,3.05, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_NE_355', XYZ=2.48,2.40,3.55, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_NE_390', XYZ=2.48,2.40,3.88, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/

&DEVC ID='TG_L4_NW_005', XYZ=1.29,2.38,0.05, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_NW_055', XYZ=1.29,2.38,0.55, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_NW_105', XYZ=1.29,2.38,1.05, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_NW_155', XYZ=1.29,2.38,1.55, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_NW_205', XYZ=1.29,2.38,2.05, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_NW_255', XYZ=1.29,2.38,2.55, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_NW_305', XYZ=1.29,2.38,3.05, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_NW_355', XYZ=1.29,2.38,3.55, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_NW_390', XYZ=1.29,2.38,3.88, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/

&DEVC ID='TG_L4_SE_005', XYZ=6.48,3.32,0.05, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_SE_055', XYZ=6.48,3.32,0.55, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_SE_105', XYZ=6.48,3.32,1.05, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_SE_155', XYZ=6.48,3.32,1.55, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_SE_205', XYZ=6.48,3.32,2.05, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_SE_255', XYZ=6.48,3.32,2.55, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_SE_305', XYZ=6.48,3.32,3.05, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_SE_355', XYZ=6.48,3.32,3.55, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_SE_390', XYZ=6.48,3.32,3.88, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/

&DEVC ID='TG_L4_SW_005', XYZ=6.40,1.38,0.05, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_SW_055', XYZ=6.40,1.38,0.55, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_SW_105', XYZ=6.40,1.38,1.05, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_SW_155', XYZ=6.40,1.38,1.55, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_SW_205', XYZ=6.40,1.38,2.05, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_SW_255', XYZ=6.40,1.38,2.55, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_SW_305', XYZ=6.40,1.38,3.05, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_SW_355', XYZ=6.40,1.38,3.55, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_SW_390', XYZ=6.40,1.38,3.88, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/

&DEVC ID='TG_L4_CC_005', XYZ=4.32,2.38,0.05, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_CC_055', XYZ=4.32,2.38,0.55, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_CC_105', XYZ=4.32,2.38,1.05, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_CC_155', XYZ=4.32,2.38,1.55, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_CC_205', XYZ=4.32,2.38,2.05, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_CC_255', XYZ=4.32,2.38,2.55, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_CC_305', XYZ=4.32,2.38,3.05, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_CC_355', XYZ=4.32,2.38,3.55, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/
&DEVC ID='TG_L4_CC_390', XYZ=4.32,2.38,3.88, QUANTITY='THERMOCOUPLE', PROP_ID='TC_PROPS'/

&DEVC ID='TG_EXT_L4', DUCT_ID='DO1', QUANTITY='TEMPERATURE' /
&DEVC ID='TG_ADM_L4', DUCT_ID='DI1', QUANTITY='TEMPERATURE' /

&DEVC ID='CO_L4_BAS', XYZ=6.38,3.24,0.89,QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', DRY=.TRUE./
&DEVC ID='CO_L4_HAUT',XYZ=6.38,3.24,3.14,QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', DRY=.TRUE./
&DEVC ID='CO_ADM_L4', DUCT_ID='DI1', QUANTITY='DUCT VOLUME FRACTION',SPEC_ID='CARBON MONOXIDE', DRY=.TRUE./
&DEVC ID='CO_EXT_L4', DUCT_ID='DO1', QUANTITY='DUCT VOLUME FRACTION',SPEC_ID='CARBON MONOXIDE', DRY=.TRUE./

&DEVC ID='CO2_L4_BAS', XYZ=6.38,3.24,0.89,QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', DRY=.TRUE./
&DEVC ID='CO2_L4_HAUT',XYZ=6.38,3.24,3.14,QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', DRY=.TRUE./
&DEVC ID='CO2_ADM_L4', DUCT_ID='DI1', QUANTITY='DUCT VOLUME FRACTION',SPEC_ID='CARBON DIOXIDE', DRY=.TRUE./
&DEVC ID='CO2_EXT_L4', DUCT_ID='DO1', QUANTITY='DUCT VOLUME FRACTION',SPEC_ID='CARBON DIOXIDE', DRY=.TRUE./

&DEVC ID='O2_L4_BAS', XYZ=6.38,3.24,0.89,QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', DRY=.TRUE./
&DEVC ID='O2_L4_HAUT',XYZ=6.38,3.24,3.14,QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', DRY=.TRUE./
&DEVC ID='O2_ADM_L4', DUCT_ID='DI1', QUANTITY='DUCT VOLUME FRACTION',SPEC_ID='OXYGEN', DRY=.TRUE./
&DEVC ID='O2_EXT_L4', DUCT_ID='DO1', QUANTITY='DUCT VOLUME FRACTION',SPEC_ID='OXYGEN', DRY=.TRUE./

&DEVC ID='H2O_L4_HAUT',XYZ=6.44,3.20,3.10,QUANTITY='VOLUME FRACTION', SPEC_ID='WATER VAPOR'/
&DEVC ID='H2O_EXT_L4', DUCT_ID='DO1', QUANTITY='DUCT VOLUME FRACTION',SPEC_ID='WATER VAPOR'/

&DEVC ID='DEXT_L4', DUCT_ID='DO1', QUANTITY='DUCT VOLUME FLOW' /
&DEVC ID='DADM_L4', DUCT_ID='DI1', QUANTITY='DUCT VOLUME FLOW', CONVERSION_FACTOR=-1. / 

&DEVC ID='FLR_L4_NE_030', XYZ=0.26,4.80,0.29, QUANTITY='RADIATIVE HEAT FLUX', IOR=-2 /
&DEVC ID='FLR_L4_NE_155', XYZ=0.26,4.80,1.50, QUANTITY='RADIATIVE HEAT FLUX', IOR=-2 /
&DEVC ID='FLR_L4_NE_260', XYZ=0.26,4.80,2.50, QUANTITY='RADIATIVE HEAT FLUX', IOR=-2 /
&DEVC ID='FLR_L4_NE_355', XYZ=0.26,4.80,3.50, QUANTITY='RADIATIVE HEAT FLUX', IOR=-2 /

&DEVC ID='FLT_L4_EC_265', XYZ=4.41,4.80,2.66, QUANTITY='TOTAL HEAT FLUX', IOR=-2 /
&DEVC ID='FLT_L4_NC_265', XYZ=0.00,2.40,2.65, QUANTITY='TOTAL HEAT FLUX', IOR= 1 /
&DEVC ID='FLT_L4_SC_265', XYZ=8.60,2.38,2.65, QUANTITY='TOTAL HEAT FLUX', IOR=-1 /
&DEVC ID='FLT_L4_WC_265', XYZ=4.38,0.00,2.65, QUANTITY='TOTAL HEAT FLUX', IOR= 2 /

&DEVC ID='Mass1', XB= 0.0, 2.0, 0.0, 1.4, 0.0, 0.2, QUANTITY='AMPUA', PART_ID='waterdrops', STATISTICS='SURFACE INTEGRAL'  /
&DEVC ID='Mass2', XB= 2.0, 5.0, 0.0, 1.4, 0.0, 0.2, QUANTITY='AMPUA', PART_ID='waterdrops', STATISTICS='SURFACE INTEGRAL'  /
&DEVC ID='Mass3', XB= 5.0, 8.7, 0.0, 1.4, 0.0, 0.2, QUANTITY='AMPUA', PART_ID='waterdrops', STATISTICS='SURFACE INTEGRAL'  /
&DEVC ID='Mass4', XB= 0.0, 2.0, 1.4, 3.6, 0.0, 0.2, QUANTITY='AMPUA', PART_ID='waterdrops', STATISTICS='SURFACE INTEGRAL'  /
&DEVC ID='Mass5', XB= 2.0, 5.0, 1.4, 3.6, 0.0, 0.2, QUANTITY='AMPUA', PART_ID='waterdrops', STATISTICS='SURFACE INTEGRAL'  /
&DEVC ID='Mass6', XB= 5.0, 8.7, 1.4, 3.6, 0.0, 0.2, QUANTITY='AMPUA', PART_ID='waterdrops', STATISTICS='SURFACE INTEGRAL'  /
&DEVC ID='Mass7', XB= 0.0, 2.0, 3.6, 4.9, 0.0, 0.2, QUANTITY='AMPUA', PART_ID='waterdrops', STATISTICS='SURFACE INTEGRAL'  /
&DEVC ID='Mass8', XB= 2.0, 5.0, 3.6, 4.9, 0.0, 0.2, QUANTITY='AMPUA', PART_ID='waterdrops', STATISTICS='SURFACE INTEGRAL'  /
&DEVC ID='Mass9', XB= 5.0, 8.7, 3.6, 4.9, 0.0, 0.2, QUANTITY='AMPUA', PART_ID='waterdrops', STATISTICS='SURFACE INTEGRAL'  /

&SLCF PBX=0.6, QUANTITY='TEMPERATURE'/
&SLCF PBX=0.6, QUANTITY='VELOCITY',   VECTOR=.TRUE./
&SLCF PBX=0.6, QUANTITY='U-VELOCITY', VECTOR=.TRUE./
&SLCF PBX=0.6, QUANTITY='V-VELOCITY', VECTOR=.TRUE./
&SLCF PBX=0.6, QUANTITY='W-VELOCITY', VECTOR=.TRUE./
&SLCF PBX=0.6, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN'        /
&SLCF PBX=0.6, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE'/

&SLCF PBX=8.2, QUANTITY='TEMPERATURE'/
&SLCF PBX=8.2, QUANTITY='VELOCITY',   VECTOR=.TRUE./
&SLCF PBX=8.2, QUANTITY='U-VELOCITY', VECTOR=.TRUE./
&SLCF PBX=8.2, QUANTITY='V-VELOCITY', VECTOR=.TRUE./
&SLCF PBX=8.2, QUANTITY='W-VELOCITY', VECTOR=.TRUE./
&SLCF PBX=8.2, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN'        /
&SLCF PBX=8.2, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE'/

&SLCF PBY=2.4, QUANTITY='TEMPERATURE'/
&SLCF PBY=2.4, QUANTITY='VELOCITY',   VECTOR=.TRUE./
&SLCF PBY=2.4, QUANTITY='U-VELOCITY', VECTOR=.TRUE./
&SLCF PBY=2.4, QUANTITY='V-VELOCITY', VECTOR=.TRUE./
&SLCF PBY=2.4, QUANTITY='W-VELOCITY', VECTOR=.TRUE./
&SLCF PBY=2.4, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN'        /
&SLCF PBY=2.4, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE'/

&TAIL /

