&HEAD CHID='PRISME_LK_1_Lower', TITLE='PRISME Test' / 

&MESH IJK=12,9,9, XB=-.30,0.30,-.225,0.225,-.225,0.225 / 

&TIME DT=0.2, T_END=2000.0 / 

&MISC TMPA=35., SURF_DEFAULT='HOT' /

&SURF ID='HOT', TMP_FRONT=400., COLOR='GRAY', RAMP_T='shroud' / 
&RAMP ID='shroud',T=   0.,F=0. /
&RAMP ID='shroud',T= 200.,F=0.375 /
&RAMP ID='shroud',T= 400.,F=0.70 /
&RAMP ID='shroud',T= 600.,F=0.875 /
&RAMP ID='shroud',T= 800.,F=0.94  /
&RAMP ID='shroud',T= 920.,F=1.05  /
&RAMP ID='shroud',T=1200.,F=0.50  /
&RAMP ID='shroud',T=1600.,F=0.30  /
&RAMP ID='shroud',T=2000.,F=0.18  /
 
&VENT XB=-.30,-.30,-.075,0.075,-.075,0.075,SURF_ID='OPEN' /  
&VENT XB=0.30,0.30,-.075,0.075,-.075,0.075,SURF_ID='OPEN' / 

&DUMP DT_DEVC=10., DT_PL3D=10000. /

&PROP ID='VTT_1', QUANTITY='CABLE TEMPERATURE', CABLE_MASS_PER_LENGTH=0.26, 
      CABLE_FAILURE_TEMPERATURE=400., CABLE_DIAMETER=0.013, CABLE_JACKET_THICKNESS=0.002 /

&PROP ID='GRS_1', QUANTITY='CABLE TEMPERATURE', CABLE_MASS_PER_LENGTH=0.27, 
      CABLE_FAILURE_TEMPERATURE=400., CABLE_DIAMETER=0.016, CABLE_JACKET_THICKNESS=0.002 /

&DEVC XYZ=0.00,0.00,0.225, IOR=-3, ID='Air Temp', QUANTITY='WALL TEMPERATURE' /
&DEVC XYZ=0.01,0.00,0.000, ID='VTT_1', PROP_ID='VTT_1', ORIENTATION=0,0,1 /
&DEVC XYZ=0.01,0.00,0.000, ID='GRS_1', PROP_ID='GRS_1', ORIENTATION=0,0,1 /

&TAIL /
