&HEAD CHID='PRISME_LK_2_Lower', TITLE='PRISME Test' / 

&MESH IJK=12,9,9, XB=-.30,0.30,-.225,0.225,-.225,0.225 / 

&TIME DT=0.2, T_END=2000.0 / 

&MISC TMPA=30., SURF_DEFAULT='HOT' /

&SURF ID='HOT', TMP_FRONT=1030., COLOR='GRAY', RAMP_T='shroud' / 
&RAMP ID='shroud',T=   0.,F=0. /
&RAMP ID='shroud',T=  30.,F=0.001 /
&RAMP ID='shroud',T=  65.,F=0.014 /
&RAMP ID='shroud',T= 122.,F=0.065 /
&RAMP ID='shroud',T= 190.,F=0.110 /
&RAMP ID='shroud',T= 240.,F=0.165 /
&RAMP ID='shroud',T= 290.,F=0.210 /
&RAMP ID='shroud',T= 400.,F=0.265 /
&RAMP ID='shroud',T= 600.,F=0.311 /
&RAMP ID='shroud',T= 850.,F=0.366 /
&RAMP ID='shroud',T= 990.,F=0.387 /
&RAMP ID='shroud',T=1110.,F=0.330 /
&RAMP ID='shroud',T=1230.,F=0.230 /
&RAMP ID='shroud',T=1550.,F=0.127 /
&RAMP ID='shroud',T=1980.,F=0.080 /
 
&VENT XB=-.30,-.30,-.075,0.075,-.075,0.075,SURF_ID='OPEN' /  
&VENT XB=0.30,0.30,-.075,0.075,-.075,0.075,SURF_ID='OPEN' / 

&DUMP DT_DEVC=10., DT_PL3D=10000. /

&PROP ID='IRSN_2', QUANTITY='CABLE TEMPERATURE', CABLE_MASS_PER_LENGTH=0.282, 
      CABLE_FAILURE_TEMPERATURE=400., CABLE_DIAMETER=0.014, CABLE_JACKET_THICKNESS=0.002 /

&PROP ID='TRAC_1', QUANTITY='CABLE TEMPERATURE', CABLE_MASS_PER_LENGTH=0.246, 
      CABLE_FAILURE_TEMPERATURE=400., CABLE_DIAMETER=0.0123, CABLE_JACKET_THICKNESS=0.003 /

&PROP ID='TRAC_3', QUANTITY='CABLE TEMPERATURE', CABLE_MASS_PER_LENGTH=0.240, 
      CABLE_FAILURE_TEMPERATURE=400., CABLE_DIAMETER=0.012, CABLE_JACKET_THICKNESS=0.003 /

&DEVC XYZ=0.00,0.00,0.225, IOR=-3, ID='Air Temp', QUANTITY='WALL TEMPERATURE' /
&DEVC XYZ=0.01,0.00,0.000, ID='IRSN_2', PROP_ID='IRSN_2', ORIENTATION=0,0,1 /
&DEVC XYZ=0.01,0.00,0.000, ID='TRAC_1', PROP_ID='TRAC_1', ORIENTATION=0,0,1 /
&DEVC XYZ=0.01,0.00,0.000, ID='TRAC_3', PROP_ID='TRAC_3', ORIENTATION=0,0,1 /

&TAIL /
