&HEAD CHID='PRS_D4' /

&MESH IJK=102,60,40, XB=0,10.2,0,6,0,4/
&ZONE LEAK_AREA(0) = 9.1E-5 /

&TIME T_BEGIN=-30., T_END=1800. /
&DUMP DT_DEVC=15., DT_HRR=15. /

&MISC TMPA= 21., P_INF= 101218   /

Heat of Combustion from PRS-DI-D3 Specification
&REAC FYI='TETRA-PROPYLENE',FUEL='DODECANE'
      HEAT_OF_COMBUSTION = 40000.
      SOOT_YIELD=0.0433
      CO_YIELD = 0.025 /

&SURF ID='PAN'
      HRRPUA = 2778.
      RAMP_Q = 'PRS_D4'
      TMP_FRONT = 200.
      COLOR = 'RED' /

&RAMP ID='PRS_D4', T=   0., F=0.000 /
&RAMP ID='PRS_D4', T=  76., F=0.307 /
&RAMP ID='PRS_D4', T= 134., F=0.319 /
&RAMP ID='PRS_D4', T= 190., F=0.443 /
&RAMP ID='PRS_D4', T= 302., F=0.553 /
&RAMP ID='PRS_D4', T= 410., F=0.616 /
&RAMP ID='PRS_D4', T= 736., F=0.521 /
&RAMP ID='PRS_D4', T= 970., F=0.613 /
&RAMP ID='PRS_D4', T=1043., F=0.748 /
&RAMP ID='PRS_D4', T=1080., F=0.731 /
&RAMP ID='PRS_D4', T=1175., F=0.195 /
&RAMP ID='PRS_D4', T=1187., F=0.000 /

&DEVC XB=5.10,5.10,3.00,3.00,0.05,2.05, QUANTITY='BI-DIRECTIONAL PROBE',ORIENTATION=1,0,0,POINTS=21,ID='V_L1_L2',STATISTICS_START=1040,STATISTICS_END=1080/

 Pan area 0.4 m2 In model: 0.36
&OBST XB= 2.2 2.8 2.7 3.3 0 0.4 SURF_IDS='PAN','STEEL','STEEL'/ 0.36 m2

&OBST XB = 2.2 2.2 2.7 3.3 0.4 0.5 SURF_ID =  'STEEL' /
&OBST XB = 2.8 2.8 2.7 3.3 0.4 0.5 SURF_ID =  'STEEL' /
&OBST XB = 2.2 2.8 2.7 2.7 0.4 0.5 SURF_ID =  'STEEL' /
&OBST XB = 2.2 2.8 3.3 3.3 0.4 0.5 SURF_ID =  'STEEL' /


&SURF ID                 = 'STEEL'
        COLOR              = 'GRAY 20'
        MATL_ID            = 'STEEL'
        THICKNESS          = 0.005
        BACKING  = 'EXPOSED'/

&SURF ID   = 'CONCRETE'
        DEFAULT          = .TRUE.
        COLOR              = 'GRAY 50'
        LEAK_PATH          = 1,0
        THICKNESS  = 0.30
        MATL_ID  = 'CONCRETE' /

&SURF ID   = 'CEILING'
        THICKNESS  = 0.05, 0.30
        MATL_ID  = 'ROCK_WOOL','CONCRETE' /

&MATL ID = 'STEEL'
        DENSITY = 7850.
        CONDUCTIVITY = 45.8
        SPECIFIC_HEAT = 0.46 /

&MATL ID = 'ROCK_WOOL'
        DENSITY   = 140.
        CONDUCTIVITY   = 0.102
        SPECIFIC_HEAT   = 0.840
        EMISSIVITY = 0.95 /

&MATL ID = 'CONCRETE'
 FYI= 'PRISME DOC.'
 DENSITY= 2430
 CONDUCTIVITY= 1.5
 SPECIFIC_HEAT= 0.736
 EMISSIVITY= 0.7 /

Targets

&MATL ID = 'PVC_rod'
       DENSITY   = 1380.
       CONDUCTIVITY   = 0.15
       SPECIFIC_HEAT_RAMP = 'PVC_CP'
       EMISSIVITY = 1.0 /

&RAMP ID = 'PVC_CP', T = 23., F = 0.933 /
&RAMP ID = 'PVC_CP', T = 40., F = 1.002 /
&RAMP ID = 'PVC_CP', T = 50., F = 1.026 /
&RAMP ID = 'PVC_CP', T = 80., F = 1.459 /
&RAMP ID = 'PVC_CP', T = 100., F = 1.548 /

&SURF ID = 'PVC_ROD'
       MATL_ID = 'PVC_rod'
       COLOR = 'BLACK'
       LENGTH=0.05
       THICKNESS = 0.0125
       GEOMETRY = 'CYLINDRICAL' /

&OBST XB= 0.2 0.3 2 3 0.5 0.6  SURF_ID =   'PVC_ROD' / FR bottom
&OBST XB= 0.2 0.3 2 3 3.5 3.6  SURF_ID =   'PVC_ROD' / FR top
&OBST XB= 9.8 10 2 3 0.5 0.6  SURF_ID =   'PVC_ROD' / TR bottom
&OBST XB= 9.8 10 2 3 3.5 3.6  SURF_ID =   'PVC_ROD' / TR top
&OBST XB= 5.4 5.6 2 3 3.5 3.6  SURF_ID =   'PVC_ROD' / TR door plume

Geometry

&VENT MB='ZMAX', SURF_ID='CEILING' /

&OBST XB = 5,5.2,0,   2.64,0,   4, SURF_ID = 'CONCRETE' /
&OBST XB = 5,5.2,2.64,3.36,2.15,4, SURF_ID = 'CONCRETE' /
&OBST XB = 5,5.2,3.36,6,   0,   4, SURF_ID = 'CONCRETE' /

Ventilation

&OBST XB= 2.3, 2.7, 5.2, 5.6, 3.3, 4.0, SURF_ID='STEEL' /
&OBST XB= 7.5, 7.9, 5.2, 5.6, 3.3, 4.0, SURF_ID='STEEL' /

&VENT XB= 2.3, 2.3, 5.2, 5.6, 3.3, 3.9, IOR=-1, SURF_ID='HVAC', ID='R1_I', COLOR='BLUE' /
&VENT XB= 7.5, 7.5, 5.2, 5.6, 3.3, 3.9, IOR=-1, SURF_ID='HVAC', ID='R2_I', COLOR='BLUE' /

&OBST XB= 2.3, 2.7, 0.4, 0.8, 3.3, 4.0, SURF_ID='STEEL' /
&OBST XB= 7.5, 7.9, 0.4, 0.8, 3.3, 4.0, SURF_ID='STEEL' /

&VENT XB= 2.7, 2.7, 0.4, 0.8, 3.3, 3.9, IOR=1, SURF_ID='HVAC', ID='R1_O', COLOR='ORANGE' /
&VENT XB= 7.9, 7.9, 0.4, 0.8, 3.3, 3.9, IOR=1, SURF_ID='HVAC', ID='R2_O', COLOR='ORANGE' /

Supply Ventilation

&HVAC TYPE_ID='NODE', ID='N0', DUCT_ID='B0_1',AMBIENT=.TRUE., XYZ=0,0,4.3/
&HVAC TYPE_ID='NODE', ID='N1', DUCT_ID='B0_1','B1_2', XYZ=0,0,3.5/
&HVAC TYPE_ID='NODE', ID='N2', DUCT_ID='B1_2','B2_3', XYZ=0,0,2.0/
&HVAC TYPE_ID='NODE', ID='N3', DUCT_ID='B2_3','B3_25','B3_4', XYZ=0,0,7.3/
&HVAC TYPE_ID='NODE', ID='N4', DUCT_ID='B3_4','B4_9','B4_5', XYZ=0,0,11.3/
&HVAC TYPE_ID='NODE', ID='N5', DUCT_ID='B4_5','B5_6', XYZ=0,0,8.8/
&HVAC TYPE_ID='NODE', ID='N6', DUCT_ID='B5_6','B6_11','B6_7', XYZ=0,0,8.6/
&HVAC TYPE_ID='NODE', ID='N7', DUCT_ID='B6_7','B7_12', XYZ=0,0,8.6/

&HVAC TYPE_ID='NODE', ID='N25', DUCT_ID='B3_25',AMBIENT=.TRUE., XYZ=0,0,20.0/
&HVAC TYPE_ID='NODE', ID='J_I', DUCT_ID='B4_9',AMBIENT=.TRUE., XYZ=0,0,11.3/
&HVAC TYPE_ID='NODE', ID='R1_I', DUCT_ID='B6_11',VENT_ID='R1_I'/
&HVAC TYPE_ID='NODE', ID='R2_I', DUCT_ID='B7_12',VENT_ID='R2_I'/

&HVAC TYPE_ID='DUCT',  ID='B0_1' ,  NODE_ID='N0' ,  'N1' ,  DIAMETER=0.95 , LOSS= 13.37963735 , 13.37963735  , LENGTH=1.0/
&HVAC TYPE_ID='DUCT',  ID='B1_2' ,  NODE_ID='N1' ,  'N2' ,  DIAMETER=0.80 , LOSS= 15.63841868 , 15.63841868  , LENGTH=1.0 , FAN_ID='INFLOW'/
&HVAC TYPE_ID='DUCT',  ID='B2_3' ,  NODE_ID='N2' , 'N3' ,  DIAMETER=0.85 , LOSS= 9.205678035 , 9.205678035  , LENGTH=1.0/
&HVAC TYPE_ID='DUCT',  ID='B3_25' ,  NODE_ID='N3' , 'N25' ,  DIAMETER=2.08 , LOSS= 324.049051 , 324.049051  , LENGTH=1.0/
&HVAC TYPE_ID='DUCT',  ID='B3_4' ,  NODE_ID='N3' , 'N4' ,  DIAMETER=0.85 , LOSS= 2.537254587 , 2.537254587  , LENGTH=1.0/
&HVAC TYPE_ID='DUCT',  ID='B4_9' ,  NODE_ID='N4' , 'J_I' ,  DIAMETER=0.898 , LOSS= 9.980768522 , 9.980768522  , LENGTH=1.0/
&HVAC TYPE_ID='DUCT',  ID='B4_5' ,  NODE_ID='N4' , 'N5' ,  DIAMETER=0.45 , LOSS= 0 , 0  , LENGTH=1.0/
&HVAC TYPE_ID='DUCT',  ID='B5_6' ,  NODE_ID='N5' , 'N6' ,  DIAMETER=0.45 , LOSS= 2.595237922 , 2.595237922  , LENGTH=1.0/
&HVAC TYPE_ID='DUCT',  ID='B6_11' ,  NODE_ID='N6' , 'R1_I' ,  DIAMETER=0.150 , LOSS= 1.450230418 , 1.450230418  , LENGTH=1.0/
&HVAC TYPE_ID='DUCT',  ID='B6_7' ,  NODE_ID='N6' , 'N7' ,  DIAMETER=0.40 , LOSS= 2.728748225 , 2.728748225  , LENGTH=1.0/
&HVAC TYPE_ID='DUCT',  ID='B7_12' ,  NODE_ID='N7' , 'R2_I' ,  DIAMETER=0.150 , LOSS= 1.396268356 , 1.396268356  , LENGTH=1.0/

Exhaust Ventilation

&HVAC TYPE_ID='NODE', ID='N15', DUCT_ID='B12_15','B15_16', XYZ=0,0,8.2/
&HVAC TYPE_ID='NODE', ID='N16', DUCT_ID='B15_16','B11_16','B16_17', XYZ=0,0,8.2/
&HVAC TYPE_ID='NODE', ID='N17', DUCT_ID='B16_17','B9_17','B17_18', XYZ=0,0,9.7/
&HVAC TYPE_ID='NODE', ID='N18', DUCT_ID='B17_18','B18_19', XYZ=0,0,4.4/
&HVAC TYPE_ID='NODE', ID='N19', DUCT_ID='B18_19','B26_19','B19_20', XYZ=0,0,1.1/
&HVAC TYPE_ID='NODE', ID='N20', DUCT_ID='B19_20','B20_21', XYZ=0,0,5.0/
&HVAC TYPE_ID='NODE', ID='N21', DUCT_ID='B20_21','B21_22', XYZ=0,0,5.0/
&HVAC TYPE_ID='NODE', ID='N22', DUCT_ID='B21_22','B22_23', XYZ=0,0,5.0/
&HVAC TYPE_ID='NODE', ID='N23', DUCT_ID='B22_23','B23_24', XYZ=0,0,3.0/
&HVAC TYPE_ID='NODE', ID='N24', DUCT_ID='B23_24',AMBIENT=.TRUE., XYZ=0,0,20.0/

&HVAC TYPE_ID='NODE', ID='N26', DUCT_ID='B26_19',AMBIENT=.TRUE., XYZ=0,0,11.3/
&HVAC TYPE_ID='NODE', ID='J_O', DUCT_ID='B9_17',AMBIENT=.TRUE., XYZ=0,0,9.7/
&HVAC TYPE_ID='NODE', ID='R1_O', DUCT_ID='B11_16',VENT_ID='R1_O'/
&HVAC TYPE_ID='NODE', ID='R2_O', DUCT_ID='B12_15',VENT_ID='R2_O'/

&HVAC TYPE_ID='DUCT',  ID='B12_15' ,  NODE_ID='R2_O' , 'N15' ,  DIAMETER=0.150 , LOSS= 1.79932882 , 1.79932882  , LENGTH=1.0/
&HVAC TYPE_ID='DUCT',  ID='B15_16' ,  NODE_ID='N15' , 'N16' ,  DIAMETER=0.450 , LOSS= 5.150022419 , 5.150022419  , LENGTH=1.0/
&HVAC TYPE_ID='DUCT',  ID='B11_16' ,  NODE_ID='R1_O' , 'N16' ,  DIAMETER=0.150 , LOSS= 1.862909344 , 1.862909344  , LENGTH=1.0/
&HVAC TYPE_ID='DUCT',  ID='B16_17' ,  NODE_ID='N16' , 'N17' ,  DIAMETER=0.400 , LOSS= 2.009458526 , 2.009458526  , LENGTH=1.0/
&HVAC TYPE_ID='DUCT',  ID='B9_17' ,  NODE_ID='J_O' , 'N17' ,  DIAMETER=0.898 , LOSS= 32.16327287 , 32.16327287  , LENGTH=1.0/
&HVAC TYPE_ID='DUCT',  ID='B17_18' ,  NODE_ID='N17' , 'N18' ,  DIAMETER=0.898 , LOSS= 0 , 0  , LENGTH=1.0/
&HVAC TYPE_ID='DUCT',  ID='B18_19' ,  NODE_ID='N18' , 'N19' ,  DIAMETER=1.128 , LOSS= 3.709595833 , 3.709595833  , LENGTH=1.0/
&HVAC TYPE_ID='DUCT',  ID='B26_19' ,  NODE_ID='N26' , 'N19' ,  DIAMETER=0.553 , LOSS= 3.143566445 , 3.143566445  , LENGTH=1.0/
&HVAC TYPE_ID='DUCT',  ID='B19_20' ,  NODE_ID='N19' , 'N20' ,  DIAMETER=0.800 , LOSS= 14.42635282 , 14.42635282  , LENGTH=1.0/
&HVAC TYPE_ID='DUCT',  ID='B20_21' ,  NODE_ID='N20' , 'N21' ,  DIAMETER=1.128 , LOSS= 16.64287517 , 16.64287517  , LENGTH=1.0/
&HVAC TYPE_ID='DUCT',  ID='B21_22' ,  NODE_ID='N21' , 'N22' ,  DIAMETER=0.800 , LOSS= 8.333631121 , 8.333631121  , LENGTH=1.0/
&HVAC TYPE_ID='DUCT',  ID='B22_23' ,  NODE_ID='N22' , 'N23' ,  DIAMETER=0.800 , LOSS= 32.69654316 , 32.69654316  , LENGTH=1.0 , FAN_ID='OUTFLOW'/
&HVAC TYPE_ID='DUCT',  ID='B23_24' ,  NODE_ID='N23' , 'N24' ,  DIAMETER=2.08 , LOSS= 96.57333924 , 96.57333924  , LENGTH=1.0/

Fans

&HVAC TYPE_ID='FAN', ID='INFLOW',  VOLUME_FLOW=6.78 /
&HVAC TYPE_ID='FAN', ID='OUTFLOW', VOLUME_FLOW=7.27 /

Output

&SLCF PBY= 3.0,QUANTITY='TEMPERATURE',VECTOR=.TRUE. /

&BNDF QUANTITY='GAUGE HEAT FLUX' /
&BNDF QUANTITY='RADIATIVE HEAT FLUX' /
&BNDF QUANTITY='WALL TEMPERATURE' /

Gas temperature Room 1

&DEVC XYZ=1.25,4.50,0.05, QUANTITY='TEMPERATURE', ID='TG_L1_NW_005' /
&DEVC XYZ=1.25,4.50,0.30, QUANTITY='TEMPERATURE', ID='TG_L1_NW_030' /
&DEVC XYZ=1.25,4.50,0.55, QUANTITY='TEMPERATURE', ID='TG_L1_NW_055' /
&DEVC XYZ=1.25,4.50,0.80, QUANTITY='TEMPERATURE', ID='TG_L1_NW_080' /
&DEVC XYZ=1.25,4.50,1.05, QUANTITY='TEMPERATURE', ID='TG_L1_NW_105' /
&DEVC XYZ=1.25,4.50,1.30, QUANTITY='TEMPERATURE', ID='TG_L1_NW_130' /
&DEVC XYZ=1.25,4.50,1.55, QUANTITY='TEMPERATURE', ID='TG_L1_NW_155' /
&DEVC XYZ=1.25,4.50,1.80, QUANTITY='TEMPERATURE', ID='TG_L1_NW_180' /
&DEVC XYZ=1.25,4.50,2.05, QUANTITY='TEMPERATURE', ID='TG_L1_NW_205' /
&DEVC XYZ=1.25,4.50,2.30, QUANTITY='TEMPERATURE', ID='TG_L1_NW_230' /
&DEVC XYZ=1.25,4.50,2.55, QUANTITY='TEMPERATURE', ID='TG_L1_NW_255' /
&DEVC XYZ=1.25,4.50,2.80, QUANTITY='TEMPERATURE', ID='TG_L1_NW_280' /
&DEVC XYZ=1.25,4.50,3.05, QUANTITY='TEMPERATURE', ID='TG_L1_NW_305' /
&DEVC XYZ=1.25,4.50,3.30, QUANTITY='TEMPERATURE', ID='TG_L1_NW_330' /
&DEVC XYZ=1.25,4.50,3.55, QUANTITY='TEMPERATURE', ID='TG_L1_NW_355' /
&DEVC XYZ=1.25,4.50,3.80, QUANTITY='TEMPERATURE', ID='TG_L1_NW_380' /
&DEVC XYZ=1.25,4.50,3.85, QUANTITY='TEMPERATURE', ID='TG_L1_NW_385' /
&DEVC XYZ=1.25,4.50,3.90, QUANTITY='TEMPERATURE', ID='TG_L1_NW_390' /

&DEVC XYZ=3.75,1.50,0.05, QUANTITY='TEMPERATURE', ID='TG_L1_SE_005' /
&DEVC XYZ=3.75,1.50,0.30, QUANTITY='TEMPERATURE', ID='TG_L1_SE_030' /
&DEVC XYZ=3.75,1.50,0.55, QUANTITY='TEMPERATURE', ID='TG_L1_SE_055' /
&DEVC XYZ=3.75,1.50,0.80, QUANTITY='TEMPERATURE', ID='TG_L1_SE_080' /
&DEVC XYZ=3.75,1.50,1.05, QUANTITY='TEMPERATURE', ID='TG_L1_SE_105' /
&DEVC XYZ=3.75,1.50,1.30, QUANTITY='TEMPERATURE', ID='TG_L1_SE_130' /
&DEVC XYZ=3.75,1.50,1.55, QUANTITY='TEMPERATURE', ID='TG_L1_SE_155' /
&DEVC XYZ=3.75,1.50,1.80, QUANTITY='TEMPERATURE', ID='TG_L1_SE_180' /
&DEVC XYZ=3.75,1.50,2.05, QUANTITY='TEMPERATURE', ID='TG_L1_SE_205' /
&DEVC XYZ=3.75,1.50,2.30, QUANTITY='TEMPERATURE', ID='TG_L1_SE_230' /
&DEVC XYZ=3.75,1.50,2.55, QUANTITY='TEMPERATURE', ID='TG_L1_SE_255' /
&DEVC XYZ=3.75,1.50,2.80, QUANTITY='TEMPERATURE', ID='TG_L1_SE_280' /
&DEVC XYZ=3.75,1.50,3.05, QUANTITY='TEMPERATURE', ID='TG_L1_SE_305' /
&DEVC XYZ=3.75,1.50,3.30, QUANTITY='TEMPERATURE', ID='TG_L1_SE_330' /
&DEVC XYZ=3.75,1.50,3.55, QUANTITY='TEMPERATURE', ID='TG_L1_SE_355' /
&DEVC XYZ=3.75,1.50,3.80, QUANTITY='TEMPERATURE', ID='TG_L1_SE_380' /
&DEVC XYZ=3.75,1.50,3.85, QUANTITY='TEMPERATURE', ID='TG_L1_SE_385' /
&DEVC XYZ=3.75,1.50,3.90, QUANTITY='TEMPERATURE', ID='TG_L1_SE_390' /

&DEVC XYZ=2.50,3.00,0.15, QUANTITY='TEMPERATURE', ID='TG_L1_FP_015' /
&DEVC XYZ=2.50,3.00,0.40, QUANTITY='TEMPERATURE', ID='TG_L1_FP_040' /
&DEVC XYZ=2.50,3.00,0.65, QUANTITY='TEMPERATURE', ID='TG_L1_FP_065' /
&DEVC XYZ=2.50,3.00,0.90, QUANTITY='TEMPERATURE', ID='TG_L1_FP_090' /
&DEVC XYZ=2.50,3.00,1.15, QUANTITY='TEMPERATURE', ID='TG_L1_FP_115' /
&DEVC XYZ=2.50,3.00,1.40, QUANTITY='TEMPERATURE', ID='TG_L1_FP_140' /
&DEVC XYZ=2.50,3.00,1.65, QUANTITY='TEMPERATURE', ID='TG_L1_FP_165' /
&DEVC XYZ=2.50,3.00,1.90, QUANTITY='TEMPERATURE', ID='TG_L1_FP_190' /
&DEVC XYZ=2.50,3.00,2.15, QUANTITY='TEMPERATURE', ID='TG_L1_FP_215' /
&DEVC XYZ=2.50,3.00,2.40, QUANTITY='TEMPERATURE', ID='TG_L1_FP_240' /
&DEVC XYZ=2.50,3.00,2.65, QUANTITY='TEMPERATURE', ID='TG_L1_FP_265' /
&DEVC XYZ=2.50,3.00,2.90, QUANTITY='TEMPERATURE', ID='TG_L1_FP_290' /
&DEVC XYZ=2.50,3.00,3.15, QUANTITY='TEMPERATURE', ID='TG_L1_FP_315' /
&DEVC XYZ=2.50,3.00,3.40, QUANTITY='TEMPERATURE', ID='TG_L1_FP_340' /
&DEVC XYZ=2.50,3.00,3.45, QUANTITY='TEMPERATURE', ID='TG_L1_FP_345' /
&DEVC XYZ=2.50,3.00,3.50, QUANTITY='TEMPERATURE', ID='TG_L1_FP_350' /

Gas temperature Room 2

&DEVC XYZ=8.75,4.50,0.05, QUANTITY='TEMPERATURE', ID='TG_L2_NE_005' /
&DEVC XYZ=8.75,4.50,0.30, QUANTITY='TEMPERATURE', ID='TG_L2_NE_030' /
&DEVC XYZ=8.75,4.50,0.55, QUANTITY='TEMPERATURE', ID='TG_L2_NE_055' /
&DEVC XYZ=8.75,4.50,0.80, QUANTITY='TEMPERATURE', ID='TG_L2_NE_080' /
&DEVC XYZ=8.75,4.50,1.05, QUANTITY='TEMPERATURE', ID='TG_L2_NE_105' /
&DEVC XYZ=8.75,4.50,1.30, QUANTITY='TEMPERATURE', ID='TG_L2_NE_130' /
&DEVC XYZ=8.75,4.50,1.55, QUANTITY='TEMPERATURE', ID='TG_L2_NE_155' /
&DEVC XYZ=8.75,4.50,1.80, QUANTITY='TEMPERATURE', ID='TG_L2_NE_180' /
&DEVC XYZ=8.75,4.50,2.05, QUANTITY='TEMPERATURE', ID='TG_L2_NE_205' /
&DEVC XYZ=8.75,4.50,2.30, QUANTITY='TEMPERATURE', ID='TG_L2_NE_230' /
&DEVC XYZ=8.75,4.50,2.55, QUANTITY='TEMPERATURE', ID='TG_L2_NE_255' /
&DEVC XYZ=8.75,4.50,2.80, QUANTITY='TEMPERATURE', ID='TG_L2_NE_280' /
&DEVC XYZ=8.75,4.50,3.05, QUANTITY='TEMPERATURE', ID='TG_L2_NE_305' /
&DEVC XYZ=8.75,4.50,3.30, QUANTITY='TEMPERATURE', ID='TG_L2_NE_330' /
&DEVC XYZ=8.75,4.50,3.55, QUANTITY='TEMPERATURE', ID='TG_L2_NE_355' /
&DEVC XYZ=8.75,4.50,3.80, QUANTITY='TEMPERATURE', ID='TG_L2_NE_380' /
&DEVC XYZ=8.75,4.50,3.85, QUANTITY='TEMPERATURE', ID='TG_L2_NE_385' /
&DEVC XYZ=8.75,4.50,3.90, QUANTITY='TEMPERATURE', ID='TG_L2_NE_390' /

&DEVC XYZ=7.50,3.00,0.05, QUANTITY='TEMPERATURE', ID='TG_L2_CC_005' /
&DEVC XYZ=7.50,3.00,0.30, QUANTITY='TEMPERATURE', ID='TG_L2_CC_030' /
&DEVC XYZ=7.50,3.00,0.55, QUANTITY='TEMPERATURE', ID='TG_L2_CC_055' /
&DEVC XYZ=7.50,3.00,0.80, QUANTITY='TEMPERATURE', ID='TG_L2_CC_080' /
&DEVC XYZ=7.50,3.00,1.05, QUANTITY='TEMPERATURE', ID='TG_L2_CC_105' /
&DEVC XYZ=7.50,3.00,1.30, QUANTITY='TEMPERATURE', ID='TG_L2_CC_130' /
&DEVC XYZ=7.50,3.00,1.55, QUANTITY='TEMPERATURE', ID='TG_L2_CC_155' /
&DEVC XYZ=7.50,3.00,1.80, QUANTITY='TEMPERATURE', ID='TG_L2_CC_180' /
&DEVC XYZ=7.50,3.00,2.05, QUANTITY='TEMPERATURE', ID='TG_L2_CC_205' /
&DEVC XYZ=7.50,3.00,2.30, QUANTITY='TEMPERATURE', ID='TG_L2_CC_230' /
&DEVC XYZ=7.50,3.00,2.55, QUANTITY='TEMPERATURE', ID='TG_L2_CC_255' /
&DEVC XYZ=7.50,3.00,2.80, QUANTITY='TEMPERATURE', ID='TG_L2_CC_280' /
&DEVC XYZ=7.50,3.00,3.05, QUANTITY='TEMPERATURE', ID='TG_L2_CC_305' /
&DEVC XYZ=7.50,3.00,3.30, QUANTITY='TEMPERATURE', ID='TG_L2_CC_330' /
&DEVC XYZ=7.50,3.00,3.55, QUANTITY='TEMPERATURE', ID='TG_L2_CC_355' /
&DEVC XYZ=7.50,3.00,3.80, QUANTITY='TEMPERATURE', ID='TG_L2_CC_380' /
&DEVC XYZ=7.50,3.00,3.85, QUANTITY='TEMPERATURE', ID='TG_L2_CC_385' /
&DEVC XYZ=7.50,3.00,3.90, QUANTITY='TEMPERATURE', ID='TG_L2_CC_390' /

&DEVC XYZ=6.25,1.50,0.05, QUANTITY='TEMPERATURE', ID='TG_L2_SW_005' /
&DEVC XYZ=6.25,1.50,0.30, QUANTITY='TEMPERATURE', ID='TG_L2_SW_030' /
&DEVC XYZ=6.25,1.50,0.55, QUANTITY='TEMPERATURE', ID='TG_L2_SW_055' /
&DEVC XYZ=6.25,1.50,0.80, QUANTITY='TEMPERATURE', ID='TG_L2_SW_080' /
&DEVC XYZ=6.25,1.50,1.05, QUANTITY='TEMPERATURE', ID='TG_L2_SW_105' /
&DEVC XYZ=6.25,1.50,1.30, QUANTITY='TEMPERATURE', ID='TG_L2_SW_130' /
&DEVC XYZ=6.25,1.50,1.55, QUANTITY='TEMPERATURE', ID='TG_L2_SW_155' /
&DEVC XYZ=6.25,1.50,1.80, QUANTITY='TEMPERATURE', ID='TG_L2_SW_180' /
&DEVC XYZ=6.25,1.50,2.05, QUANTITY='TEMPERATURE', ID='TG_L2_SW_205' /
&DEVC XYZ=6.25,1.50,2.30, QUANTITY='TEMPERATURE', ID='TG_L2_SW_230' /
&DEVC XYZ=6.25,1.50,2.55, QUANTITY='TEMPERATURE', ID='TG_L2_SW_255' /
&DEVC XYZ=6.25,1.50,2.80, QUANTITY='TEMPERATURE', ID='TG_L2_SW_280' /
&DEVC XYZ=6.25,1.50,3.05, QUANTITY='TEMPERATURE', ID='TG_L2_SW_305' /
&DEVC XYZ=6.25,1.50,3.30, QUANTITY='TEMPERATURE', ID='TG_L2_SW_330' /
&DEVC XYZ=6.25,1.50,3.55, QUANTITY='TEMPERATURE', ID='TG_L2_SW_355' /
&DEVC XYZ=6.25,1.50,3.80, QUANTITY='TEMPERATURE', ID='TG_L2_SW_380' /
&DEVC XYZ=6.25,1.50,3.85, QUANTITY='TEMPERATURE', ID='TG_L2_SW_385' /
&DEVC XYZ=6.25,1.50,3.90, QUANTITY='TEMPERATURE', ID='TG_L2_SW_390' /

Gas temperature in doorway between Rooms 1 and 2

&DEVC XYZ=5.10,3.00,0.05, QUANTITY='TEMPERATURE', ID='TG_L1_L2_005' /
&DEVC XYZ=5.10,3.00,0.30, QUANTITY='TEMPERATURE', ID='TG_L1_L2_030' /
&DEVC XYZ=5.10,3.00,0.55, QUANTITY='TEMPERATURE', ID='TG_L1_L2_055' /
&DEVC XYZ=5.10,3.00,0.80, QUANTITY='TEMPERATURE', ID='TG_L1_L2_080' /
&DEVC XYZ=5.10,3.00,0.925,QUANTITY='TEMPERATURE', ID='TG_L1_L2_092_5' /
&DEVC XYZ=5.10,3.00,1.05, QUANTITY='TEMPERATURE', ID='TG_L1_L2_105' /
&DEVC XYZ=5.10,3.00,1.175,QUANTITY='TEMPERATURE', ID='TG_L1_L2_117_5' /
&DEVC XYZ=5.10,3.00,1.30, QUANTITY='TEMPERATURE', ID='TG_L1_L2_130' /
&DEVC XYZ=5.10,3.00,1.425,QUANTITY='TEMPERATURE', ID='TG_L1_L2_142_5' /
&DEVC XYZ=5.10,3.00,1.55, QUANTITY='TEMPERATURE', ID='TG_L1_L2_155' /
&DEVC XYZ=5.10,3.00,1.675,QUANTITY='TEMPERATURE', ID='TG_L1_L2_167_5' /
&DEVC XYZ=5.10,3.00,1.80, QUANTITY='TEMPERATURE', ID='TG_L1_L2_180' /
&DEVC XYZ=5.10,3.00,1.925,QUANTITY='TEMPERATURE', ID='TG_L1_L2_192_5' /
&DEVC XYZ=5.10,3.00,2.05, QUANTITY='TEMPERATURE', ID='TG_L1_L2_205' /

Gas velocity in doorway between Rooms 1 and 2

&DEVC XYZ=5.10,3.00,0.05, QUANTITY='BI-DIRECTIONAL PROBE',ORIENTATION=1,0,0, ID='V_L1_L2_005' /
&DEVC XYZ=5.10,3.00,0.30, QUANTITY='BI-DIRECTIONAL PROBE',ORIENTATION=1,0,0, ID='V_L1_L2_030' /
&DEVC XYZ=5.10,3.00,0.55, QUANTITY='BI-DIRECTIONAL PROBE',ORIENTATION=1,0,0, ID='V_L1_L2_055' /
&DEVC XYZ=5.10,3.00,0.80, QUANTITY='BI-DIRECTIONAL PROBE',ORIENTATION=1,0,0, ID='V_L1_L2_080' /
&DEVC XYZ=5.10,3.00,0.925, QUANTITY='BI-DIRECTIONAL PROBE',ORIENTATION=1,0,0, ID='V_L1_L2_092_5' /
&DEVC XYZ=5.10,3.00,1.05, QUANTITY='BI-DIRECTIONAL PROBE',ORIENTATION=1,0,0, ID='V_L1_L2_105' /
&DEVC XYZ=5.10,3.00,1.175, QUANTITY='BI-DIRECTIONAL PROBE',ORIENTATION=1,0,0, ID='V_L1_L2_117_5' /
&DEVC XYZ=5.10,3.00,1.30, QUANTITY='BI-DIRECTIONAL PROBE',ORIENTATION=1,0,0, ID='V_L1_L2_130' /
&DEVC XYZ=5.10,3.00,1.425, QUANTITY='BI-DIRECTIONAL PROBE',ORIENTATION=1,0,0, ID='V_L1_L2_142_5' /
&DEVC XYZ=5.10,3.00,1.55, QUANTITY='BI-DIRECTIONAL PROBE',ORIENTATION=1,0,0, ID='V_L1_L2_155' /
&DEVC XYZ=5.10,3.00,1.675, QUANTITY='BI-DIRECTIONAL PROBE',ORIENTATION=1,0,0, ID='V_L1_L2_167_5' /
&DEVC XYZ=5.10,3.00,1.80, QUANTITY='BI-DIRECTIONAL PROBE',ORIENTATION=1,0,0, ID='V_L1_L2_180' /
&DEVC XYZ=5.10,3.00,1.925, QUANTITY='BI-DIRECTIONAL PROBE',ORIENTATION=1,0,0, ID='V_L1_L2_192_5' /
&DEVC XYZ=5.10,3.00,2.05, QUANTITY='BI-DIRECTIONAL PROBE',ORIENTATION=1,0,0, ID='V_L1_L2_205' /

Gas concentrations in Room 1

&DEVC XYZ=3.75,1.50,0.80, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN',          ID='O2_L1_BAS' /
&DEVC XYZ=3.75,1.50,0.80, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE',  ID='CO2_L1_BAS' /
&DEVC XYZ=3.75,1.50,0.80, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='CO_L1_BAS' /
&DEVC XYZ=3.75,1.50,3.30, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN',          ID='O2_L1_HAUT' /
&DEVC XYZ=3.75,1.50,3.30, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE',  ID='CO2_L1_HAUT' /
&DEVC XYZ=3.75,1.50,3.30, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='CO_L1_HAUT' /

&DEVC XYZ=2.50,3.50,0.35, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN',          ID='O2_L1_FP' /
&DEVC XYZ=2.50,3.50,0.35, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE',  ID='CO2_L1_FP' /
&DEVC XYZ=2.50,3.50,0.35, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='CO_L1_FP' /

&DEVC XYZ=1.25,1.50,0.55, QUANTITY='DENSITY', SPEC_ID='SOOT', ID='BF_L1_BAS' /
&DEVC XYZ=1.25,1.50,3.90, QUANTITY='DENSITY', SPEC_ID='SOOT', ID='BF_L1_HAUT' /

Gas concentrations in Room 2

&DEVC XYZ=8.75,1.5,0.80, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN',          ID='O2_L2_BAS' /
&DEVC XYZ=8.75,1.5,0.80, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE',  ID='CO2_L2_BAS' /
&DEVC XYZ=8.75,1.5,0.80, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='CO_L2_BAS' /
&DEVC XYZ=8.75,1.5,3.30, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN',          ID='O2_L2_HAUT' /
&DEVC XYZ=8.75,1.5,3.30, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE',  ID='CO2_L2_HAUT' /
&DEVC XYZ=8.75,1.5,3.30, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='CO_L2_HAUT' /

&DEVC XYZ=8.75,1.50,0.55, QUANTITY='DENSITY', SPEC_ID='SOOT', ID='BF_L2_BAS' /
&DEVC XYZ=8.75,1.50,3.90, QUANTITY='DENSITY', SPEC_ID='SOOT', ID='BF_L2_HAUT' /

Heat fluxes in Room 1

&PROP ID='GA', GAUGE_TEMPERATURE=32., GAUGE_EMISSIVITY=0.94 /

&DEVC XYZ=4.00,6.00,0.40, QUANTITY='GAUGE HEAT FLUX', IOR=-2, PROP_ID='GA', ID='FLT_L1_NE040' /
&DEVC XYZ=4.00,6.00,1.55, QUANTITY='GAUGE HEAT FLUX', IOR=-2, PROP_ID='GA', ID='FLT_L1_NE155' /
&DEVC XYZ=4.00,6.00,2.65, QUANTITY='GAUGE HEAT FLUX', IOR=-2, PROP_ID='GA', ID='FLT_L1_NE265' /
&DEVC XYZ=4.00,6.00,3.55, QUANTITY='GAUGE HEAT FLUX', IOR=-2, PROP_ID='GA', ID='FLT_L1_NE355' /

&DEVC XYZ=4.00,6.00,0.40, QUANTITY='RADIOMETER'     , IOR=-2, PROP_ID='GA', ID='FLR_L1_NE040' /
&DEVC XYZ=4.00,6.00,1.55, QUANTITY='RADIOMETER'     , IOR=-2, PROP_ID='GA', ID='FLR_L1_NE155' /
&DEVC XYZ=4.00,6.00,2.65, QUANTITY='RADIOMETER'     , IOR=-2, PROP_ID='GA', ID='FLR_L1_NE265' /
&DEVC XYZ=4.00,6.00,3.55, QUANTITY='RADIOMETER'     , IOR=-2, PROP_ID='GA', ID='FLR_L1_NE355' /

&DEVC XYZ=0.00,3.00,2.65, QUANTITY='GAUGE HEAT FLUX', IOR= 1, PROP_ID='GA', ID='FLT_L1_WC265' /
&DEVC XYZ=2.50,6.00,2.65, QUANTITY='GAUGE HEAT FLUX', IOR=-2, PROP_ID='GA', ID='FLT_L1_NC265' /
&DEVC XYZ=5.00,3.00,2.65, QUANTITY='GAUGE HEAT FLUX', IOR=-1, PROP_ID='GA', ID='FLT_L1_EC265' /
&DEVC XYZ=2.50,0.00,2.65, QUANTITY='GAUGE HEAT FLUX', IOR= 2, PROP_ID='GA', ID='FLT_L1_SC265' /

&DEVC XYZ=4.38,3.00,4.00, QUANTITY='RADIOMETER'     , IOR=-3, PROP_ID='GA', ID='FLR_L1_PL_CE' /
&DEVC XYZ=4.38,3.00,4.00, QUANTITY='GAUGE HEAT FLUX', IOR=-3, PROP_ID='GA', ID='FLT_L1_PL_CE' /
&DEVC XYZ=3.75,3.00,0.00, QUANTITY='GAUGE HEAT FLUX', IOR= 3, PROP_ID='GA', ID='FLT_L1_SOL_CE' /

Heat fluxes in Room 2

&DEVC XYZ=9.20,6.00,0.30, QUANTITY='GAUGE HEAT FLUX', IOR=-2, PROP_ID='GA', ID='FLT_L2_NE030' /
&DEVC XYZ=9.20,6.00,1.55, QUANTITY='GAUGE HEAT FLUX', IOR=-2, PROP_ID='GA', ID='FLT_L2_NE155' /
&DEVC XYZ=9.20,6.00,2.60, QUANTITY='GAUGE HEAT FLUX', IOR=-2, PROP_ID='GA', ID='FLT_L2_NE260' /
&DEVC XYZ=9.20,6.00,3.55, QUANTITY='GAUGE HEAT FLUX', IOR=-2, PROP_ID='GA', ID='FLT_L2_NE355' /

&DEVC XYZ=9.20,6.00,0.30, QUANTITY='RADIOMETER'     , IOR=-2, PROP_ID='GA', ID='FLR_L2_NE030' /
&DEVC XYZ=9.20,6.00,1.55, QUANTITY='RADIOMETER'     , IOR=-2, PROP_ID='GA', ID='FLR_L2_NE155' /
&DEVC XYZ=9.20,6.00,2.60, QUANTITY='RADIOMETER'     , IOR=-2, PROP_ID='GA', ID='FLR_L2_NE260' /
&DEVC XYZ=9.20,6.00,3.55, QUANTITY='RADIOMETER'     , IOR=-2, PROP_ID='GA', ID='FLR_L2_NE355' /

&DEVC XYZ=5.20,3.00,2.60, QUANTITY='GAUGE HEAT FLUX', IOR= 1, PROP_ID='GA', ID='FLT_L2_WC260' /
&DEVC XYZ=7.70,6.00,2.60, QUANTITY='GAUGE HEAT FLUX', IOR=-2, PROP_ID='GA', ID='FLT_L2_NC260' /
&DEVC XYZ=10.2,3.00,2.60, QUANTITY='GAUGE HEAT FLUX', IOR=-1, PROP_ID='GA', ID='FLT_L2_EC260' /
&DEVC XYZ=7.70,0.00,2.60, QUANTITY='GAUGE HEAT FLUX', IOR= 2, PROP_ID='GA', ID='FLT_L2_SC260' /

&DEVC XYZ=9.00,3.00,4.00, QUANTITY='RADIOMETER'     , IOR=-3, PROP_ID='GA', ID='FLR_L2_PL_CE' /
&DEVC XYZ=9.00,3.00,4.00, QUANTITY='GAUGE HEAT FLUX', IOR=-3, PROP_ID='GA', ID='FLT_L2_PL_CE' /
&DEVC XYZ=9.00,3.00,0.00, QUANTITY='GAUGE HEAT FLUX', IOR= 3, PROP_ID='GA', ID='FLT_L2_SOL_CE' /

Surface temperatures in Room 1

&DEVC XYZ=4.00,6.00,0.40, QUANTITY='WALL TEMPERATURE', IOR=-2, ID='TP_L1_NE040' /
&DEVC XYZ=4.00,6.00,1.55, QUANTITY='WALL TEMPERATURE', IOR=-2, ID='TP_L1_NE155' /
&DEVC XYZ=4.00,6.00,2.65, QUANTITY='WALL TEMPERATURE', IOR=-2, ID='TP_L1_NE265' /
&DEVC XYZ=4.00,6.00,3.55, QUANTITY='WALL TEMPERATURE', IOR=-2, ID='TP_L1_NE355' /

&DEVC XYZ=0.00,3.00,2.60, QUANTITY='WALL TEMPERATURE', IOR= 1, ID='TP_L1_WC260' /
&DEVC XYZ=2.50,6.00,2.65, QUANTITY='WALL TEMPERATURE', IOR=-2, ID='TP_L1_NC265' /
&DEVC XYZ=5.00,3.00,2.55, QUANTITY='WALL TEMPERATURE', IOR=-1, ID='TP_L1_EC255' /
&DEVC XYZ=2.50,0.00,2.65, QUANTITY='WALL TEMPERATURE', IOR= 2, ID='TP_L1_SC265' /

&DEVC XYZ=4.38,3.00,4.00, QUANTITY='WALL TEMPERATURE', IOR=-3, ID='TP_L1_PL_CE' /

Surface temperatures in Room 2

&DEVC XYZ=9.20,6.00,0.30, QUANTITY='WALL TEMPERATURE', IOR=-2, ID='TP_L2_NE030' /
&DEVC XYZ=9.20,6.00,1.55, QUANTITY='WALL TEMPERATURE', IOR=-2, ID='TP_L2_NE155' /
&DEVC XYZ=9.20,6.00,2.60, QUANTITY='WALL TEMPERATURE', IOR=-2, ID='TP_L2_NE260' /
&DEVC XYZ=9.20,6.00,3.55, QUANTITY='WALL TEMPERATURE', IOR=-2, ID='TP_L2_NE355' /

&DEVC XYZ=5.20,3.00,2.60, QUANTITY='WALL TEMPERATURE', IOR= 1, ID='TP_L2_WC260' /
&DEVC XYZ=7.70,6.00,2.65, QUANTITY='WALL TEMPERATURE', IOR=-2, ID='TP_L2_NC265' /
&DEVC XYZ=10.2,3.00,2.60, QUANTITY='WALL TEMPERATURE', IOR=-1, ID='TP_L2_EC260' /
&DEVC XYZ=7.70,0.00,2.60, QUANTITY='WALL TEMPERATURE', IOR= 2, ID='TP_L2_SC260' /

&DEVC XYZ=9.00,3.00,4.00, QUANTITY='WALL TEMPERATURE', IOR=-3, ID='TP_L2_PL_CE' /
&DEVC XYZ=9.00,3.00,0.00, QUANTITY='WALL TEMPERATURE', IOR= 3, ID='TP_L2_SOL_CE' /

Pressure

&DEVC XYZ=4.40,5.5,0.50, QUANTITY='PRESSURE', ID='P_L1' /
&DEVC XYZ=5.70,5.5,1.00, QUANTITY='PRESSURE', ID='P_L2' /

Supply and exhaust for Room 1

&DEVC XB=2.3,2.3,5.2,5.6,3.3,3.9, QUANTITY='U-VELOCITY', SPATIAL_STATISTIC='AREA INTEGRAL', CONVERSION_FACTOR=-1., ID='DADM_L1' /
&DEVC XB=2.7,2.7,0.4,0.8,3.3,3.9, QUANTITY='U-VELOCITY', SPATIAL_STATISTIC='AREA INTEGRAL', CONVERSION_FACTOR=-1., ID='DEXT_L1' /

Supply and exhaust for Room 2

&DEVC XB=7.5,7.5,5.2,5.6,3.3,3.9, QUANTITY='U-VELOCITY', SPATIAL_STATISTIC='AREA INTEGRAL', CONVERSION_FACTOR=-1., ID='DADM_L2' /
&DEVC XB=7.9,7.9,0.4,0.8,3.3,3.9, QUANTITY='U-VELOCITY', SPATIAL_STATISTIC='AREA INTEGRAL', CONVERSION_FACTOR=-1., ID='DEXT_L2' /

Targets in Room 1

&DEVC XYZ=0.25,2.5,0.6, IOR=3, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.001,  ID='TCA_L1_BW_SURF' /
&DEVC XYZ=0.25,2.5,0.6, IOR=3, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.006,  ID='TCA_L1_BW_INTER' /
&DEVC XYZ=0.25,2.5,0.6, IOR=3, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0125, ID='TCA_L1_BW_CENTRE' /

&DEVC XYZ=0.25,2.5,3.6, IOR=3, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.001,  ID='TCA_L1_HW_SURF' /
&DEVC XYZ=0.25,2.5,3.6, IOR=3, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.006,  ID='TCA_L1_HW_INTER' /
&DEVC XYZ=0.25,2.5,3.6, IOR=3, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0125, ID='TCA_L1_HW_CENTRE' /

Targets in Room 2

&DEVC XYZ=9.95,2.5,0.6, IOR=3, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.001,  ID='TCA_L2_BE_SURF' /
&DEVC XYZ=9.95,2.5,0.6, IOR=3, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.006,  ID='TCA_L2_BE_INTER' /
&DEVC XYZ=9.95,2.5,0.6, IOR=3, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0125, ID='TCA_L2_BE_CENTRE' /

&DEVC XYZ=9.95,2.5,3.6, IOR=3, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.001,  ID='TCA_L2_HE_SURF' /
&DEVC XYZ=9.95,2.5,3.6, IOR=3, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.006,  ID='TCA_L2_HE_INTER' /
&DEVC XYZ=9.95,2.5,3.6, IOR=3, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0125, ID='TCA_L2_HE_CENTRE' /

&DEVC XYZ=5.45,2.5,3.6, IOR=3, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.001,  ID='TCA_L2_HW_SURF' /
&DEVC XYZ=5.45,2.5,3.6, IOR=3, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.006,  ID='TCA_L2_HW_INTER' /
&DEVC XYZ=5.45,2.5,3.6, IOR=3, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0125, ID='TCA_L2_HW_CENTRE' /

Gas temperatures near cable targets

&DEVC XYZ=0.4,2.5,0.55, QUANTITY='TEMPERATURE', ID='TG_L1_TA_BW' /
&DEVC XYZ=0.4,2.5,3.55, QUANTITY='TEMPERATURE', ID='TG_L1_TA_HW' /
&DEVC XYZ=9.7,2.5,0.55, QUANTITY='TEMPERATURE', ID='TG_L2_TA_BE' /
&DEVC XYZ=9.7,2.5,3.55, QUANTITY='TEMPERATURE', ID='TG_L2_TA_HE' /
&DEVC XYZ=5.7,2.5,3.55, QUANTITY='TEMPERATURE', ID='TG_L2_TA_HW' /

&TAIL /

