&HEAD CHID='PRS_SI_D5'/
&TIME T_END=3300.0/
&DUMP DT_DEVC=10, DT_HRR=10/
&MISC TMPA=29. /
&RADI NUMBER_RADIATION_ANGLES=200/

&MESH IJK=52,64,40, XB=5.2,10.2,0,6,0,4/
&ZONE LEAK_AREA(0)=4.08E-4/

HVAC Inlet System

&HVAC TYPE_ID='NODE', ID='N0', DUCT_ID='B0_1',AMBIENT=.TRUE., XYZ=0,0,4.3/
&HVAC TYPE_ID='NODE', ID='N1', DUCT_ID='B0_1','B1_2', XYZ=0,0,3.5/
&HVAC TYPE_ID='NODE', ID='N2', DUCT_ID='B1_2','B2_3', XYZ=0,0,2.0/
&HVAC TYPE_ID='NODE', ID='N3', DUCT_ID='B2_3','B3_25','B3_4', XYZ=0,0,7.3/
&HVAC TYPE_ID='NODE', ID='N4', DUCT_ID='B3_4','B4_9','B4_5', XYZ=0,0,11.3/
&HVAC TYPE_ID='NODE', ID='N5', DUCT_ID='B4_5','B5_6', XYZ=0,0,8.8/
&HVAC TYPE_ID='NODE', ID='N6', DUCT_ID='B5_6','B6_7', XYZ=0,0,8.6/
&HVAC TYPE_ID='NODE', ID='N7', DUCT_ID='B6_7','B7_12', XYZ=0,0,8.6/

&HVAC TYPE_ID='NODE', ID='N25', DUCT_ID='B3_25',AMBIENT=.TRUE., XYZ=0,0,20.0/
&HVAC TYPE_ID='NODE', ID='J_I', DUCT_ID='B4_9',AMBIENT=.TRUE., XYZ=0,0,11.3/
&HVAC TYPE_ID='NODE', ID='R2_I', DUCT_ID='B7_12',VENT_ID='R2_I'/

&HVAC TYPE_ID='DUCT', ID='B0_1' , NODE_ID='N0' , 'N1' , DIAMETER=0.95 , LOSS= 13.241 , 13.241, LENGTH=1.0/
&HVAC TYPE_ID='DUCT', ID='B1_2' , NODE_ID='N1' , 'N2' , DIAMETER=0.80 , LOSS= 23.019 , 23.019, LENGTH=1.0 , FAN_ID='INFLOW'/
&HVAC TYPE_ID='DUCT', ID='B2_3' , NODE_ID='N2' , 'N3' , DIAMETER=0.85 , LOSS= 18.382 , 18.382, LENGTH=1.0/
&HVAC TYPE_ID='DUCT', ID='B3_25', NODE_ID='N3', 'N25', DIAMETER=2.08, LOSS= 715.591, 715.591, LENGTH=1.0/
&HVAC TYPE_ID='DUCT', ID='B3_4', NODE_ID='N3', 'N4', DIAMETER=0.85, LOSS= 0.093, 0.093, LENGTH=1.0/
&HVAC TYPE_ID='DUCT', ID='B4_9', NODE_ID='N4', 'J_I', DIAMETER=0.898, LOSS= 7.711, 7.711, LENGTH=1.0/
&HVAC TYPE_ID='DUCT', ID='B4_5', NODE_ID='N4', 'N5', DIAMETER=0.45, LOSS= 0, 0 , LENGTH=1.0/
&HVAC TYPE_ID='DUCT', ID='B5_6', NODE_ID='N5', 'N6', DIAMETER=0.45, LOSS= 0, 0 , LENGTH=1.0/
&HVAC TYPE_ID='DUCT', ID='B6_7', NODE_ID='N6', 'N7', DIAMETER=0.40, LOSS= 96.487, 96.487, LENGTH=1.0/
&HVAC TYPE_ID='DUCT', ID='B7_12', NODE_ID='N7', 'R2_I', DIAMETER=0.150, LOSS= 1.621, 1.621, LENGTH=1.0/

HVAC Outlet System

&HVAC TYPE_ID='NODE', ID='N15', DUCT_ID='B12_15','B15_16', XYZ=0,0,8.2/
&HVAC TYPE_ID='NODE', ID='N16', DUCT_ID='B15_16','B16_17', XYZ=0,0,8.2/
&HVAC TYPE_ID='NODE', ID='N17', DUCT_ID='B16_17','B9_17','B17_18', XYZ=0,0,9.7/
&HVAC TYPE_ID='NODE', ID='N18', DUCT_ID='B17_18','B18_19', XYZ=0,0,4.4/
&HVAC TYPE_ID='NODE', ID='N19', DUCT_ID='B18_19','B26_19','B19_20', XYZ=0,0,1.1/
&HVAC TYPE_ID='NODE', ID='N20', DUCT_ID='B19_20','B20_21', XYZ=0,0,5.0/
&HVAC TYPE_ID='NODE', ID='N21', DUCT_ID='B20_21','B21_22', XYZ=0,0,5.0/
&HVAC TYPE_ID='NODE', ID='N22', DUCT_ID='B21_22','B22_23', XYZ=0,0,5.0/
&HVAC TYPE_ID='NODE', ID='N23', DUCT_ID='B22_23','B23_24', XYZ=0,0,3.0/
&HVAC TYPE_ID='NODE', ID='N24', DUCT_ID='B23_24',AMBIENT=.TRUE., XYZ=0,0,20.0/

&HVAC TYPE_ID='NODE', ID='N26', DUCT_ID='B26_19',AMBIENT=.TRUE., XYZ=0,0,11.3/
&HVAC TYPE_ID='NODE', ID='J_O', DUCT_ID='B9_17',AMBIENT=.TRUE., XYZ=0,0,9.7/
&HVAC TYPE_ID='NODE', ID='R2_O', DUCT_ID='B12_15',VENT_ID='R2_O'/

&HVAC TYPE_ID='DUCT', ID='B12_15', NODE_ID='R2_O', 'N15', DIAMETER=0.150, LOSS= 16.744, 16.744, LENGTH=1.0/
&HVAC TYPE_ID='DUCT', ID='B15_16', NODE_ID='N15', 'N16', DIAMETER=0.450, LOSS= 0, 0, LENGTH=1.0/
&HVAC TYPE_ID='DUCT', ID='B16_17', NODE_ID='N16', 'N17', DIAMETER=0.400, LOSS= 18.700, 18.700, LENGTH=1.0/
&HVAC TYPE_ID='DUCT', ID='B9_17', NODE_ID='J_O', 'N17', DIAMETER=0.898, LOSS= 34.398, 34.398, LENGTH=1.0/
&HVAC TYPE_ID='DUCT', ID='B17_18', NODE_ID='N17', 'N18', DIAMETER=0.898, LOSS= 0, 0, LENGTH=1.0/
&HVAC TYPE_ID='DUCT', ID='B18_19', NODE_ID='N18', 'N19', DIAMETER=1.128, LOSS= 4.654, 4.654, LENGTH=1.0/
&HVAC TYPE_ID='DUCT', ID='B26_19', NODE_ID='N26', 'N19', DIAMETER=0.553, LOSS= 12.153, 12.153, LENGTH=1.0/
&HVAC TYPE_ID='DUCT', ID='B19_20', NODE_ID='N19', 'N20', DIAMETER=0.800, LOSS= 17.158, 17.158, LENGTH=1.0/
&HVAC TYPE_ID='DUCT', ID='B20_21', NODE_ID='N20', 'N21', DIAMETER=1.128, LOSS= 0, 0, LENGTH=1.0/
&HVAC TYPE_ID='DUCT', ID='B21_22', NODE_ID='N21', 'N22', DIAMETER=0.800, LOSS= 7.864, 7.864, LENGTH=1.0/
&HVAC TYPE_ID='DUCT', ID='B22_23', NODE_ID='N22', 'N23', DIAMETER=0.800, LOSS= 35.796, 35.796, LENGTH=1.0, FAN_ID='OUTFLOW'/
&HVAC TYPE_ID='DUCT', ID='B23_24', NODE_ID='N23', 'N24', DIAMETER=2.08, LOSS= 128.837, 128.837, LENGTH=1.0/

HVAC Fans and Room 2 Connection

&HVAC TYPE_ID='FAN',ID='INFLOW', MAX_FLOW=12.60,MAX_PRESSURE=6947/
&HVAC TYPE_ID='FAN',ID='OUTFLOW', MAX_FLOW=10.82,MAX_PRESSURE=13067/
&OBST XB= 7.5, 7.9, 5.2, 5.6, 3.3, 4.0, SURF_ID='STEEL' /
&OBST XB= 7.5, 7.9, 0.4, 0.8, 3.3, 4.0, SURF_ID='STEEL' /
&VENT XB= 7.5, 7.5, 5.2, 5.6, 3.3, 3.9, IOR=-1, ID='R2_I',SURF_ID='HVAC', COLOR='BLUE'/
&VENT XB= 7.9, 7.9, 0.4, 0.8, 3.3, 3.9, IOR=1, ID='R2_O',SURF_ID='HVAC', COLOR='RED'/

HVAC Output Quantities Room 2

&DEVC QUANTITY='DUCT VOLUME FLOW',DUCT_ID='B7_12', ID='DADM_L2_MOY'/
&DEVC QUANTITY='DUCT VOLUME FLOW',DUCT_ID='B12_15', ID='DEXT_L2_MOY'/
&DEVC QUANTITY='DUCT MASS FLOW',DUCT_ID='B7_12', ID='R2_in'/
&DEVC QUANTITY='DUCT MASS FLOW',DUCT_ID='B12_15', ID='R2_out'/

&REAC ID='DODECANE',
      HEAT_OF_COMBUSTION=4.2E4,
      CO_YIELD=0.006,
      SOOT_YIELD=0.015/

&MATL ID='CONCRETE',
      FYI='PRISME-SOURCE Test',
      SPECIFIC_HEAT=0.736,
      CONDUCTIVITY=1.5,
      DENSITY=2430.0,
      EMISSIVITY=0.7/

&MATL ID='ROCK_WOOL',
      SPECIFIC_HEAT=0.84,
      CONDUCTIVITY=0.102,
      DENSITY=140.0,
      EMISSIVITY=0.95/

&MATL ID='STEEL',
      SPECIFIC_HEAT=0.46,
      CONDUCTIVITY=45.8,
      DENSITY=7850.0,
      EMISSIVITY=0.95/

&SURF ID   = 'CONCRETE'
      DEFAULT     = .TRUE.
      COLOR       = 'GRAY 50'
      LEAK_PATH   = 1,0
      THICKNESS   = 0.30
      MATL_ID     = 'CONCRETE' /

&SURF ID   = 'CEILING'
      THICKNESS   = 0.05, 0.30
      MATL_ID     = 'ROCK_WOOL','CONCRETE' /

&SURF ID   = 'STEEL'
      COLOR       = 'GRAY 20'
      MATL_ID     = 'STEEL'
      THICKNESS   = 0.005
      BACKING     = 'EXPOSED'/

&SURF ID   = 'PAN'
      HRRPUA = 6250.
      RAMP_Q = 'FUEL_RAMP_Q'
      TMP_FRONT = 200.
      COLOR = 'RED' /

&RAMP ID='FUEL_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='FUEL_RAMP_Q', T=30, F=0.0/
&RAMP ID='FUEL_RAMP_Q', T=31, F=0.014/
&RAMP ID='FUEL_RAMP_Q', T=38.822, F=0.019/
&RAMP ID='FUEL_RAMP_Q', T=104.984, F=0.124/
&RAMP ID='FUEL_RAMP_Q', T=133.655, F=0.134/
&RAMP ID='FUEL_RAMP_Q', T=193.201, F=0.122/
&RAMP ID='FUEL_RAMP_Q', T=226.282, F=0.121/
&RAMP ID='FUEL_RAMP_Q', T=261.569, F=0.115/
&RAMP ID='FUEL_RAMP_Q', T=292.445, F=0.116/
&RAMP ID='FUEL_RAMP_Q', T=404.921, F=0.103/
&RAMP ID='FUEL_RAMP_Q', T=449.03, F=0.104/
&RAMP ID='FUEL_RAMP_Q', T=607.82, F=0.09/
&RAMP ID='FUEL_RAMP_Q', T=995.974, F=0.094/
&RAMP ID='FUEL_RAMP_Q', T=1161.38, F=0.099/
&RAMP ID='FUEL_RAMP_Q', T=1267.24, F=0.106/
&RAMP ID='FUEL_RAMP_Q', T=1333.403, F=0.115/
&RAMP ID='FUEL_RAMP_Q', T=1377.511, F=0.125/
&RAMP ID='FUEL_RAMP_Q', T=1463.522, F=0.157/
&RAMP ID='FUEL_RAMP_Q', T=1492.193, F=0.157/
&RAMP ID='FUEL_RAMP_Q', T=1591.437, F=0.13/
&RAMP ID='FUEL_RAMP_Q', T=1655.394, F=0.124/
&RAMP ID='FUEL_RAMP_Q', T=2266.295, F=0.132/
&RAMP ID='FUEL_RAMP_Q', T=2548.589, F=0.091/
&RAMP ID='FUEL_RAMP_Q', T=2590.492, F=0/
&RAMP ID='FUEL_RAMP_Q', T=3300, F=0/

&VENT MB='ZMAX' ,SURF_ID='CEILING'/
&OBST XB=7.5,7.9,2.8,3.2,0.0,0.4, SURF_IDS='PAN','STEEL','STEEL'/

&PROP ID='TC', DIAMETER=0.0015/

&DEVC XYZ=8.95,4.50,0.05, PROP_ID='TC', QUANTITY='TEMPERATURE', ID='TG_L2_NE_005' /
&DEVC XYZ=8.95,4.50,0.30, PROP_ID='TC', QUANTITY='TEMPERATURE', ID='TG_L2_NE_030' /
&DEVC XYZ=8.95,4.50,0.55, PROP_ID='TC', QUANTITY='TEMPERATURE', ID='TG_L2_NE_055' /
&DEVC XYZ=8.95,4.50,0.80, PROP_ID='TC', QUANTITY='TEMPERATURE', ID='TG_L2_NE_080' /
&DEVC XYZ=8.95,4.50,1.05, PROP_ID='TC', QUANTITY='TEMPERATURE', ID='TG_L2_NE_105' /
&DEVC XYZ=8.95,4.50,1.30, PROP_ID='TC', QUANTITY='TEMPERATURE', ID='TG_L2_NE_130' /
&DEVC XYZ=8.95,4.50,1.55, PROP_ID='TC', QUANTITY='TEMPERATURE', ID='TG_L2_NE_155' /
&DEVC XYZ=8.95,4.50,1.80, PROP_ID='TC', QUANTITY='TEMPERATURE', ID='TG_L2_NE_180' /
&DEVC XYZ=8.95,4.50,2.05, PROP_ID='TC', QUANTITY='TEMPERATURE', ID='TG_L2_NE_205' /
&DEVC XYZ=8.95,4.50,2.30, PROP_ID='TC', QUANTITY='TEMPERATURE', ID='TG_L2_NE_230' /
&DEVC XYZ=8.95,4.50,2.55, PROP_ID='TC', QUANTITY='TEMPERATURE', ID='TG_L2_NE_255' /
&DEVC XYZ=8.95,4.50,2.80, PROP_ID='TC', QUANTITY='TEMPERATURE', ID='TG_L2_NE_280' /
&DEVC XYZ=8.95,4.50,3.05, PROP_ID='TC', QUANTITY='TEMPERATURE', ID='TG_L2_NE_305' /
&DEVC XYZ=8.95,4.50,3.30, PROP_ID='TC', QUANTITY='TEMPERATURE', ID='TG_L2_NE_330' /
&DEVC XYZ=8.95,4.50,3.55, PROP_ID='TC', QUANTITY='TEMPERATURE', ID='TG_L2_NE_355' /
&DEVC XYZ=8.95,4.50,3.80, PROP_ID='TC', QUANTITY='TEMPERATURE', ID='TG_L2_NE_380' /
&DEVC XYZ=8.95,4.50,3.85, PROP_ID='TC', QUANTITY='TEMPERATURE', ID='TG_L2_NE_385' /
&DEVC XYZ=8.95,4.50,3.90, PROP_ID='TC', QUANTITY='TEMPERATURE', ID='TG_L2_NE_390' /

Surface temperatures in Room 2

&DEVC XYZ=9.20,6.00,0.30, QUANTITY='WALL TEMPERATURE', IOR=-2, ID='TP_L2_N030' /
&DEVC XYZ=9.20,6.00,1.55, QUANTITY='WALL TEMPERATURE', IOR=-2, ID='TP_L2_N155' /
&DEVC XYZ=9.20,6.00,2.60, QUANTITY='WALL TEMPERATURE', IOR=-2, ID='TP_L2_N260' /
&DEVC XYZ=9.20,6.00,3.55, QUANTITY='WALL TEMPERATURE', IOR=-2, ID='TP_L2_N355' /

&DEVC XYZ=5.20,3.00,2.60, QUANTITY='WALL TEMPERATURE', IOR= 1, ID='TP_L2_WC260' /
&DEVC XYZ=7.70,6.00,2.65, QUANTITY='WALL TEMPERATURE', IOR=-2, ID='TP_L2_NC265' /
&DEVC XYZ=10.2,3.00,2.60, QUANTITY='WALL TEMPERATURE', IOR=-1, ID='TP_L2_EC260' /
&DEVC XYZ=7.70,0.00,2.60, QUANTITY='WALL TEMPERATURE', IOR= 2, ID='TP_L2_SC260' /

&DEVC XYZ=9.00,3.00,4.00, QUANTITY='WALL TEMPERATURE', IOR=-3, ID='TP_L2_P' /
&DEVC XYZ=9.00,3.00,0.00, QUANTITY='WALL TEMPERATURE', IOR= 3, ID='TP_L2_SOL' /

Heat fluxes in Room 2

&PROP ID='GA', GAUGE_TEMPERATURE=32., GAUGE_EMISSIVITY=0.94 /

&DEVC XYZ=9.20,6.00,0.30, QUANTITY='GAUGE HEAT FLUX', IOR=-2, PROP_ID='GA', ID='FLT_L2_N030' /
&DEVC XYZ=9.20,6.00,1.55, QUANTITY='GAUGE HEAT FLUX', IOR=-2, PROP_ID='GA', ID='FLT_L2_N155' /
&DEVC XYZ=9.20,6.00,2.60, QUANTITY='GAUGE HEAT FLUX', IOR=-2, PROP_ID='GA', ID='FLT_L2_N260' /
&DEVC XYZ=9.20,6.00,3.55, QUANTITY='GAUGE HEAT FLUX', IOR=-2, PROP_ID='GA', ID='FLT_L2_N355' /

&DEVC XYZ=9.20,6.00,0.30, QUANTITY='RADIOMETER'     , IOR=-2, PROP_ID='GA', ID='FLR_L2_N030' /
&DEVC XYZ=9.20,6.00,1.55, QUANTITY='RADIOMETER'     , IOR=-2, PROP_ID='GA', ID='FLR_L2_N155' /
&DEVC XYZ=9.20,6.00,2.60, QUANTITY='RADIOMETER'     , IOR=-2, PROP_ID='GA', ID='FLR_L2_N260' /
&DEVC XYZ=9.20,6.00,3.55, QUANTITY='RADIOMETER'     , IOR=-2, PROP_ID='GA', ID='FLR_L2_N355' /

&DEVC XYZ=5.20,3.00,2.60, QUANTITY='GAUGE HEAT FLUX', IOR= 1, PROP_ID='GA', ID='FLT_L2_WC260' /
&DEVC XYZ=7.70,6.00,2.60, QUANTITY='GAUGE HEAT FLUX', IOR=-2, PROP_ID='GA', ID='FLT_L2_NC260' /
&DEVC XYZ=10.2,3.00,2.60, QUANTITY='GAUGE HEAT FLUX', IOR=-1, PROP_ID='GA', ID='FLT_L2_EC260' /
&DEVC XYZ=7.70,0.00,2.60, QUANTITY='GAUGE HEAT FLUX', IOR= 2, PROP_ID='GA', ID='FLT_L2_SC260' /

&DEVC XYZ=9.00,3.00,4.00, QUANTITY='RADIOMETER'     , IOR=-3, PROP_ID='GA', ID='FLR_L2_P' /
&DEVC XYZ=9.00,3.00,4.00, QUANTITY='GAUGE HEAT FLUX', IOR=-3, PROP_ID='GA', ID='FLT_L2_PM' /
&DEVC XYZ=9.00,3.00,0.00, QUANTITY='GAUGE HEAT FLUX', IOR= 3, PROP_ID='GA', ID='FLT_L2_SOL' /

Gas concentrations in Room 2

&DEVC ID='CO2L2_HAUT',  QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE',  XYZ=8.95,1.5,3.33/
&DEVC ID='COL2_HAUT',   QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=8.95,1.5,3.33/
&DEVC ID='O2L2_HAUT',   QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN',          XYZ=8.95,1.5,3.33/
&DEVC ID='CO2FP',       QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE',  XYZ=7.7,3.3,0.35/
&DEVC ID='COFP',        QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=7.7,3.3,0.35/
&DEVC ID='O2FP',        QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN',          XYZ=7.7,3.3,0.35/
&DEVC ID='CO2L2_BAS',   QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE',  XYZ=8.95,1.5,0.73/
&DEVC ID='COL2_BAS',    QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=8.95,1.5,0.73/
&DEVC ID='O2L2_BAS',    QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN',          XYZ=8.95,1.5,0.73/
&DEVC ID='PLOCAL2_MOY', QUANTITY='PRESSURE', XYZ=5.9,1.0,1.0/


&BNDF QUANTITY='NET HEAT FLUX'/
&BNDF QUANTITY='RADIATIVE HEAT FLUX'/
&BNDF QUANTITY='WALL TEMPERATURE'/

&TAIL /
