&HEAD CHID='Phoenix01', TITLE='SNL Phoenix pool fire test' /

&TIME T_END=60. /

&DUMP DT_HRR=5., DT_DEVC=5. /

&MESH IJK=50,50,50, XB=-15,35,-35,15,0,50, MULT_ID='mesh1' /
&MULT ID='mesh1', DX=50, DZ=50, I_LOWER=-4, I_UPPER=4, K_UPPER=1 /  18 meshes

&MESH IJK=50,50,50, XB=-15,35,-35,15,0,50, MULT_ID='mesh2' /
&MULT ID='mesh2', DY=50, DZ=50, J_LOWER=-4, J_LOWER_SKIP=0, J_UPPER_SKIP=0, J_UPPER=4, K_UPPER=1 /  16 meshes

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&MISC TMPA=4, P_INF=84943, HUMIDITY=32 /

&WIND SPEED=4.77, DIRECTION=336, L=-350, Z_REF=10., Z_0=0.0002 /

&REAC FUEL ='METHANE'
      SOOT_YIELD = 0.01
      RADIATIVE_FRACTION=0.25 /

&RADI NUMBER_RADIATION_ANGLES=1200, PATH_LENGTH=250 /

&VENT ID= 'poolfuel', XB=-12.0,12.0,-12.0,12.0,0,0, XYZ=0,0,0, RADIUS=10.35, SURF_ID='LNG_POOL' /

&SURF ID='LNG_POOL', MLRPUA=0.147, COLOR='BLUE' /

&DEVC ID='N1-6', XYZ=0, 128.6,2.1, STATISTICS_START=20., QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION= 0,-1, 0.342 /
&DEVC ID='N2-2', XYZ=0, 178.5,1.9, STATISTICS_START=20., QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION= 0,-1, 1.061 /
&DEVC ID='N3-2', XYZ=0, 214.3,1.6, STATISTICS_START=20., QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION= 0,-1, 0.527 /
&DEVC ID='E1',   XYZ= 108.2,0,3.7, STATISTICS_START=20., QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=-1, 0, 0.327 /
&DEVC ID='E2',   XYZ= 157.4,0,4.1, STATISTICS_START=20., QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=-1, 0, 0.695 /
&DEVC ID='E3',   XYZ= 207.3,0,4.7, STATISTICS_START=20., QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=-1, 0, 0.408 /
&DEVC ID='S1-6', XYZ=0, -92.0,2.0, STATISTICS_START=20., QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION= 0, 1, 0.354 /
&DEVC ID='S2-2', XYZ=0,-141.2,1.7, STATISTICS_START=20., QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION= 0, 1, 0.220 /
&DEVC ID='S3-2', XYZ=0,-191.1,1.5, STATISTICS_START=20., QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION= 0, 1, 0.167 /
&DEVC ID='W1',   XYZ=-112.4,0,1.5, STATISTICS_START=20., QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION= 1, 0, 0.488/
&DEVC ID='W2',   XYZ=-162.3,0,0.9, STATISTICS_START=20., QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION= 1, 0, 0.547 /
&DEVC ID='W3',   XYZ=-212.1,0,0.0, STATISTICS_START=20., QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION= 1, 0, 0.262 /

&DEVC ID='N1-1', XYZ=0, 128.6,1.6, STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION=0,-1, 0.054, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /
&DEVC ID='N1-2', XYZ=0, 128.6,1.7, STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION=0,-1, 0.178, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /
&DEVC ID='N1-3', XYZ=0, 128.6,1.8, STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION=0,-1, 0.306, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /
&DEVC ID='N1-4', XYZ=0, 128.6,1.9, STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION=0,-1, 0.431, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /
&DEVC ID='N1-5', XYZ=0, 128.6,2.0, STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION=0,-1, 0.554, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /
&DEVC ID='N2-1', XYZ=0, 178.5,1.8, STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION=0,-1, 1.061, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /
&DEVC ID='N3-1', XYZ=0, 214.3,1.5, STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION=0,-1, 0.632, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /
&DEVC ID='S1-1', XYZ=0  -92.0,1.5, STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION=0, 1, 0.054, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /
&DEVC ID='S1-2', XYZ=0, -92.0,1.6, STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION=0, 1, 0.194, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /
&DEVC ID='S1-3', XYZ=0, -92.0,1.7, STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION=0, 1, 0.304, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /
&DEVC ID='S1-4', XYZ=0, -92.0,1.8, STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION=0, 1, 0.429, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /
&DEVC ID='S1-5', XYZ=0, -92.0,1.9, STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION=0, 1, 0.552, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /
&DEVC ID='S2-1', XYZ=0,-141.2,1.6, STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION=0, 1, 0.236, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /
&DEVC ID='S3-1', XYZ=0,-191.1,1.4, STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION=0, 1, 0.166, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /

&DEVC XBP=0.0,0.0,0.0,0.0,0.5,99.5, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', DX=15., DY=15., DZ=0.49, POINTS=100, Z_ID='z_HRRPUL', ID='HRRPUL', STATISTICS_START=20. /
&DEVC XB=-15.0,35.0,-35.0,15.0,50.0,51.0, QUANTITY='TEMPERATURE', SPATIAL_STATISTIC='MAXLOC X', ID='x_max' /
&DEVC XB=-15.0,35.0,-35.0,15.0,50.0,51.0, QUANTITY='TEMPERATURE', SPATIAL_STATISTIC='MAXLOC Y', ID='y_max' /
&CTRL ID='x2', FUNCTION_TYPE='POWER', INPUT_ID='x_max','CONSTANT', CONSTANT=2 /
&CTRL ID='y2', FUNCTION_TYPE='POWER', INPUT_ID='y_max','CONSTANT', CONSTANT=2 /
&CTRL ID='d2', FUNCTION_TYPE='SUM', INPUT_ID='x2','y2' /
&CTRL ID='d',  FUNCTION_TYPE='POWER', INPUT_ID='d2','CONSTANT', CONSTANT=0.5 /
&CTRL ID='H', FUNCTION_TYPE='PERCENTILE', INPUT_ID='HRRPUL', PERCENTILE=0.97 /
&CTRL ID='d/50', FUNCTION_TYPE='DIVIDE', INPUT_ID='d','CONSTANT', CONSTANT=50. /
&CTRL ID='tilt_rad', FUNCTION_TYPE='ATAN', INPUT_ID='d/50' /
&CTRL ID='tilt_deg', FUNCTION_TYPE='MULTIPLY', INPUT_ID='tilt_rad','CONSTANT', CONSTANT=57.296 /
&CTRL ID='cos_theta', FUNCTION_TYPE='COS', INPUT_ID='tilt_rad' /
&CTRL ID='L', FUNCTION_TYPE='DIVIDE', INPUT_ID='H','cos_theta' /
&DEVC ID='L_F',  XYZ=0,0,0, QUANTITY='CONTROL VALUE', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20, CTRL_ID='L', UNITS='m' /
&DEVC ID='tilt', XYZ=0,0,0, QUANTITY='CONTROL VALUE', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20, CTRL_ID='tilt_deg', UNITS='deg' /

&SLCF PBX=0.1, QUANTITY='TEMPERATURE',          CELL_CENTERED=T /
&SLCF PBX=0.1, QUANTITY='VELOCITY'/
&SLCF PBX=0.1, QUANTITY='HRRPUV',               CELL_CENTERED=T /
&SLCF PBX=0.1, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.1, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T /

&TAIL /
