&HEAD CHID='Phoenix02', TITLE='SNL Phoenix pool fire test' /

&TIME T_END=60. /

&DUMP DT_HRR=5., DT_DEVC=5. /

&MESH IJK=50,50,50, XB=-50,50,-50,50,0,100, MULT_ID='mesh1' /
&MULT ID='mesh1', DX=100, DZ=100, I_LOWER=-2, I_UPPER=2, K_UPPER=1 /   10 meshes

&MESH IJK=50,50,50, XB=-50,50,-50,50,0,100, MULT_ID='mesh2' /
&MULT ID='mesh2', DY=100, DZ=100, J_LOWER=-2, J_LOWER_SKIP=0, J_UPPER_SKIP=0, J_UPPER=2, K_UPPER=1 /   8 meshes

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&MISC TMPA=-2, P_INF=84047, HUMIDITY=59 /

&WIND SPEED=1.6, DIRECTION=319, L=-350, Z_REF=10., Z_0=0.1 /

&REAC FUEL ='METHANE'
      SOOT_YIELD = 0.01
      RADIATIVE_FRACTION=0.25 /

&RADI NUMBER_RADIATION_ANGLES=1200, PATH_LENGTH=250 /

&VENT ID='poolfuel', XB=-30.0,30.0,-30.0,30.0,0,0, XYZ=0,0,0, RADIUS=28.05, SURF_ID='LNG_POOL' /

&SURF ID='LNG_POOL', MLRPUA=0.147, TMP_FRONT=500., COLOR='BLUE' /

&DEVC ID='N1-6', XYZ=0, 133.0,2.1, STATISTICS_START=20., QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION= 0,-1, 0.481 /
&DEVC ID='N2-2', XYZ=0, 182.9,1.9, STATISTICS_START=20., QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION= 0,-1, 0.333 /
&DEVC ID='N3-2', XYZ=0, 232.7,1.6, STATISTICS_START=20., QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION= 0,-1, 0.255 /
&DEVC ID='E1',   XYZ= 103.4,0,3.7, STATISTICS_START=20., QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=-1, 0, 0.462 /
&DEVC ID='E2',   XYZ= 152.0,0,4.1, STATISTICS_START=20., QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=-1, 0, 0.319 /
&DEVC ID='E3',   XYZ= 202.1,0,4.7, STATISTICS_START=20., QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=-1, 0, 0.240 /
&DEVC ID='S1-6', XYZ=0, -87.6,2.0, STATISTICS_START=20., QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION= 0, 1, 0.479 /
&DEVC ID='S2-2', XYZ=0,-136.8,1.7, STATISTICS_START=20., QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION= 0, 1, 0.333 /
&DEVC ID='S3-2', XYZ=0,-186.7,1.5, STATISTICS_START=20., QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION= 0, 1, 0.255 /
&DEVC ID='W1',   XYZ=-117.7,0,1.5, STATISTICS_START=20., QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION= 1, 0, 0.488 /
&DEVC ID='W2',   XYZ=-167.5,0,0.9, STATISTICS_START=20., QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION= 1, 0, 0.547 /
&DEVC ID='W3',   XYZ=-217.5,0,0.0, STATISTICS_START=20., QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION= 1, 0, 0.262 /

&DEVC ID='N1-1', XYZ=0, 133.0,1.6, STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION=0,-1, 0.123, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /
&DEVC ID='N1-2', XYZ=0, 133.0,1.7, STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION=0,-1, 0.259, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /
&DEVC ID='N1-3', XYZ=0, 133.0,1.8, STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION=0,-1, 0.483, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /
&DEVC ID='N1-4', XYZ=0, 133.0,1.9, STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION=0,-1, 0.756, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /
&DEVC ID='N1-5', XYZ=0, 133.0,2.0, STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION=0,-1, 1.072, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /
&DEVC ID='N2-1', XYZ=0, 182.9,1.8, STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION=0,-1, 0.333, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /
&DEVC ID='N3-1', XYZ=0, 232.7,1.5, STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION=0,-1, 0.255, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /
&DEVC ID='S1-1', XYZ=0  -87.6,1.5, STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION=0, 1, 0.123, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /
&DEVC ID='S1-2', XYZ=0, -87.6,1.6, STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION=0, 1, 0.257, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /
&DEVC ID='S1-3', XYZ=0, -87.6,1.7, STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION=0, 1, 0.481, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /
&DEVC ID='S1-4', XYZ=0, -87.6,1.8, STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION=0, 1, 0.751, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /
&DEVC ID='S1-5', XYZ=0, -87.6,1.9, STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION=0, 1, 1.069, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /
&DEVC ID='S2-1', XYZ=0,-136.8,1.6, STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION=0, 1, 0.335, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /
&DEVC ID='S3-1', XYZ=0,-186.7,1.4, STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION=0, 1, 0.255, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /

&DEVC XB=0.0,0.0,0.0,0.0,1,199, QUANTITY='HRRPUL', POINTS=100, Z_ID='z_HRRPUL', ID='HRRPUL', STATISTICS_START=20. /
&CTRL ID='pct', FUNCTION_TYPE='PERCENTILE', INPUT_ID='HRRPUL', PERCENTILE=0.97 /
&DEVC ID='L_F', XYZ=0,0,0, QUANTITY='CONTROL VALUE', STATISTICS_START=20., TEMPORAL_STATISTIC='RUNNING AVERAGE', CTRL_ID='pct', UNITS='m' /

&DEVC XBP=0.0,0.0,0.0,0.0,1,199, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', DX=25., DY=25., DZ=1., POINTS=100, Z_ID='z_HRRPUL', ID='HRRPUL', STATISTICS_START=20. /
&DEVC XB=-25.0,25.0,-25.0,25.0,100.0,102.0, QUANTITY='TEMPERATURE', SPATIAL_STATISTIC='MAXLOC X', ID='x_max' /
&DEVC XB=-25.0,25.0,-25.0,25.0,100.0,102.0, QUANTITY='TEMPERATURE', SPATIAL_STATISTIC='MAXLOC Y', ID='y_max' /
&CTRL ID='x2', FUNCTION_TYPE='POWER', INPUT_ID='x_max','CONSTANT', CONSTANT=2 /
&CTRL ID='y2', FUNCTION_TYPE='POWER', INPUT_ID='y_max','CONSTANT', CONSTANT=2 /
&CTRL ID='d2', FUNCTION_TYPE='SUM', INPUT_ID='x2','y2' /
&CTRL ID='d',  FUNCTION_TYPE='POWER', INPUT_ID='d2','CONSTANT', CONSTANT=0.5 /
&CTRL ID='H', FUNCTION_TYPE='PERCENTILE', INPUT_ID='HRRPUL', PERCENTILE=0.97 /
&CTRL ID='d/100', FUNCTION_TYPE='DIVIDE', INPUT_ID='d','CONSTANT', CONSTANT=100. /
&CTRL ID='tilt_rad', FUNCTION_TYPE='ATAN', INPUT_ID='d/100' /
&CTRL ID='tilt_deg', FUNCTION_TYPE='MULTIPLY', INPUT_ID='tilt_rad','CONSTANT', CONSTANT=57.296 /
&CTRL ID='cos_theta', FUNCTION_TYPE='COS', INPUT_ID='tilt_rad' /
&CTRL ID='L', FUNCTION_TYPE='DIVIDE', INPUT_ID='H','cos_theta' /
&DEVC ID='L_F',  XYZ=0,0,0, QUANTITY='CONTROL VALUE', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20, CTRL_ID='L', UNITS='m' /
&DEVC ID='tilt', XYZ=0,0,0, QUANTITY='CONTROL VALUE', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20, CTRL_ID='tilt_deg', UNITS='deg' /

&SLCF PBX=0.1, QUANTITY='TEMPERATURE',          CELL_CENTERED=T /
&SLCF PBX=0.1, QUANTITY='VELOCITY'/
&SLCF PBX=0.1, QUANTITY='HRRPUV',               CELL_CENTERED=T /
&SLCF PBX=0.1, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.1, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T /

&TAIL /
