&HEAD CHID='VTT_heptane_1_m2', TITLE='Heptane pool D = 1.17 m, VTT Test hall, NFSC2 series' /

&MULT ID='m1', DX=1,DY=1,DZ=1, I_UPPER=3,J_UPPER=3,K_UPPER=5/ 96 meshes
&MESH IJK=20,20,20, XB=-2,-1,-2,-1,0,1, MULT_ID='m1'/

&TIME T_END=500., WALL_INCREMENT=1 /

&REAC FUEL               = 'N-HEPTANE'
      FYI                = 'Heptane C_7 H_16'
      CO_YIELD           = 0.010
      SOOT_YIELD         = 0.037 /

&MATL ID                     = 'N-HEPTANE LIQUID'
      EMISSIVITY             = 1.
      NU_SPEC                = 1.
      SPEC_ID                = 'N-HEPTANE'
      HEAT_OF_REACTION       = 317
      CONDUCTIVITY           = 0.14
      SPECIFIC_HEAT          = 2.24
      DENSITY                = 675
      ABSORPTION_COEFFICIENT = 333.
      BOILING_TEMPERATURE    = 98.5 /

&MATL ID                     = 'WATER'
      EMISSIVITY             = 1.
      CONDUCTIVITY           = 0.53
      SPECIFIC_HEAT          = 4.2
      DENSITY                = 1000./

&SURF ID          = 'POOL'
      COLOR       = 'YELLOW'
      MATL_ID     = 'N-HEPTANE LIQUID','WATER'
      THICKNESS   = 0.025,0.02 /

&MATL ID            = 'STEEL'
      EMISSIVITY    = 1.0
      DENSITY       = 7850.
      CONDUCTIVITY  = 45.8
      SPECIFIC_HEAT = 0.46 /

&SURF ID        = 'STEEL'
      COLOR     = 'BLACK'
      MATL_ID   = 'STEEL'
      BACKING   = 'EXPOSED'
      THICKNESS = 0.003 /

&OBST XB=-0.41366,0.41366,-0.41366,0.41366,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=0.12458,-0.12458,-0.57158,0.57158,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=0.46789,-0.46789,0.35114,-0.35114,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=-0.51276,0.51276,-0.2816,0.2816,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=0.12205,-0.12205,0.57213,-0.57213,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=0.58325,-0.58325,0.045254,-0.045254,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=0.57266,-0.57266,-0.11952,0.11952,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=0.51025,-0.51025,0.28613,-0.28613,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=-0.35732,0.35732,0.46319,-0.46319,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=0.13468,-0.13468,-0.56929,0.56929,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=-0.42271,0.42271,0.4044,-0.4044,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=0.40253,-0.40253,0.42449,-0.42449,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=0.56745,-0.56745,0.14223,-0.14223,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=0.45517,-0.45517,0.36748,-0.36748,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=-0.30179,0.30179,0.50114,-0.50114,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=-0.096618,0.096618,-0.57697,0.57697,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=-0.073583,0.073583,0.58035,-0.58035,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=0.5782,-0.5782,-0.088949,0.088949,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=0.31499,-0.31499,-0.49295,0.49295,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=0.38532,-0.38532,-0.44018,0.44018,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=0.5591,-0.5591,0.17215,-0.17215,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=-0.45026,0.45026,0.37348,-0.37348,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=0.45355,-0.45355,-0.36948,0.36948,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=-0.55433,0.55433,-0.18693,0.18693,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=-0.40442,0.40442,0.4227,-0.4227,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=-0.34491,0.34491,0.4725,-0.4725,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=-0.58344,0.58344,0.042655,-0.042655,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=0.12965,-0.12965,-0.57045,0.57045,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=0.029735,-0.029735,0.58424,-0.58424,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=0.36548,-0.36548,-0.45678,0.45678,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=-0.39494,0.39494,-0.43157,0.43157,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=-0.53564,0.53564,-0.2352,0.2352,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=-0.31714,0.31714,-0.49157,0.49157,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=0.49574,-0.49574,-0.31059,0.31059,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=-0.25634,0.25634,0.52584,-0.52584,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=0.45681,-0.45681,-0.36544,0.36544,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=-0.42089,0.42089,-0.4063,0.4063,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./
&OBST XB=-0.58362,0.58362,-0.040125,0.040125,0,1,SURF_IDS='POOL','STEEL','STEEL' PERMIT_HOLE = .FALSE./

&OBST XB=-0.45962,0.45962,-0.45962,0.45962,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.41366,0.41366,-0.41366,0.41366,0.95,1.075 /
&OBST XB=0.13842,-0.13842,-0.63509,0.63509,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.12458,-0.12458,-0.57158,0.57158,0.95,1.075 /
&OBST XB=0.51988,-0.51988,0.39016,-0.39016,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.46789,-0.46789,0.35114,-0.35114,0.95,1.075 /
&OBST XB=-0.56974,0.56974,-0.31289,0.31289,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.51276,0.51276,-0.2816,0.2816,0.95,1.075 /
&OBST XB=0.13561,-0.13561,0.6357,-0.6357,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.12205,-0.12205,0.57213,-0.57213,0.95,1.075 /
&OBST XB=0.64805,-0.64805,0.050282,-0.050282,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.58325,-0.58325,0.045254,-0.045254,0.95,1.075 /
&OBST XB=0.63629,-0.63629,-0.1328,0.1328,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.57266,-0.57266,-0.11952,0.11952,0.95,1.075 /
&OBST XB=0.56695,-0.56695,0.31792,-0.31792,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.51025,-0.51025,0.28613,-0.28613,0.95,1.075 /
&OBST XB=-0.39703,0.39703,0.51466,-0.51466,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.35732,0.35732,0.46319,-0.46319,0.95,1.075 /
&OBST XB=0.14964,-0.14964,-0.63254,0.63254,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.13468,-0.13468,-0.56929,0.56929,0.95,1.075 /
&OBST XB=-0.46968,0.46968,0.44934,-0.44934,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.42271,0.42271,0.4044,-0.4044,0.95,1.075 /
&OBST XB=0.44725,-0.44725,0.47166,-0.47166,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.40253,-0.40253,0.42449,-0.42449,0.95,1.075 /
&OBST XB=0.6305,-0.6305,0.15803,-0.15803,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.56745,-0.56745,0.14223,-0.14223,0.95,1.075 /
&OBST XB=0.50574,-0.50574,0.40832,-0.40832,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.45517,-0.45517,0.36748,-0.36748,0.95,1.075 /
&OBST XB=-0.33533,0.33533,0.55683,-0.55683,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.30179,0.30179,0.50114,-0.50114,0.95,1.075 /
&OBST XB=-0.10735,0.10735,-0.64107,0.64107,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.096618,0.096618,-0.57697,0.57697,0.95,1.075 /
&OBST XB=-0.081759,0.081759,0.64484,-0.64484,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.073583,0.073583,0.58035,-0.58035,0.95,1.075 /
&OBST XB=0.64244,-0.64244,-0.098832,0.098832,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.5782,-0.5782,-0.088949,0.088949,0.95,1.075 /
&OBST XB=0.34999,-0.34999,-0.54773,0.54773,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.31499,-0.31499,-0.49295,0.49295,0.95,1.075 /
&OBST XB=0.42813,-0.42813,-0.48908,0.48908,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.38532,-0.38532,-0.44018,0.44018,0.95,1.075 /
&OBST XB=0.62122,-0.62122,0.19127,-0.19127,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.5591,-0.5591,0.17215,-0.17215,0.95,1.075 /
&OBST XB=-0.50029,0.50029,0.41498,-0.41498,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.45026,0.45026,0.37348,-0.37348,0.95,1.075 /
&OBST XB=0.50394,-0.50394,-0.41054,0.41054,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.45355,-0.45355,-0.36948,0.36948,0.95,1.075 /
&OBST XB=-0.61592,0.61592,-0.2077,0.2077,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.55433,0.55433,-0.18693,0.18693,0.95,1.075 /
&OBST XB=-0.44935,0.44935,0.46966,-0.46966,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.40442,0.40442,0.4227,-0.4227,0.95,1.075 /
&OBST XB=-0.38324,0.38324,0.525,-0.525,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.34491,0.34491,0.4725,-0.4725,0.95,1.075 /
&OBST XB=-0.64827,0.64827,0.047394,-0.047394,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.58344,0.58344,0.042655,-0.042655,0.95,1.075 /
&OBST XB=0.14406,-0.14406,-0.63384,0.63384,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.12965,-0.12965,-0.57045,0.57045,0.95,1.075 /
&OBST XB=0.033039,-0.033039,0.64916,-0.64916,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.029735,-0.029735,0.58424,-0.58424,0.95,1.075 /
&OBST XB=0.40609,-0.40609,-0.50753,0.50753,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.36548,-0.36548,-0.45678,0.45678,0.95,1.075 /
&OBST XB=-0.43882,0.43882,-0.47952,0.47952,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.39494,0.39494,-0.43157,0.43157,0.95,1.075 /
&OBST XB=-0.59515,0.59515,-0.26134,0.26134,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.53564,0.53564,-0.2352,0.2352,0.95,1.075 /
&OBST XB=-0.35238,0.35238,-0.54619,0.54619,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.31714,0.31714,-0.49157,0.49157,0.95,1.075 /
&OBST XB=0.55082,-0.55082,-0.3451,0.3451,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.49574,-0.49574,-0.31059,0.31059,0.95,1.075 /
&OBST XB=-0.28483,0.28483,0.58427,-0.58427,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.25634,0.25634,0.52584,-0.52584,0.95,1.075 /
&OBST XB=0.50757,-0.50757,-0.40604,0.40604,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.45681,-0.45681,-0.36544,0.36544,0.95,1.075 /
&OBST XB=-0.46766,0.46766,-0.45144,0.45144,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.42089,0.42089,-0.4063,0.4063,0.95,1.075 /
&OBST XB=-0.64847,0.64847,-0.044583,0.044583,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.58362,0.58362,-0.040125,0.040125,0.95,1.075 /
&OBST XB=-0.60612,0.60612,-0.23477,0.23477,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.54551,0.54551,-0.21129,0.21129,0.95,1.075 /
&OBST XB=0.064648,-0.064648,-0.64678,0.64678,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.058184,-0.058184,-0.5821,0.5821,0.95,1.075 /
&OBST XB=0.43881,-0.43881,0.47953,-0.47953,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.39493,-0.39493,0.43158,-0.43158,0.95,1.075 /
&OBST XB=-0.35719,0.35719,-0.54306,0.54306,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.32147,0.32147,-0.48876,0.48876,0.95,1.075 /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&DUMP DT_DEVC=1. DT_SLCF = 1. /

&DEVC ID='MLRPUA', XB=-1,1,-1,1,0.9,1.1 QUANTITY='BURNING RATE',IOR=3, STATISTICS='SURFACE INTEGRAL' CONVERSION_FACTOR = 0.935 / Assumes area is 1.07 m2
&DEVC ID='C 1', XYZ=0.0,0.0,1.0, QUANTITY='CONVECTIVE HEAT FLUX', IOR=3 /
&DEVC ID='C 2', XYZ=0.5,0.0,1.0, QUANTITY='CONVECTIVE HEAT FLUX', IOR=3 /
&DEVC ID='R 1', XYZ=0.0,0.0,1.0, QUANTITY='INCIDENT HEAT FLUX', IOR=3 /
&DEVC ID='R 2', XYZ=0.5,0.0,1.0, QUANTITY='INCIDENT HEAT FLUX', IOR=3 /
&DEVC ID='G 1', XYZ=0.0,0.0,1.01, QUANTITY='VOLUME FRACTION' SPEC_ID='N-HEPTANE' /
&DEVC ID='G 2', XYZ=0.5,0.0,1.01, QUANTITY='VOLUME FRACTION' SPEC_ID='N-HEPTANE' /
&DEVC ID='R 1.1', XYZ=0.0,0.0,1.09, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0,0,1 /
&DEVC ID='R 1.2', XYZ=0.0,0.0,1.19, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0,0,1 /
&DEVC ID='R 1.3', XYZ=0.0,0.0,1.29, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0,0,1 /
&DEVC ID='R 1.4', XYZ=0.0,0.0,1.39, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0,0,1 /

&DEVC XB=-1,1,-1,1,0.9,1.1, IOR=3, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', SURF_ID='POOL', ID='T_SURF_MEAN' /
&DEVC XB=-1,1,-1,1,0.9,1.1, IOR=3, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MAX', SURF_ID='POOL', ID='T_SURF_MAX' /

&SLCF PBY=0.0 QUANTITY = 'TEMPERATURE' /
&SLCF PBY=0.0 QUANTITY = 'INTEGRATED INTENSITY' /
&SLCF PBY=0.0 QUANTITY = 'HRRPUV' /
&SLCF PBY=0.0 QUANTITY = 'ABSORPTION COEFFICIENT' /
&BNDF CELL_CENTERED=T, QUANTITY = 'CONVECTIVE HEAT FLUX' /
&BNDF CELL_CENTERED=T, QUANTITY = 'INCIDENT HEAT FLUX' /
&BNDF CELL_CENTERED=T, QUANTITY = 'WALL TEMPERATURE' /

&TAIL /
