&HEAD CHID='VTT_heptane_2_m2', TITLE='Heptane pool D = 1.6 m, VTT test hall, NFSC2 series' /

&MESH IJK=80,80,60, XB=-2,2,-2,2,0,3 /
&MESH IJK=80,80,60, XB=-2,2,-2,2,3,6 /

&TIME T_END=500., WALL_INCREMENT=1 /

&MISC SIMULATION_MODE='LES', CHECK_HT=T/

&REAC FUEL               = 'N-HEPTANE'
      FYI                = 'Heptane C_7 H_16'
      CO_YIELD           = 0.010
      SOOT_YIELD         = 0.037 /

&MATL ID                     = 'N-HEPTANE LIQUID'
      EMISSIVITY             = 1.
      NU_SPEC                = 1.
      SPEC_ID                = 'N-HEPTANE'
      HEAT_OF_REACTION       = 317
      CONDUCTIVITY           = 0.14
      SPECIFIC_HEAT          = 2.24
      DENSITY                = 675
      ABSORPTION_COEFFICIENT = 333.
      BOILING_TEMPERATURE    = 98.5 /

&MATL ID                     = 'WATER'
      EMISSIVITY             = 1.
      CONDUCTIVITY           = 0.53
      SPECIFIC_HEAT          = 4.2
      DENSITY                = 1000./


      Add these to the SURF line to use 3-point scheme
      3-point FSK
      FSK_W             = 0.44629 0.32679 0.22692
      FSK_K		= 57.2 287.7 1505.2

      1-point FSK (gray) for verifying
      FSK_W             = 1.0
      FSK_K		= 333.

Remove FSK-parameters to run the gray case.
&SURF ID		= 'POOL'
      COLOR     	= 'YELLOW'
      FSK_W             = 0.44629 0.32679 0.22692
      FSK_K		= 57.2 287.7 1505.2
      MATL_ID   	= 'N-HEPTANE LIQUID','WATER'
      THICKNESS 	= 0.022,0.02 /

&MATL ID            = 'STEEL'
      EMISSIVITY    = 1.0
      DENSITY       = 7850.
      CONDUCTIVITY  = 45.8
      SPECIFIC_HEAT = 0.46 /

&SURF ID        = 'STEEL'
      COLOR     = 'BLACK'
      MATL_ID   = 'STEEL'
      BACKING   = 'EXPOSED'
      THICKNESS = 0.003 /

&OBST XB=-0.56569,0.56569,-0.56569,0.56569,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=0.17037,-0.17037,-0.78165,0.78165,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=0.63985,-0.63985,0.48019,-0.48019,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=-0.70122,0.70122,-0.38509,0.38509,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=0.16691,-0.16691,0.7824,-0.7824,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=0.7976,-0.7976,0.061886,-0.061886,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=0.78313,-0.78313,-0.16344,0.16344,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=0.69778,-0.69778,0.39128,-0.39128,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=-0.48865,0.48865,0.63342,-0.63342,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=0.18418,-0.18418,-0.77851,0.77851,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=-0.57806,0.57806,0.55303,-0.55303,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=0.55047,-0.55047,0.58051,-0.58051,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=0.776,-0.776,0.1945,-0.1945,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=0.62245,-0.62245,0.50254,-0.50254,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=-0.41271,0.41271,0.68532,-0.68532,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=-0.13213,0.13213,-0.78901,0.78901,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=-0.10063,0.10063,0.79365,-0.79365,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=0.7907,-0.7907,-0.12164,0.12164,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=0.43076,-0.43076,-0.67413,0.67413,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=0.52693,-0.52693,-0.60195,0.60195,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=0.76458,-0.76458,0.23542,-0.23542,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=-0.61574,0.61574,0.51074,-0.51074,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=0.62024,-0.62024,-0.50527,0.50527,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=-0.75806,0.75806,-0.25563,0.25563,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=-0.55305,0.55305,0.57805,-0.57805,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=-0.47168,0.47168,0.64616,-0.64616,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=-0.79787,0.79787,0.058331,-0.058331,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=0.1773,-0.1773,-0.78011,0.78011,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=0.040663,-0.040663,0.79897,-0.79897,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=0.4998,-0.4998,-0.62466,0.62466,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=-0.54009,0.54009,-0.59018,0.59018,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=-0.73249,0.73249,-0.32164,0.32164,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=-0.4337,0.4337,-0.67224,0.67224,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=0.67794,-0.67794,-0.42474,0.42474,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=-0.35056,0.35056,0.7191,-0.7191,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=0.6247,-0.6247,-0.49975,0.49975,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=-0.57558,0.57558,-0.55562,0.55562,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=-0.79812,0.79812,-0.054872,0.054872,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=-0.746,0.746,-0.28894,0.28894,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=0.079567,-0.079567,-0.79603,0.79603,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=0.54007,-0.54007,0.59019,-0.59019,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=-0.43961,0.43961,-0.66839,0.66839,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=-0.43675,0.43675,0.67026,-0.67026,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=0.31506,-0.31506,0.73535,-0.73535,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=0.30199,-0.30199,0.74081,-0.74081,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=-0.47172,0.47172,0.64613,-0.64613,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=-0.37881,0.37881,-0.70463,0.70463,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=0.46298,-0.46298,0.65242,-0.65242,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=0.20485,-0.20485,-0.77333,0.77333,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=-0.67599,0.67599,-0.42783,0.42783,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./
&OBST XB=-0.76456,0.76456,-0.23548,0.23548,0,1,SURF_IDS='POOL','STEEL','STEEL',PERMIT_HOLE=.FALSE./

&OBST XB=-0.60811,0.60811,-0.60811,0.60811,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.56569,0.56569,-0.56569,0.56569,0.95,1.1 /
&OBST XB=0.18314,-0.18314,-0.84027,0.84027,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.17037,-0.17037,-0.78165,0.78165,0.95,1.1 /
&OBST XB=0.68784,-0.68784,0.51621,-0.51621,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.63985,-0.63985,0.48019,-0.48019,0.95,1.1 /
&OBST XB=-0.75381,0.75381,-0.41398,0.41398,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.70122,0.70122,-0.38509,0.38509,0.95,1.1 /
&OBST XB=0.17942,-0.17942,0.84107,-0.84107,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.16691,-0.16691,0.7824,-0.7824,0.95,1.1 /
&OBST XB=0.85742,-0.85742,0.066527,-0.066527,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.7976,-0.7976,0.061886,-0.061886,0.95,1.1 /
&OBST XB=0.84186,-0.84186,-0.1757,0.1757,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.78313,-0.78313,-0.16344,0.16344,0.95,1.1 /
&OBST XB=0.75011,-0.75011,0.42063,-0.42063,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.69778,-0.69778,0.39128,-0.39128,0.95,1.1 /
&OBST XB=-0.5253,0.5253,0.68093,-0.68093,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.48865,0.48865,0.63342,-0.63342,0.95,1.1 /
&OBST XB=0.19799,-0.19799,-0.8369,0.8369,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.18418,-0.18418,-0.77851,0.77851,0.95,1.1 /
&OBST XB=-0.62142,0.62142,0.59451,-0.59451,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.57806,0.57806,0.55303,-0.55303,0.95,1.1 /
&OBST XB=0.59175,-0.59175,0.62404,-0.62404,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.55047,-0.55047,0.58051,-0.58051,0.95,1.1 /
&OBST XB=0.8342,-0.8342,0.20908,-0.20908,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.776,-0.776,0.1945,-0.1945,0.95,1.1 /
&OBST XB=0.66914,-0.66914,0.54023,-0.54023,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.62245,-0.62245,0.50254,-0.50254,0.95,1.1 /
&OBST XB=-0.44366,0.44366,0.73672,-0.73672,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.41271,0.41271,0.68532,-0.68532,0.95,1.1 /
&OBST XB=-0.14204,0.14204,-0.84819,0.84819,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.13213,0.13213,-0.78901,0.78901,0.95,1.1 /
&OBST XB=-0.10817,0.10817,0.85317,-0.85317,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.10063,0.10063,0.79365,-0.79365,0.95,1.1 /
&OBST XB=0.85,-0.85,-0.13076,0.13076,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.7907,-0.7907,-0.12164,0.12164,0.95,1.1 /
&OBST XB=0.46307,-0.46307,-0.72468,0.72468,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.43076,-0.43076,-0.67413,0.67413,0.95,1.1 /
&OBST XB=0.56645,-0.56645,-0.6471,0.6471,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.52693,-0.52693,-0.60195,0.60195,0.95,1.1 /
&OBST XB=0.82192,-0.82192,0.25307,-0.25307,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.76458,-0.76458,0.23542,-0.23542,0.95,1.1 /
&OBST XB=-0.66192,0.66192,0.54905,-0.54905,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.61574,0.61574,0.51074,-0.51074,0.95,1.1 /
&OBST XB=0.66676,-0.66676,-0.54317,0.54317,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.62024,-0.62024,-0.50527,0.50527,0.95,1.1 /
&OBST XB=-0.81491,0.81491,-0.2748,0.2748,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.75806,0.75806,-0.25563,0.25563,0.95,1.1 /
&OBST XB=-0.59453,0.59453,0.6214,-0.6214,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.55305,0.55305,0.57805,-0.57805,0.95,1.1 /
&OBST XB=-0.50705,0.50705,0.69462,-0.69462,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.47168,0.47168,0.64616,-0.64616,0.95,1.1 /
&OBST XB=-0.85771,0.85771,0.062706,-0.062706,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.79787,0.79787,0.058331,-0.058331,0.95,1.1 /
&OBST XB=0.1906,-0.1906,-0.83861,0.83861,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.1773,-0.1773,-0.78011,0.78011,0.95,1.1 /
&OBST XB=0.043713,-0.043713,0.85889,-0.85889,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.040663,-0.040663,0.79897,-0.79897,0.95,1.1 /
&OBST XB=0.53729,-0.53729,-0.67151,0.67151,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.4998,-0.4998,-0.62466,0.62466,0.95,1.1 /
&OBST XB=-0.58059,0.58059,-0.63444,0.63444,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.54009,0.54009,-0.59018,0.59018,0.95,1.1 /
&OBST XB=-0.78743,0.78743,-0.34577,0.34577,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.73249,0.73249,-0.32164,0.32164,0.95,1.1 /
&OBST XB=-0.46623,0.46623,-0.72266,0.72266,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.4337,0.4337,-0.67224,0.67224,0.95,1.1 /
&OBST XB=0.72878,-0.72878,-0.45659,0.45659,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.67794,-0.67794,-0.42474,0.42474,0.95,1.1 /
&OBST XB=-0.37685,0.37685,0.77304,-0.77304,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.35056,0.35056,0.7191,-0.7191,0.95,1.1 /
&OBST XB=0.67156,-0.67156,-0.53723,0.53723,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.6247,-0.6247,-0.49975,0.49975,0.95,1.1 /
&OBST XB=-0.61875,0.61875,-0.59729,0.59729,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.57558,0.57558,-0.55562,0.55562,0.95,1.1 /
&OBST XB=-0.85797,0.85797,-0.058987,0.058987,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.79812,0.79812,-0.054872,0.054872,0.95,1.1 /
&OBST XB=-0.80195,0.80195,-0.31061,0.31061,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.746,0.746,-0.28894,0.28894,0.95,1.1 /
&OBST XB=0.085535,-0.085535,-0.85574,0.85574,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.079567,-0.079567,-0.79603,0.79603,0.95,1.1 /
&OBST XB=0.58057,-0.58057,0.63446,-0.63446,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.54007,-0.54007,0.59019,-0.59019,0.95,1.1 /
&OBST XB=-0.47258,0.47258,-0.71852,0.71852,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.43961,0.43961,-0.66839,0.66839,0.95,1.1 /
&OBST XB=-0.46951,0.46951,0.72053,-0.72053,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.43675,0.43675,0.67026,-0.67026,0.95,1.1 /
&OBST XB=0.33869,-0.33869,0.7905,-0.7905,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.31506,-0.31506,0.73535,-0.73535,0.95,1.1 /
&OBST XB=0.32464,-0.32464,0.79637,-0.79637,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.30199,-0.30199,0.74081,-0.74081,0.95,1.1 /
&OBST XB=-0.50709,0.50709,0.69459,-0.69459,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.47172,0.47172,0.64613,-0.64613,0.95,1.1 /
&OBST XB=-0.40722,0.40722,-0.75748,0.75748,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.37881,0.37881,-0.70463,0.70463,0.95,1.1 /
&OBST XB=0.4977,-0.4977,0.70135,-0.70135,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.46298,-0.46298,0.65242,-0.65242,0.95,1.1 /
&OBST XB=0.22022,-0.22022,-0.83133,0.83133,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.20485,-0.20485,-0.77333,0.77333,0.95,1.1 /
&OBST XB=-0.72669,0.72669,-0.45992,0.45992,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.67599,0.67599,-0.42783,0.42783,0.95,1.1 /
&OBST XB=-0.8219,0.8219,-0.25315,0.25315,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.76456,0.76456,-0.23548,0.23548,0.95,1.1 /
&OBST XB=-0.44031,0.44031,-0.73873,0.73873,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.40959,0.40959,-0.68719,0.68719,0.95,1.1 /
&OBST XB=0.80062,-0.80062,-0.31402,0.31402,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.74476,-0.74476,-0.29211,0.29211,0.95,1.1 /
&OBST XB=-0.61087,0.61087,0.60534,-0.60534,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=-0.56825,0.56825,0.56311,-0.56311,0.95,1.1 /
&OBST XB=0.84486,-0.84486,-0.16067,0.16067,0,1.05,SURF_IDS='STEEL','STEEL','STEEL'/
&HOLE XB=0.78591,-0.78591,-0.14946,0.14946,0.95,1.1 /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&DUMP DT_DEVC=1. DT_SLCF = 1. /

&DEVC ID='MLRPUA', XB=-1,1,-1,1,0.9,1.1 QUANTITY='BURNING RATE',IOR=3, STATISTICS='SURFACE INTEGRAL' CONVERSION_FACTOR = 0.5 / Assumes area is 2.0 m2
&DEVC ID='C 1', XYZ=0.0,0.0,1.0, QUANTITY='CONVECTIVE HEAT FLUX', IOR=3 /
&DEVC ID='C 2', XYZ=0.5,0.0,1.0, QUANTITY='CONVECTIVE HEAT FLUX', IOR=3 /
&DEVC ID='R 1', XYZ=0.0,0.0,1.0, QUANTITY='INCIDENT HEAT FLUX', IOR=3 /
&DEVC ID='R 2', XYZ=0.5,0.0,1.0, QUANTITY='INCIDENT HEAT FLUX', IOR=3 /
&DEVC ID='G 1', XYZ=0.0,0.0,1.01, QUANTITY='VOLUME FRACTION' SPEC_ID='N-HEPTANE' /
&DEVC ID='G 2', XYZ=0.5,0.0,1.01, QUANTITY='VOLUME FRACTION' SPEC_ID='N-HEPTANE' /
&DEVC ID='R 1.1', XYZ=0.0,0.0,1.09, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0,0,1 /
&DEVC ID='R 1.2', XYZ=0.0,0.0,1.19, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0,0,1 /
&DEVC ID='R 1.3', XYZ=0.0,0.0,1.29, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0,0,1 /
&DEVC ID='R 1.4', XYZ=0.0,0.0,1.39, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0,0,1 /

&SLCF PBY=0.0 QUANTITY = 'TEMPERATURE' /
&SLCF PBY=0.0 QUANTITY = 'INTEGRATED INTENSITY' /
&SLCF PBY=0.0 QUANTITY = 'HRRPUV' /
&SLCF PBY=0.0 QUANTITY = 'ABSORPTION COEFFICIENT' /
&BNDF QUANTITY = 'CONVECTIVE HEAT FLUX' /
&BNDF QUANTITY = 'INCIDENT HEAT FLUX' /
&BNDF QUANTITY = 'WALL TEMPERATURE' /


&TAIL /
