&HEAD CHID='Riahi_Gasoline_071409_T1', TITLE='Riahi Apparatus Test Gasoline_071409_T1' /
                
&MESH IJK=50,50,84, XB=0.0000, 0.5746, 0.0000, 0.5746,-0.0683, 0.8873 /
&MESH IJK=40,38,32, XB=0.5746, 1.0446, 0.0690, 0.5056,-0.0683, 0.2958 /
&MESH IJK= 9, 8, 8, XB=0.8801, 0.9859, 0.2413, 0.3333, 0.2958, 0.3868 /

    
&TIME T_BEGIN=170., T_END=3000. /

&VENT PBZ=-0.0683, SURF_ID='OPEN' /
&VENT XB=0.0000, 0.0000, 0.0000, 0.6436,-0.0683, 0.0000, SURF_ID='OPEN' /
&VENT XB=0.0000, 0.5746, 0.0000, 0.0000,-0.0683, 0.0000, SURF_ID='OPEN' /
&VENT XB=0.0000, 0.5746, 0.5746, 0.5746,-0.0683, 0.0000, SURF_ID='OPEN' /
&VENT XB=0.5746, 0.5746, 0.0000, 0.0690,-0.0683, 0.0000, SURF_ID='OPEN' /
&VENT XB=0.5746, 0.5746, 0.5056, 0.5746,-0.0683, 0.0000, SURF_ID='OPEN' /

&VENT XB=0.5746, 1.1151, 0.0690, 0.0690,-0.0683, 0.0000, SURF_ID='OPEN' /
&VENT XB=0.5746, 1.1151, 0.5056, 0.5056,-0.0683, 0.0000, SURF_ID='OPEN' /
&VENT XB=1.1151, 1.1151, 0.0690, 0.0506,-0.0683, 0.0000, SURF_ID='OPEN' /


&VENT XB=-0.0690, 1.1151, 0.6436, 0.6436,-0.0683, 0.0000, SURF_ID='OPEN' /

&SPEC ID = 'NITROGEN',        LUMPED_COMPONENT_ONLY = .TRUE. /
&SPEC ID = 'OXYGEN',          LUMPED_COMPONENT_ONLY = .TRUE. /
&SPEC ID = 'CARBON DIOXIDE',  LUMPED_COMPONENT_ONLY = .TRUE. /
&SPEC ID = 'CARBON MONOXIDE', LUMPED_COMPONENT_ONLY = .TRUE. /
&SPEC ID = 'WATER VAPOR',     LUMPED_COMPONENT_ONLY = .TRUE. /
&SPEC ID = 'N-OCTANE' /
&SPEC ID = 'SOOT',            AEROSOL=.TRUE. /

&SPEC ID = 'AIR', SPEC_ID ='NITROGEN','OXYGEN',
      VOLUME_FRACTION = 3.7619,1.000, BACKGROUND = .TRUE. /
&SPEC ID = 'PRODUCTS', SPEC_ID ='NITROGEN','CARBON DIOXIDE','WATER VAPOR','CARBON MONOXIDE', 
      VOLUME_FRACTION = 44.07715,7.19430,9,0.04486 /

&REAC FUEL='N-OCTANE', EQUATION='11.71673*AIR+N-OCTANE=PRODUCTS+0.76085*SOOT' /
                
&MATL ID               = 'HD Duraboard'
    DENSITY            = 419
    EMISSIVITY         = 1.0
    CONDUCTIVITY_RAMP  = 'HD Duraboard_k'
    SPECIFIC_HEAT_RAMP = 'HD Duraboard_cp' /   

&MATL ID          = 'STEEL'
    DENSITY       = 7750.
    SPECIFIC_HEAT = 0.5
    CONDUCTIVITY  = 43.
    EMISSIVITY    = 0.8 /
                
&SURF ID='FIRE', COLOR='RED', HRRPUA=1., RAMP_Q='FIRE' /  
                
&SURF ID='FAN', MASS_FLUX_TOTAL=1.783, COLOR='BLUE', RAMP_V='FAN' /
                                
&SURF ID      = 'HD Duraboard'
    MATL_ID   = 'HD Duraboard'
    THICKNESS = 0.0127
    COLOR     = 'ANTIQUE WHITE'
    DEFAULT   = .TRUE. /
                
&SURF ID      = 'STEEL'
    MATL_ID   = 'STEEL'
    THICKNESS = 0.0015
    COLOR     = 'GRAY' /

&HOLE XB=0.075,0.525,0.590,0.610,0.000,0.310 /

&OBST XB=0.2643,0.3102,0.2643,0.3102,-0.0683,0.000, SURF_IDS='FIRE','STEEL','STEEL', THICKEN=.TRUE. /

&VENT XB=0.8801,0.9859,0.2413,0.3333,0.3868,0.3868, SURF_ID='FAN' /

&VENT XB=0.241,0.333,0.5746,0.5746,0.715,0.805, SURF_ID='HD Duraboard', RGB=100,100,100 /
&VENT XB=0.241,0.333,0.5746,0.5746,0.495,0.585, SURF_ID='HD Duraboard', RGB=100,100,100 /
                
&RAMP ID='HD Duraboard_k', T=204., F=0.08 /
&RAMP ID='HD Duraboard_k', T=427., F=0.11 /
&RAMP ID='HD Duraboard_k', T=649., F=0.14 /
&RAMP ID='HD Duraboard_k', T=982., F=0.22 /
                
&RAMP ID='HD Duraboard_cp', T=  26.85, F=0.61 /
&RAMP ID='HD Duraboard_cp', T= 226.85, F=0.99 /
&RAMP ID='HD Duraboard_cp', T= 426.85, F=1.11 /
&RAMP ID='HD Duraboard_cp', T= 626.85, F=1.17 /
&RAMP ID='HD Duraboard_cp', T= 826.85, F=1.21 /
&RAMP ID='HD Duraboard_cp', T=1026.85, F=1.24 /

&DEVC XYZ=0.097,0.5746,0.760, IOR=-2, QUANTITY='GAUGE HEAT FLUX', ID='TOTAL HF HIGH' /
&DEVC XYZ=0.097,0.5746,0.540, IOR=-2, QUANTITY='GAUGE HEAT FLUX', ID='TOTAL HF LOW' /
&DEVC XYZ=0.147,0.5746,0.760, IOR=-2, QUANTITY='RADIOMETER', ID='RAD HIGH' /
&DEVC XYZ=0.147,0.5746,0.540, IOR=-2, QUANTITY='RADIOMETER', ID='RAD LOW' /
&DEVC XYZ=0.211,0.5546,0.760, QUANTITY='THERMOCOUPLE', ID='GAS TC HIGH' /
&DEVC XYZ=0.211,0.5546,0.540, QUANTITY='THERMOCOUPLE', ID='GAS TC LOW' /
&DEVC XYZ=0.237,0.5746,0.760, IOR=-2, QUANTITY='WALL TEMPERATURE', ID='WALL TC HIGH' /
&DEVC XYZ=0.237,0.5746,0.540, IOR=-2, QUANTITY='WALL TEMPERATURE', ID='WALL TC LOW' /

&DEVC XYZ=0.100,0.4746,0.87, QUANTITY='THERMOCOUPLE', ID='TC 1'  /
&DEVC XYZ=0.100,0.4746,0.79, QUANTITY='THERMOCOUPLE', ID='TC 2'  /
&DEVC XYZ=0.100,0.4746,0.71, QUANTITY='THERMOCOUPLE', ID='TC 4'  /
&DEVC XYZ=0.100,0.4746,0.63, QUANTITY='THERMOCOUPLE', ID='TC 5'  /
&DEVC XYZ=0.100,0.4746,0.55, QUANTITY='THERMOCOUPLE', ID='TC 6'  /
&DEVC XYZ=0.100,0.4746,0.47, QUANTITY='THERMOCOUPLE', ID='TC 7'  /
&DEVC XYZ=0.100,0.4746,0.39, QUANTITY='THERMOCOUPLE', ID='TC 8'  /
&DEVC XYZ=0.100,0.4746,0.31, QUANTITY='THERMOCOUPLE', ID='TC 9'  /
&DEVC XYZ=0.100,0.4746,0.23, QUANTITY='THERMOCOUPLE', ID='TC 10' /
&DEVC XYZ=0.100,0.4746,0.15, QUANTITY='THERMOCOUPLE', ID='TC 11' /
&DEVC XYZ=0.100,0.4746,0.07, QUANTITY='THERMOCOUPLE', ID='TC 12' /

&DEVC XB=0.467,0.467,0.0000, 0.5746,0.760,0.760, QUANTITY='PATH OBSCURATION', ID='OBS HIGH' /
&DEVC XB=0.467,0.670,0.0000, 0.5746,0.540,0.540, QUANTITY='PATH OBSCURATION', ID='OBS LOW' /

&DEVC XB=0.241,0.333,0.5746,0.5746,0.715,0.805, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL' /
&DEVC XB=0.241,0.333,0.5746,0.5746,0.495,0.585, QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT', STATISTICS='SURFACE INTEGRAL' /

&SLCF PBY=0.287, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBY=0.287, QUANTITY='HRRPUV' /
&SLCF PBY=0.287, QUANTITY='MASS FRACTION', SPEC_ID='SOOT' /

&BNDF QUANTITY='SURFACE DEPOSITION', SPEC_ID='SOOT' /

&RAMP ID='FIRE', T=186.5, F=0.00000 /
&RAMP ID='FIRE', T=187.5, F=307.585 /
&RAMP ID='FIRE', T=207.5, F=334.035 /
&RAMP ID='FIRE', T=227.5, F=359.024 /
&RAMP ID='FIRE', T=247.5, F=382.551 /
&RAMP ID='FIRE', T=267.5, F=404.618 /
&RAMP ID='FIRE', T=287.5, F=425.224 /
&RAMP ID='FIRE', T=307.5, F=444.368 /
&RAMP ID='FIRE', T=327.5, F=462.052 /
&RAMP ID='FIRE', T=347.5, F=478.274 /
&RAMP ID='FIRE', T=367.5, F=493.035 /
&RAMP ID='FIRE', T=387.5, F=506.336 /
&RAMP ID='FIRE', T=407.5, F=518.175 /
&RAMP ID='FIRE', T=427.5, F=528.553 /
&RAMP ID='FIRE', T=447.5, F=537.470 /
&RAMP ID='FIRE', T=467.5, F=544.926 /
&RAMP ID='FIRE', T=487.5, F=550.921 /
&RAMP ID='FIRE', T=507.5, F=555.454 /
&RAMP ID='FIRE', T=527.5, F=558.527 /
&RAMP ID='FIRE', T=547.5, F=560.139 /
&RAMP ID='FIRE', T=567.5, F=560.289 /
&RAMP ID='FIRE', T=587.5, F=558.979 /
&RAMP ID='FIRE', T=607.5, F=556.207 /
&RAMP ID='FIRE', T=627.5, F=551.975 /
&RAMP ID='FIRE', T=647.5, F=546.281 /
&RAMP ID='FIRE', T=667.5, F=539.126 /
&RAMP ID='FIRE', T=687.5, F=530.510 /
&RAMP ID='FIRE', T=707.5, F=520.433 /
&RAMP ID='FIRE', T=727.5, F=508.895 /
&RAMP ID='FIRE', T=747.5, F=495.896 /
&RAMP ID='FIRE', T=767.5, F=481.436 /
&RAMP ID='FIRE', T=787.5, F=465.515 /
&RAMP ID='FIRE', T=807.5, F=448.132 /
&RAMP ID='FIRE', T=827.5, F=429.289 /
&RAMP ID='FIRE', T=847.5, F=408.985 /
&RAMP ID='FIRE', T=867.5, F=387.219 /
&RAMP ID='FIRE', T=887.5, F=363.992 /
&RAMP ID='FIRE', T=907.5, F=339.305 /
&RAMP ID='FIRE', T=927.5, F=313.156 /
&RAMP ID='FIRE', T=946.0, F=287.624 /
&RAMP ID='FIRE', T=946.1, F=0.00000 /
    
&RAMP ID='FAN', T=0.0,    F=0.987 /
&RAMP ID='FAN', T=2.3,    F=0.986 /
&RAMP ID='FAN', T=3.3,    F=0.987 /
&RAMP ID='FAN', T=4.3,    F=0.990 /
&RAMP ID='FAN', T=5.3,    F=0.988 /
&RAMP ID='FAN', T=6.3,    F=0.986 /
&RAMP ID='FAN', T=7.3,    F=0.988 /
&RAMP ID='FAN', T=8.3,    F=0.986 /
&RAMP ID='FAN', T=9.3,    F=0.989 /
&RAMP ID='FAN', T=10.3,   F=0.989 /
&RAMP ID='FAN', T=11.3,   F=0.989 /
&RAMP ID='FAN', T=12.3,   F=0.986 /
&RAMP ID='FAN', T=13.3,   F=0.987 /
&RAMP ID='FAN', T=14.3,   F=0.990 /
&RAMP ID='FAN', T=15.3,   F=0.989 /
&RAMP ID='FAN', T=16.3,   F=0.989 /
&RAMP ID='FAN', T=17.3,   F=0.988 /
&RAMP ID='FAN', T=18.3,   F=0.985 /
&RAMP ID='FAN', T=19.3,   F=0.984 /
&RAMP ID='FAN', T=20.3,   F=0.986 /
&RAMP ID='FAN', T=21.3,   F=0.987 /
&RAMP ID='FAN', T=22.3,   F=0.983 /
&RAMP ID='FAN', T=23.3,   F=0.986 /
&RAMP ID='FAN', T=24.3,   F=0.984 /
&RAMP ID='FAN', T=25.3,   F=0.986 /
&RAMP ID='FAN', T=26.3,   F=0.987 /
&RAMP ID='FAN', T=27.3,   F=0.989 /
&RAMP ID='FAN', T=28.4,   F=0.985 /
&RAMP ID='FAN', T=29.4,   F=0.988 /
&RAMP ID='FAN', T=30.4,   F=0.986 /
&RAMP ID='FAN', T=31.4,   F=0.987 /
&RAMP ID='FAN', T=32.4,   F=0.988 /
&RAMP ID='FAN', T=33.4,   F=0.989 /
&RAMP ID='FAN', T=34.4,   F=0.989 /
&RAMP ID='FAN', T=35.4,   F=0.989 /
&RAMP ID='FAN', T=36.4,   F=0.993 /
&RAMP ID='FAN', T=37.4,   F=0.990 /
&RAMP ID='FAN', T=38.4,   F=0.989 /
&RAMP ID='FAN', T=39.4,   F=0.988 /
&RAMP ID='FAN', T=40.4,   F=0.991 /
&RAMP ID='FAN', T=41.4,   F=0.993 /
&RAMP ID='FAN', T=42.4,   F=0.991 /
&RAMP ID='FAN', T=43.4,   F=0.991 /
&RAMP ID='FAN', T=44.4,   F=0.991 /
&RAMP ID='FAN', T=45.4,   F=0.989 /
&RAMP ID='FAN', T=46.4,   F=0.990 /
&RAMP ID='FAN', T=47.4,   F=0.991 /
&RAMP ID='FAN', T=48.4,   F=0.989 /
&RAMP ID='FAN', T=49.4,   F=0.990 /
&RAMP ID='FAN', T=50.4,   F=0.991 /
&RAMP ID='FAN', T=51.4,   F=0.989 /
&RAMP ID='FAN', T=52.4,   F=0.990 /
&RAMP ID='FAN', T=53.4,   F=0.988 /
&RAMP ID='FAN', T=54.4,   F=0.990 /
&RAMP ID='FAN', T=55.4,   F=0.988 /
&RAMP ID='FAN', T=56.4,   F=0.986 /
&RAMP ID='FAN', T=57.4,   F=0.987 /
&RAMP ID='FAN', T=58.4,   F=0.987 /
&RAMP ID='FAN', T=59.4,   F=0.988 /
&RAMP ID='FAN', T=60.4,   F=0.988 /
&RAMP ID='FAN', T=61.4,   F=0.989 /
&RAMP ID='FAN', T=62.4,   F=0.989 /
&RAMP ID='FAN', T=63.4,   F=0.988 /
&RAMP ID='FAN', T=64.4,   F=0.988 /
&RAMP ID='FAN', T=65.4,   F=0.989 /
&RAMP ID='FAN', T=66.4,   F=0.989 /
&RAMP ID='FAN', T=67.4,   F=0.990 /
&RAMP ID='FAN', T=68.4,   F=0.990 /
&RAMP ID='FAN', T=69.4,   F=0.990 /
&RAMP ID='FAN', T=70.4,   F=0.987 /
&RAMP ID='FAN', T=71.4,   F=0.989 /
&RAMP ID='FAN', T=72.4,   F=0.986 /
&RAMP ID='FAN', T=73.4,   F=0.987 /
&RAMP ID='FAN', T=74.4,   F=0.985 /
&RAMP ID='FAN', T=75.4,   F=0.985 /
&RAMP ID='FAN', T=76.4,   F=0.986 /
&RAMP ID='FAN', T=77.4,   F=0.987 /
&RAMP ID='FAN', T=78.4,   F=0.987 /
&RAMP ID='FAN', T=79.4,   F=0.986 /
&RAMP ID='FAN', T=80.4,   F=0.985 /
&RAMP ID='FAN', T=81.4,   F=0.985 /
&RAMP ID='FAN', T=82.4,   F=0.985 /
&RAMP ID='FAN', T=83.4,   F=0.988 /
&RAMP ID='FAN', T=84.4,   F=0.983 /
&RAMP ID='FAN', T=85.4,   F=0.985 /
&RAMP ID='FAN', T=86.4,   F=0.987 /
&RAMP ID='FAN', T=87.4,   F=0.984 /
&RAMP ID='FAN', T=88.4,   F=0.986 /
&RAMP ID='FAN', T=89.4,   F=0.986 /
&RAMP ID='FAN', T=90.4,   F=0.986 /
&RAMP ID='FAN', T=91.4,   F=0.987 /
&RAMP ID='FAN', T=92.4,   F=0.984 /
&RAMP ID='FAN', T=93.4,   F=0.983 /
&RAMP ID='FAN', T=94.4,   F=0.984 /
&RAMP ID='FAN', T=95.4,   F=0.983 /
&RAMP ID='FAN', T=96.4,   F=0.984 /
&RAMP ID='FAN', T=97.4,   F=0.984 /
&RAMP ID='FAN', T=98.4,   F=0.985 /
&RAMP ID='FAN', T=99.4,   F=0.986 /
&RAMP ID='FAN', T=100.4,  F=0.985 /
&RAMP ID='FAN', T=101.4,  F=0.987 /
&RAMP ID='FAN', T=102.4,  F=0.986 /
&RAMP ID='FAN', T=103.4,  F=0.983 /
&RAMP ID='FAN', T=104.4,  F=0.985 /
&RAMP ID='FAN', T=105.4,  F=0.983 /
&RAMP ID='FAN', T=106.4,  F=0.983 /
&RAMP ID='FAN', T=107.4,  F=0.984 /
&RAMP ID='FAN', T=108.4,  F=0.984 /
&RAMP ID='FAN', T=109.4,  F=0.984 /
&RAMP ID='FAN', T=110.4,  F=0.981 /
&RAMP ID='FAN', T=111.4,  F=0.984 /
&RAMP ID='FAN', T=112.4,  F=0.986 /
&RAMP ID='FAN', T=113.4,  F=0.986 /
&RAMP ID='FAN', T=114.4,  F=0.988 /
&RAMP ID='FAN', T=115.4,  F=0.987 /
&RAMP ID='FAN', T=116.4,  F=0.984 /
&RAMP ID='FAN', T=117.4,  F=0.985 /
&RAMP ID='FAN', T=118.4,  F=0.984 /
&RAMP ID='FAN', T=119.4,  F=0.985 /
&RAMP ID='FAN', T=120.4,  F=0.985 /
&RAMP ID='FAN', T=121.4,  F=0.984 /
&RAMP ID='FAN', T=122.4,  F=0.985 /
&RAMP ID='FAN', T=123.4,  F=0.987 /
&RAMP ID='FAN', T=124.4,  F=0.987 /
&RAMP ID='FAN', T=125.4,  F=0.986 /
&RAMP ID='FAN', T=126.4,  F=0.986 /
&RAMP ID='FAN', T=127.4,  F=0.987 /
&RAMP ID='FAN', T=128.4,  F=0.984 /
&RAMP ID='FAN', T=129.4,  F=0.986 /
&RAMP ID='FAN', T=130.4,  F=0.982 /
&RAMP ID='FAN', T=131.4,  F=0.982 /
&RAMP ID='FAN', T=132.4,  F=0.986 /
&RAMP ID='FAN', T=133.4,  F=0.986 /
&RAMP ID='FAN', T=134.4,  F=0.985 /
&RAMP ID='FAN', T=135.4,  F=0.984 /
&RAMP ID='FAN', T=136.4,  F=0.986 /
&RAMP ID='FAN', T=137.4,  F=0.984 /
&RAMP ID='FAN', T=138.4,  F=0.990 /
&RAMP ID='FAN', T=139.4,  F=0.986 /
&RAMP ID='FAN', T=140.4,  F=0.989 /
&RAMP ID='FAN', T=141.4,  F=0.986 /
&RAMP ID='FAN', T=142.4,  F=0.984 /
&RAMP ID='FAN', T=143.4,  F=0.984 /
&RAMP ID='FAN', T=144.4,  F=0.987 /
&RAMP ID='FAN', T=145.4,  F=0.989 /
&RAMP ID='FAN', T=146.4,  F=0.989 /
&RAMP ID='FAN', T=147.4,  F=0.989 /
&RAMP ID='FAN', T=148.4,  F=0.990 /
&RAMP ID='FAN', T=149.4,  F=0.988 /
&RAMP ID='FAN', T=150.4,  F=0.988 /
&RAMP ID='FAN', T=151.4,  F=0.985 /
&RAMP ID='FAN', T=152.4,  F=0.985 /
&RAMP ID='FAN', T=153.4,  F=0.989 /
&RAMP ID='FAN', T=154.4,  F=0.988 /
&RAMP ID='FAN', T=155.4,  F=0.987 /
&RAMP ID='FAN', T=156.4,  F=0.986 /
&RAMP ID='FAN', T=157.4,  F=0.989 /
&RAMP ID='FAN', T=158.4,  F=0.988 /
&RAMP ID='FAN', T=159.4,  F=0.990 /
&RAMP ID='FAN', T=160.5,  F=0.989 /
&RAMP ID='FAN', T=161.5,  F=0.988 /
&RAMP ID='FAN', T=162.5,  F=0.988 /
&RAMP ID='FAN', T=163.5,  F=0.987 /
&RAMP ID='FAN', T=164.5,  F=0.985 /
&RAMP ID='FAN', T=165.5,  F=0.988 /
&RAMP ID='FAN', T=166.5,  F=0.988 /
&RAMP ID='FAN', T=167.5,  F=0.988 /
&RAMP ID='FAN', T=168.5,  F=0.988 /
&RAMP ID='FAN', T=169.5,  F=0.990 /
&RAMP ID='FAN', T=170.5,  F=0.987 /
&RAMP ID='FAN', T=171.5,  F=0.990 /
&RAMP ID='FAN', T=172.5,  F=0.992 /
&RAMP ID='FAN', T=173.5,  F=0.989 /
&RAMP ID='FAN', T=174.5,  F=0.989 /
&RAMP ID='FAN', T=175.5,  F=0.990 /
&RAMP ID='FAN', T=176.5,  F=0.989 /
&RAMP ID='FAN', T=177.5,  F=0.989 /
&RAMP ID='FAN', T=178.5,  F=0.987 /
&RAMP ID='FAN', T=179.5,  F=0.985 /
&RAMP ID='FAN', T=180.5,  F=0.986 /
&RAMP ID='FAN', T=181.5,  F=0.987 /
&RAMP ID='FAN', T=182.5,  F=0.987 /
&RAMP ID='FAN', T=183.5,  F=0.988 /
&RAMP ID='FAN', T=184.5,  F=0.985 /
&RAMP ID='FAN', T=185.5,  F=0.986 /
&RAMP ID='FAN', T=186.5,  F=0.986 /
&RAMP ID='FAN', T=187.5,  F=0.986 /
&RAMP ID='FAN', T=188.5,  F=0.986 /
&RAMP ID='FAN', T=189.5,  F=0.987 /
&RAMP ID='FAN', T=190.5,  F=0.985 /
&RAMP ID='FAN', T=191.5,  F=0.986 /
&RAMP ID='FAN', T=192.5,  F=0.984 /
&RAMP ID='FAN', T=193.5,  F=0.987 /
&RAMP ID='FAN', T=194.5,  F=0.986 /
&RAMP ID='FAN', T=195.5,  F=0.987 /
&RAMP ID='FAN', T=196.5,  F=0.988 /
&RAMP ID='FAN', T=197.5,  F=0.988 /
&RAMP ID='FAN', T=198.5,  F=0.987 /
&RAMP ID='FAN', T=199.5,  F=0.985 /
&RAMP ID='FAN', T=200.5,  F=0.988 /
&RAMP ID='FAN', T=201.5,  F=0.990 /
&RAMP ID='FAN', T=202.5,  F=0.987 /
&RAMP ID='FAN', T=203.5,  F=0.988 /
&RAMP ID='FAN', T=204.5,  F=0.985 /
&RAMP ID='FAN', T=205.5,  F=0.985 /
&RAMP ID='FAN', T=206.5,  F=0.986 /
&RAMP ID='FAN', T=207.5,  F=0.987 /
&RAMP ID='FAN', T=208.5,  F=0.985 /
&RAMP ID='FAN', T=209.5,  F=0.986 /
&RAMP ID='FAN', T=210.5,  F=0.985 /
&RAMP ID='FAN', T=211.5,  F=0.985 /
&RAMP ID='FAN', T=212.5,  F=0.984 /
&RAMP ID='FAN', T=213.5,  F=0.987 /
&RAMP ID='FAN', T=214.5,  F=0.988 /
&RAMP ID='FAN', T=215.5,  F=0.991 /
&RAMP ID='FAN', T=216.5,  F=0.987 /
&RAMP ID='FAN', T=217.5,  F=0.985 /
&RAMP ID='FAN', T=218.5,  F=0.986 /
&RAMP ID='FAN', T=219.5,  F=0.986 /
&RAMP ID='FAN', T=220.5,  F=0.986 /
&RAMP ID='FAN', T=221.5,  F=0.985 /
&RAMP ID='FAN', T=222.5,  F=0.984 /
&RAMP ID='FAN', T=223.5,  F=0.984 /
&RAMP ID='FAN', T=224.5,  F=0.983 /
&RAMP ID='FAN', T=225.5,  F=0.985 /
&RAMP ID='FAN', T=226.5,  F=0.983 /
&RAMP ID='FAN', T=227.5,  F=0.985 /
&RAMP ID='FAN', T=228.5,  F=0.985 /
&RAMP ID='FAN', T=229.5,  F=0.983 /
&RAMP ID='FAN', T=230.5,  F=0.984 /
&RAMP ID='FAN', T=231.5,  F=0.984 /
&RAMP ID='FAN', T=232.5,  F=0.981 /
&RAMP ID='FAN', T=233.5,  F=0.983 /
&RAMP ID='FAN', T=234.5,  F=0.984 /
&RAMP ID='FAN', T=235.5,  F=0.987 /
&RAMP ID='FAN', T=236.5,  F=0.985 /
&RAMP ID='FAN', T=237.5,  F=0.984 /
&RAMP ID='FAN', T=238.5,  F=0.981 /
&RAMP ID='FAN', T=239.5,  F=0.983 /
&RAMP ID='FAN', T=240.5,  F=0.984 /
&RAMP ID='FAN', T=241.5,  F=0.985 /
&RAMP ID='FAN', T=242.5,  F=0.984 /
&RAMP ID='FAN', T=243.5,  F=0.983 /
&RAMP ID='FAN', T=244.5,  F=0.981 /
&RAMP ID='FAN', T=245.5,  F=0.980 /
&RAMP ID='FAN', T=246.5,  F=0.980 /
&RAMP ID='FAN', T=247.5,  F=0.981 /
&RAMP ID='FAN', T=248.5,  F=0.979 /
&RAMP ID='FAN', T=249.5,  F=0.979 /
&RAMP ID='FAN', T=250.5,  F=0.980 /
&RAMP ID='FAN', T=251.5,  F=0.980 /
&RAMP ID='FAN', T=252.5,  F=0.979 /
&RAMP ID='FAN', T=253.5,  F=0.979 /
&RAMP ID='FAN', T=254.5,  F=0.981 /
&RAMP ID='FAN', T=255.5,  F=0.984 /
&RAMP ID='FAN', T=256.5,  F=0.984 /
&RAMP ID='FAN', T=257.5,  F=0.982 /
&RAMP ID='FAN', T=258.5,  F=0.979 /
&RAMP ID='FAN', T=259.5,  F=0.981 /
&RAMP ID='FAN', T=260.5,  F=0.982 /
&RAMP ID='FAN', T=261.5,  F=0.982 /
&RAMP ID='FAN', T=262.5,  F=0.981 /
&RAMP ID='FAN', T=263.5,  F=0.979 /
&RAMP ID='FAN', T=264.5,  F=0.978 /
&RAMP ID='FAN', T=265.5,  F=0.980 /
&RAMP ID='FAN', T=266.5,  F=0.981 /
&RAMP ID='FAN', T=267.5,  F=0.979 /
&RAMP ID='FAN', T=268.5,  F=0.980 /
&RAMP ID='FAN', T=269.5,  F=0.979 /
&RAMP ID='FAN', T=270.5,  F=0.979 /
&RAMP ID='FAN', T=271.5,  F=0.978 /
&RAMP ID='FAN', T=272.5,  F=0.980 /
&RAMP ID='FAN', T=273.5,  F=0.979 /
&RAMP ID='FAN', T=274.5,  F=0.978 /
&RAMP ID='FAN', T=275.5,  F=0.978 /
&RAMP ID='FAN', T=276.5,  F=0.976 /
&RAMP ID='FAN', T=277.5,  F=0.979 /
&RAMP ID='FAN', T=278.5,  F=0.980 /
&RAMP ID='FAN', T=279.5,  F=0.979 /
&RAMP ID='FAN', T=280.5,  F=0.979 /
&RAMP ID='FAN', T=281.5,  F=0.977 /
&RAMP ID='FAN', T=282.5,  F=0.977 /
&RAMP ID='FAN', T=283.5,  F=0.978 /
&RAMP ID='FAN', T=284.5,  F=0.977 /
&RAMP ID='FAN', T=285.5,  F=0.977 /
&RAMP ID='FAN', T=286.5,  F=0.977 /
&RAMP ID='FAN', T=287.5,  F=0.976 /
&RAMP ID='FAN', T=288.5,  F=0.975 /
&RAMP ID='FAN', T=289.5,  F=0.976 /
&RAMP ID='FAN', T=290.5,  F=0.975 /
&RAMP ID='FAN', T=291.5,  F=0.977 /
&RAMP ID='FAN', T=292.6,  F=0.977 /
&RAMP ID='FAN', T=293.6,  F=0.978 /
&RAMP ID='FAN', T=294.5,  F=0.978 /
&RAMP ID='FAN', T=295.5,  F=0.976 /
&RAMP ID='FAN', T=296.5,  F=0.977 /
&RAMP ID='FAN', T=297.5,  F=0.974 /
&RAMP ID='FAN', T=298.5,  F=0.973 /
&RAMP ID='FAN', T=299.6,  F=0.972 /
&RAMP ID='FAN', T=300.6,  F=0.973 /
&RAMP ID='FAN', T=301.6,  F=0.976 /
&RAMP ID='FAN', T=302.6,  F=0.974 /
&RAMP ID='FAN', T=303.6,  F=0.975 /
&RAMP ID='FAN', T=304.6,  F=0.972 /
&RAMP ID='FAN', T=305.6,  F=0.969 /
&RAMP ID='FAN', T=306.6,  F=0.969 /
&RAMP ID='FAN', T=307.6,  F=0.970 /
&RAMP ID='FAN', T=308.6,  F=0.971 /
&RAMP ID='FAN', T=309.6,  F=0.970 /
&RAMP ID='FAN', T=310.6,  F=0.968 /
&RAMP ID='FAN', T=311.6,  F=0.970 /
&RAMP ID='FAN', T=312.6,  F=0.968 /
&RAMP ID='FAN', T=313.6,  F=0.969 /
&RAMP ID='FAN', T=314.6,  F=0.971 /
&RAMP ID='FAN', T=315.6,  F=0.968 /
&RAMP ID='FAN', T=316.6,  F=0.969 /
&RAMP ID='FAN', T=317.6,  F=0.971 /
&RAMP ID='FAN', T=318.6,  F=0.971 /
&RAMP ID='FAN', T=319.6,  F=0.971 /
&RAMP ID='FAN', T=320.6,  F=0.972 /
&RAMP ID='FAN', T=321.6,  F=0.970 /
&RAMP ID='FAN', T=322.6,  F=0.968 /
&RAMP ID='FAN', T=323.6,  F=0.968 /
&RAMP ID='FAN', T=324.6,  F=0.970 /
&RAMP ID='FAN', T=325.6,  F=0.970 /
&RAMP ID='FAN', T=326.6,  F=0.971 /
&RAMP ID='FAN', T=327.6,  F=0.967 /
&RAMP ID='FAN', T=328.6,  F=0.967 /
&RAMP ID='FAN', T=329.6,  F=0.971 /
&RAMP ID='FAN', T=330.6,  F=0.969 /
&RAMP ID='FAN', T=331.6,  F=0.968 /
&RAMP ID='FAN', T=332.6,  F=0.969 /
&RAMP ID='FAN', T=333.6,  F=0.969 /
&RAMP ID='FAN', T=334.6,  F=0.969 /
&RAMP ID='FAN', T=335.6,  F=0.969 /
&RAMP ID='FAN', T=336.6,  F=0.968 /
&RAMP ID='FAN', T=337.6,  F=0.966 /
&RAMP ID='FAN', T=338.6,  F=0.968 /
&RAMP ID='FAN', T=339.6,  F=0.968 /
&RAMP ID='FAN', T=340.6,  F=0.966 /
&RAMP ID='FAN', T=341.6,  F=0.967 /
&RAMP ID='FAN', T=342.6,  F=0.968 /
&RAMP ID='FAN', T=343.6,  F=0.969 /
&RAMP ID='FAN', T=344.6,  F=0.969 /
&RAMP ID='FAN', T=345.6,  F=0.968 /
&RAMP ID='FAN', T=346.6,  F=0.967 /
&RAMP ID='FAN', T=347.6,  F=0.969 /
&RAMP ID='FAN', T=348.6,  F=0.967 /
&RAMP ID='FAN', T=349.6,  F=0.966 /
&RAMP ID='FAN', T=350.6,  F=0.966 /
&RAMP ID='FAN', T=351.6,  F=0.965 /
&RAMP ID='FAN', T=352.6,  F=0.965 /
&RAMP ID='FAN', T=353.6,  F=0.965 /
&RAMP ID='FAN', T=354.6,  F=0.966 /
&RAMP ID='FAN', T=355.6,  F=0.966 /
&RAMP ID='FAN', T=356.6,  F=0.964 /
&RAMP ID='FAN', T=357.6,  F=0.965 /
&RAMP ID='FAN', T=358.6,  F=0.966 /
&RAMP ID='FAN', T=359.6,  F=0.968 /
&RAMP ID='FAN', T=360.6,  F=0.965 /
&RAMP ID='FAN', T=361.6,  F=0.966 /
&RAMP ID='FAN', T=362.6,  F=0.966 /
&RAMP ID='FAN', T=363.6,  F=0.967 /
&RAMP ID='FAN', T=364.6,  F=0.968 /
&RAMP ID='FAN', T=365.6,  F=0.964 /
&RAMP ID='FAN', T=366.6,  F=0.965 /
&RAMP ID='FAN', T=367.6,  F=0.964 /
&RAMP ID='FAN', T=368.6,  F=0.964 /
&RAMP ID='FAN', T=369.6,  F=0.966 /
&RAMP ID='FAN', T=370.6,  F=0.965 /
&RAMP ID='FAN', T=371.6,  F=0.967 /
&RAMP ID='FAN', T=372.6,  F=0.966 /
&RAMP ID='FAN', T=373.6,  F=0.964 /
&RAMP ID='FAN', T=374.6,  F=0.967 /
&RAMP ID='FAN', T=375.6,  F=0.966 /
&RAMP ID='FAN', T=376.6,  F=0.966 /
&RAMP ID='FAN', T=377.6,  F=0.965 /
&RAMP ID='FAN', T=378.6,  F=0.966 /
&RAMP ID='FAN', T=379.6,  F=0.967 /
&RAMP ID='FAN', T=380.6,  F=0.968 /
&RAMP ID='FAN', T=381.6,  F=0.966 /
&RAMP ID='FAN', T=382.6,  F=0.964 /
&RAMP ID='FAN', T=383.6,  F=0.963 /
&RAMP ID='FAN', T=384.6,  F=0.962 /
&RAMP ID='FAN', T=385.6,  F=0.965 /
&RAMP ID='FAN', T=386.6,  F=0.965 /
&RAMP ID='FAN', T=387.6,  F=0.963 /
&RAMP ID='FAN', T=388.6,  F=0.962 /
&RAMP ID='FAN', T=389.6,  F=0.963 /
&RAMP ID='FAN', T=390.6,  F=0.963 /
&RAMP ID='FAN', T=391.6,  F=0.963 /
&RAMP ID='FAN', T=392.6,  F=0.965 /
&RAMP ID='FAN', T=393.6,  F=0.963 /
&RAMP ID='FAN', T=394.6,  F=0.966 /
&RAMP ID='FAN', T=395.6,  F=0.966 /
&RAMP ID='FAN', T=396.6,  F=0.967 /
&RAMP ID='FAN', T=397.6,  F=0.965 /
&RAMP ID='FAN', T=398.6,  F=0.964 /
&RAMP ID='FAN', T=399.6,  F=0.964 /
&RAMP ID='FAN', T=400.6,  F=0.963 /
&RAMP ID='FAN', T=401.6,  F=0.965 /
&RAMP ID='FAN', T=402.6,  F=0.963 /
&RAMP ID='FAN', T=403.6,  F=0.963 /
&RAMP ID='FAN', T=404.6,  F=0.963 /
&RAMP ID='FAN', T=405.6,  F=0.963 /
&RAMP ID='FAN', T=406.6,  F=0.963 /
&RAMP ID='FAN', T=407.6,  F=0.963 /
&RAMP ID='FAN', T=408.6,  F=0.961 /
&RAMP ID='FAN', T=409.6,  F=0.961 /
&RAMP ID='FAN', T=410.6,  F=0.959 /
&RAMP ID='FAN', T=411.6,  F=0.960 /
&RAMP ID='FAN', T=412.6,  F=0.959 /
&RAMP ID='FAN', T=413.6,  F=0.959 /
&RAMP ID='FAN', T=414.6,  F=0.959 /
&RAMP ID='FAN', T=415.6,  F=0.958 /
&RAMP ID='FAN', T=416.6,  F=0.959 /
&RAMP ID='FAN', T=417.6,  F=0.959 /
&RAMP ID='FAN', T=418.6,  F=0.958 /
&RAMP ID='FAN', T=419.6,  F=0.961 /
&RAMP ID='FAN', T=420.6,  F=0.960 /
&RAMP ID='FAN', T=421.6,  F=0.961 /
&RAMP ID='FAN', T=422.6,  F=0.959 /
&RAMP ID='FAN', T=423.6,  F=0.958 /
&RAMP ID='FAN', T=424.6,  F=0.959 /
&RAMP ID='FAN', T=425.6,  F=0.959 /
&RAMP ID='FAN', T=426.6,  F=0.959 /
&RAMP ID='FAN', T=427.6,  F=0.956 /
&RAMP ID='FAN', T=428.6,  F=0.958 /
&RAMP ID='FAN', T=429.6,  F=0.953 /
&RAMP ID='FAN', T=430.6,  F=0.955 /
&RAMP ID='FAN', T=431.6,  F=0.955 /
&RAMP ID='FAN', T=432.6,  F=0.956 /
&RAMP ID='FAN', T=433.6,  F=0.957 /
&RAMP ID='FAN', T=434.6,  F=0.958 /
&RAMP ID='FAN', T=435.6,  F=0.958 /
&RAMP ID='FAN', T=436.6,  F=0.957 /
&RAMP ID='FAN', T=437.6,  F=0.957 /
&RAMP ID='FAN', T=438.6,  F=0.960 /
&RAMP ID='FAN', T=439.6,  F=0.959 /
&RAMP ID='FAN', T=440.6,  F=0.959 /
&RAMP ID='FAN', T=441.6,  F=0.959 /
&RAMP ID='FAN', T=442.6,  F=0.959 /
&RAMP ID='FAN', T=443.6,  F=0.959 /
&RAMP ID='FAN', T=444.6,  F=0.959 /
&RAMP ID='FAN', T=445.7,  F=0.959 /
&RAMP ID='FAN', T=446.7,  F=0.959 /
&RAMP ID='FAN', T=447.7,  F=0.956 /
&RAMP ID='FAN', T=448.7,  F=0.958 /
&RAMP ID='FAN', T=449.7,  F=0.956 /
&RAMP ID='FAN', T=450.6,  F=0.958 /
&RAMP ID='FAN', T=451.6,  F=0.959 /
&RAMP ID='FAN', T=452.7,  F=0.958 /
&RAMP ID='FAN', T=453.7,  F=0.959 /
&RAMP ID='FAN', T=454.7,  F=0.958 /
&RAMP ID='FAN', T=455.7,  F=0.959 /
&RAMP ID='FAN', T=456.7,  F=0.960 /
&RAMP ID='FAN', T=457.7,  F=0.957 /
&RAMP ID='FAN', T=458.7,  F=0.959 /
&RAMP ID='FAN', T=459.7,  F=0.957 /
&RAMP ID='FAN', T=460.7,  F=0.957 /
&RAMP ID='FAN', T=461.7,  F=0.957 /
&RAMP ID='FAN', T=462.7,  F=0.956 /
&RAMP ID='FAN', T=463.7,  F=0.956 /
&RAMP ID='FAN', T=464.7,  F=0.957 /
&RAMP ID='FAN', T=465.7,  F=0.954 /
&RAMP ID='FAN', T=466.7,  F=0.957 /
&RAMP ID='FAN', T=467.7,  F=0.954 /
&RAMP ID='FAN', T=468.7,  F=0.955 /
&RAMP ID='FAN', T=469.7,  F=0.956 /
&RAMP ID='FAN', T=470.7,  F=0.954 /
&RAMP ID='FAN', T=471.7,  F=0.956 /
&RAMP ID='FAN', T=472.7,  F=0.955 /
&RAMP ID='FAN', T=473.7,  F=0.956 /
&RAMP ID='FAN', T=474.7,  F=0.954 /
&RAMP ID='FAN', T=475.7,  F=0.956 /
&RAMP ID='FAN', T=476.7,  F=0.956 /
&RAMP ID='FAN', T=477.7,  F=0.959 /
&RAMP ID='FAN', T=478.7,  F=0.957 /
&RAMP ID='FAN', T=479.7,  F=0.955 /
&RAMP ID='FAN', T=480.7,  F=0.955 /
&RAMP ID='FAN', T=481.7,  F=0.957 /
&RAMP ID='FAN', T=482.7,  F=0.958 /
&RAMP ID='FAN', T=483.7,  F=0.959 /
&RAMP ID='FAN', T=484.7,  F=0.956 /
&RAMP ID='FAN', T=485.7,  F=0.957 /
&RAMP ID='FAN', T=486.7,  F=0.956 /
&RAMP ID='FAN', T=487.7,  F=0.957 /
&RAMP ID='FAN', T=488.7,  F=0.960 /
&RAMP ID='FAN', T=489.7,  F=0.957 /
&RAMP ID='FAN', T=490.7,  F=0.956 /
&RAMP ID='FAN', T=491.7,  F=0.957 /
&RAMP ID='FAN', T=492.7,  F=0.958 /
&RAMP ID='FAN', T=493.7,  F=0.957 /
&RAMP ID='FAN', T=494.7,  F=0.956 /
&RAMP ID='FAN', T=495.7,  F=0.953 /
&RAMP ID='FAN', T=496.7,  F=0.954 /
&RAMP ID='FAN', T=497.7,  F=0.957 /
&RAMP ID='FAN', T=498.7,  F=0.955 /
&RAMP ID='FAN', T=499.7,  F=0.956 /
&RAMP ID='FAN', T=500.7,  F=0.955 /
&RAMP ID='FAN', T=501.7,  F=0.953 /
&RAMP ID='FAN', T=502.7,  F=0.955 /
&RAMP ID='FAN', T=503.7,  F=0.955 /
&RAMP ID='FAN', T=504.7,  F=0.957 /
&RAMP ID='FAN', T=505.7,  F=0.953 /
&RAMP ID='FAN', T=506.7,  F=0.956 /
&RAMP ID='FAN', T=507.7,  F=0.957 /
&RAMP ID='FAN', T=508.7,  F=0.959 /
&RAMP ID='FAN', T=509.7,  F=0.960 /
&RAMP ID='FAN', T=510.7,  F=0.960 /
&RAMP ID='FAN', T=511.7,  F=0.960 /
&RAMP ID='FAN', T=512.7,  F=0.960 /
&RAMP ID='FAN', T=513.7,  F=0.957 /
&RAMP ID='FAN', T=514.7,  F=0.959 /
&RAMP ID='FAN', T=515.7,  F=0.961 /
&RAMP ID='FAN', T=516.7,  F=0.961 /
&RAMP ID='FAN', T=517.7,  F=0.959 /
&RAMP ID='FAN', T=518.7,  F=0.959 /
&RAMP ID='FAN', T=519.7,  F=0.955 /
&RAMP ID='FAN', T=520.7,  F=0.953 /
&RAMP ID='FAN', T=521.7,  F=0.953 /
&RAMP ID='FAN', T=522.7,  F=0.955 /
&RAMP ID='FAN', T=523.7,  F=0.956 /
&RAMP ID='FAN', T=524.7,  F=0.959 /
&RAMP ID='FAN', T=525.7,  F=0.959 /
&RAMP ID='FAN', T=526.7,  F=0.957 /
&RAMP ID='FAN', T=527.7,  F=0.957 /
&RAMP ID='FAN', T=528.7,  F=0.955 /
&RAMP ID='FAN', T=529.7,  F=0.955 /
&RAMP ID='FAN', T=530.7,  F=0.954 /
&RAMP ID='FAN', T=531.7,  F=0.956 /
&RAMP ID='FAN', T=532.7,  F=0.956 /
&RAMP ID='FAN', T=533.7,  F=0.953 /
&RAMP ID='FAN', T=534.7,  F=0.953 /
&RAMP ID='FAN', T=535.7,  F=0.957 /
&RAMP ID='FAN', T=536.7,  F=0.956 /
&RAMP ID='FAN', T=537.7,  F=0.954 /
&RAMP ID='FAN', T=538.7,  F=0.955 /
&RAMP ID='FAN', T=539.7,  F=0.954 /
&RAMP ID='FAN', T=540.7,  F=0.954 /
&RAMP ID='FAN', T=541.7,  F=0.952 /
&RAMP ID='FAN', T=542.7,  F=0.953 /
&RAMP ID='FAN', T=543.7,  F=0.951 /
&RAMP ID='FAN', T=544.7,  F=0.957 /
&RAMP ID='FAN', T=545.7,  F=0.953 /
&RAMP ID='FAN', T=546.7,  F=0.954 /
&RAMP ID='FAN', T=547.7,  F=0.952 /
&RAMP ID='FAN', T=548.7,  F=0.950 /
&RAMP ID='FAN', T=549.7,  F=0.957 /
&RAMP ID='FAN', T=550.7,  F=0.961 /
&RAMP ID='FAN', T=551.7,  F=0.958 /
&RAMP ID='FAN', T=552.7,  F=0.960 /
&RAMP ID='FAN', T=553.7,  F=0.964 /
&RAMP ID='FAN', T=554.7,  F=0.958 /
&RAMP ID='FAN', T=555.7,  F=0.960 /
&RAMP ID='FAN', T=556.7,  F=0.959 /
&RAMP ID='FAN', T=557.7,  F=0.960 /
&RAMP ID='FAN', T=558.7,  F=0.957 /
&RAMP ID='FAN', T=559.7,  F=0.957 /
&RAMP ID='FAN', T=560.7,  F=0.956 /
&RAMP ID='FAN', T=561.7,  F=0.958 /
&RAMP ID='FAN', T=562.7,  F=0.960 /
&RAMP ID='FAN', T=563.7,  F=0.952 /
&RAMP ID='FAN', T=564.7,  F=0.952 /
&RAMP ID='FAN', T=565.7,  F=0.957 /
&RAMP ID='FAN', T=566.7,  F=0.954 /
&RAMP ID='FAN', T=567.7,  F=0.958 /
&RAMP ID='FAN', T=568.7,  F=0.956 /
&RAMP ID='FAN', T=569.7,  F=0.959 /
&RAMP ID='FAN', T=570.8,  F=0.956 /
&RAMP ID='FAN', T=571.8,  F=0.957 /
&RAMP ID='FAN', T=572.8,  F=0.959 /
&RAMP ID='FAN', T=573.7,  F=0.959 /
&RAMP ID='FAN', T=574.7,  F=0.956 /
&RAMP ID='FAN', T=575.7,  F=0.956 /
&RAMP ID='FAN', T=576.7,  F=0.954 /
&RAMP ID='FAN', T=577.8,  F=0.955 /
&RAMP ID='FAN', T=578.8,  F=0.954 /
&RAMP ID='FAN', T=579.8,  F=0.953 /
&RAMP ID='FAN', T=580.8,  F=0.953 /
&RAMP ID='FAN', T=581.8,  F=0.956 /
&RAMP ID='FAN', T=582.8,  F=0.955 /
&RAMP ID='FAN', T=583.8,  F=0.952 /
&RAMP ID='FAN', T=584.8,  F=0.952 /
&RAMP ID='FAN', T=585.8,  F=0.953 /
&RAMP ID='FAN', T=586.8,  F=0.956 /
&RAMP ID='FAN', T=587.8,  F=0.955 /
&RAMP ID='FAN', T=588.8,  F=0.955 /
&RAMP ID='FAN', T=589.8,  F=0.956 /
&RAMP ID='FAN', T=590.8,  F=0.953 /
&RAMP ID='FAN', T=591.8,  F=0.952 /
&RAMP ID='FAN', T=592.8,  F=0.953 /
&RAMP ID='FAN', T=593.8,  F=0.955 /
&RAMP ID='FAN', T=594.8,  F=0.951 /
&RAMP ID='FAN', T=595.8,  F=0.952 /
&RAMP ID='FAN', T=596.8,  F=0.952 /
&RAMP ID='FAN', T=597.8,  F=0.953 /
&RAMP ID='FAN', T=598.8,  F=0.953 /
&RAMP ID='FAN', T=599.8,  F=0.952 /
&RAMP ID='FAN', T=600.8,  F=0.955 /
&RAMP ID='FAN', T=601.8,  F=0.956 /
&RAMP ID='FAN', T=602.8,  F=0.955 /
&RAMP ID='FAN', T=603.8,  F=0.955 /
&RAMP ID='FAN', T=604.8,  F=0.952 /
&RAMP ID='FAN', T=605.8,  F=0.953 /
&RAMP ID='FAN', T=606.8,  F=0.954 /
&RAMP ID='FAN', T=607.8,  F=0.953 /
&RAMP ID='FAN', T=608.8,  F=0.952 /
&RAMP ID='FAN', T=609.8,  F=0.953 /
&RAMP ID='FAN', T=610.8,  F=0.953 /
&RAMP ID='FAN', T=611.8,  F=0.955 /
&RAMP ID='FAN', T=612.8,  F=0.957 /
&RAMP ID='FAN', T=613.8,  F=0.956 /
&RAMP ID='FAN', T=614.8,  F=0.957 /
&RAMP ID='FAN', T=615.8,  F=0.956 /
&RAMP ID='FAN', T=616.8,  F=0.954 /
&RAMP ID='FAN', T=617.8,  F=0.957 /
&RAMP ID='FAN', T=618.8,  F=0.957 /
&RAMP ID='FAN', T=619.8,  F=0.956 /
&RAMP ID='FAN', T=620.8,  F=0.954 /
&RAMP ID='FAN', T=621.8,  F=0.957 /
&RAMP ID='FAN', T=622.8,  F=0.956 /
&RAMP ID='FAN', T=623.8,  F=0.955 /
&RAMP ID='FAN', T=624.8,  F=0.954 /
&RAMP ID='FAN', T=625.8,  F=0.957 /
&RAMP ID='FAN', T=626.8,  F=0.954 /
&RAMP ID='FAN', T=627.8,  F=0.953 /
&RAMP ID='FAN', T=628.8,  F=0.954 /
&RAMP ID='FAN', T=629.8,  F=0.952 /
&RAMP ID='FAN', T=630.8,  F=0.954 /
&RAMP ID='FAN', T=631.8,  F=0.953 /
&RAMP ID='FAN', T=632.8,  F=0.952 /
&RAMP ID='FAN', T=633.8,  F=0.953 /
&RAMP ID='FAN', T=634.8,  F=0.952 /
&RAMP ID='FAN', T=635.8,  F=0.952 /
&RAMP ID='FAN', T=636.8,  F=0.952 /
&RAMP ID='FAN', T=637.8,  F=0.952 /
&RAMP ID='FAN', T=638.8,  F=0.952 /
&RAMP ID='FAN', T=639.8,  F=0.953 /
&RAMP ID='FAN', T=640.8,  F=0.952 /
&RAMP ID='FAN', T=641.8,  F=0.953 /
&RAMP ID='FAN', T=642.8,  F=0.952 /
&RAMP ID='FAN', T=643.8,  F=0.952 /
&RAMP ID='FAN', T=644.8,  F=0.952 /
&RAMP ID='FAN', T=645.8,  F=0.951 /
&RAMP ID='FAN', T=646.8,  F=0.952 /
&RAMP ID='FAN', T=647.8,  F=0.951 /
&RAMP ID='FAN', T=648.8,  F=0.951 /
&RAMP ID='FAN', T=649.8,  F=0.951 /
&RAMP ID='FAN', T=650.8,  F=0.953 /
&RAMP ID='FAN', T=651.8,  F=0.952 /
&RAMP ID='FAN', T=652.8,  F=0.952 /
&RAMP ID='FAN', T=653.8,  F=0.950 /
&RAMP ID='FAN', T=654.8,  F=0.952 /
&RAMP ID='FAN', T=655.8,  F=0.951 /
&RAMP ID='FAN', T=656.8,  F=0.952 /
&RAMP ID='FAN', T=657.8,  F=0.953 /
&RAMP ID='FAN', T=658.8,  F=0.952 /
&RAMP ID='FAN', T=659.8,  F=0.954 /
&RAMP ID='FAN', T=660.8,  F=0.952 /
&RAMP ID='FAN', T=661.8,  F=0.953 /
&RAMP ID='FAN', T=662.8,  F=0.952 /
&RAMP ID='FAN', T=663.8,  F=0.953 /
&RAMP ID='FAN', T=664.8,  F=0.952 /
&RAMP ID='FAN', T=665.8,  F=0.953 /
&RAMP ID='FAN', T=666.8,  F=0.956 /
&RAMP ID='FAN', T=667.8,  F=0.955 /
&RAMP ID='FAN', T=668.8,  F=0.952 /
&RAMP ID='FAN', T=669.8,  F=0.956 /
&RAMP ID='FAN', T=670.8,  F=0.956 /
&RAMP ID='FAN', T=671.8,  F=0.955 /
&RAMP ID='FAN', T=672.8,  F=0.952 /
&RAMP ID='FAN', T=673.8,  F=0.952 /
&RAMP ID='FAN', T=674.8,  F=0.954 /
&RAMP ID='FAN', T=675.8,  F=0.957 /
&RAMP ID='FAN', T=676.8,  F=0.953 /
&RAMP ID='FAN', T=677.8,  F=0.954 /
&RAMP ID='FAN', T=678.8,  F=0.954 /
&RAMP ID='FAN', T=679.8,  F=0.949 /
&RAMP ID='FAN', T=680.8,  F=0.951 /
&RAMP ID='FAN', T=681.8,  F=0.950 /
&RAMP ID='FAN', T=682.8,  F=0.947 /
&RAMP ID='FAN', T=683.8,  F=0.949 /
&RAMP ID='FAN', T=684.8,  F=0.950 /
&RAMP ID='FAN', T=685.8,  F=0.948 /
&RAMP ID='FAN', T=686.8,  F=0.951 /
&RAMP ID='FAN', T=687.8,  F=0.950 /
&RAMP ID='FAN', T=688.8,  F=0.951 /
&RAMP ID='FAN', T=689.8,  F=0.954 /
&RAMP ID='FAN', T=690.8,  F=0.953 /
&RAMP ID='FAN', T=691.8,  F=0.954 /
&RAMP ID='FAN', T=692.8,  F=0.952 /
&RAMP ID='FAN', T=693.8,  F=0.953 /
&RAMP ID='FAN', T=694.8,  F=0.951 /
&RAMP ID='FAN', T=695.8,  F=0.952 /
&RAMP ID='FAN', T=696.8,  F=0.950 /
&RAMP ID='FAN', T=697.8,  F=0.950 /
&RAMP ID='FAN', T=698.8,  F=0.951 /
&RAMP ID='FAN', T=699.8,  F=0.952 /
&RAMP ID='FAN', T=700.8,  F=0.951 /
&RAMP ID='FAN', T=701.8,  F=0.950 /
&RAMP ID='FAN', T=702.8,  F=0.949 /
&RAMP ID='FAN', T=703.8,  F=0.950 /
&RAMP ID='FAN', T=704.8,  F=0.950 /
&RAMP ID='FAN', T=705.8,  F=0.950 /
&RAMP ID='FAN', T=706.8,  F=0.952 /
&RAMP ID='FAN', T=707.8,  F=0.953 /
&RAMP ID='FAN', T=708.8,  F=0.955 /
&RAMP ID='FAN', T=709.9,  F=0.952 /
&RAMP ID='FAN', T=710.9,  F=0.950 /
&RAMP ID='FAN', T=711.8,  F=0.951 /
&RAMP ID='FAN', T=712.8,  F=0.950 /
&RAMP ID='FAN', T=713.8,  F=0.948 /
&RAMP ID='FAN', T=714.8,  F=0.950 /
&RAMP ID='FAN', T=715.8,  F=0.950 /
&RAMP ID='FAN', T=716.9,  F=0.952 /
&RAMP ID='FAN', T=717.9,  F=0.952 /
&RAMP ID='FAN', T=718.9,  F=0.949 /
&RAMP ID='FAN', T=719.9,  F=0.950 /
&RAMP ID='FAN', T=720.9,  F=0.947 /
&RAMP ID='FAN', T=721.8,  F=0.948 /
&RAMP ID='FAN', T=722.9,  F=0.949 /
&RAMP ID='FAN', T=723.9,  F=0.949 /
&RAMP ID='FAN', T=724.9,  F=0.949 /
&RAMP ID='FAN', T=725.9,  F=0.949 /
&RAMP ID='FAN', T=726.9,  F=0.947 /
&RAMP ID='FAN', T=727.9,  F=0.948 /
&RAMP ID='FAN', T=728.9,  F=0.948 /
&RAMP ID='FAN', T=729.9,  F=0.949 /
&RAMP ID='FAN', T=730.9,  F=0.949 /
&RAMP ID='FAN', T=731.9,  F=0.949 /
&RAMP ID='FAN', T=732.9,  F=0.949 /
&RAMP ID='FAN', T=733.9,  F=0.950 /
&RAMP ID='FAN', T=734.9,  F=0.948 /
&RAMP ID='FAN', T=735.9,  F=0.947 /
&RAMP ID='FAN', T=736.9,  F=0.949 /
&RAMP ID='FAN', T=737.9,  F=0.950 /
&RAMP ID='FAN', T=738.9,  F=0.950 /
&RAMP ID='FAN', T=739.9,  F=0.948 /
&RAMP ID='FAN', T=740.9,  F=0.950 /
&RAMP ID='FAN', T=741.9,  F=0.949 /
&RAMP ID='FAN', T=742.9,  F=0.950 /
&RAMP ID='FAN', T=743.9,  F=0.950 /
&RAMP ID='FAN', T=744.9,  F=0.951 /
&RAMP ID='FAN', T=745.9,  F=0.948 /
&RAMP ID='FAN', T=746.9,  F=0.948 /
&RAMP ID='FAN', T=747.9,  F=0.947 /
&RAMP ID='FAN', T=748.9,  F=0.949 /
&RAMP ID='FAN', T=749.9,  F=0.949 /
&RAMP ID='FAN', T=750.9,  F=0.948 /
&RAMP ID='FAN', T=751.9,  F=0.948 /
&RAMP ID='FAN', T=752.9,  F=0.946 /
&RAMP ID='FAN', T=753.9,  F=0.944 /
&RAMP ID='FAN', T=754.9,  F=0.948 /
&RAMP ID='FAN', T=755.9,  F=0.947 /
&RAMP ID='FAN', T=756.9,  F=0.947 /
&RAMP ID='FAN', T=757.9,  F=0.947 /
&RAMP ID='FAN', T=758.9,  F=0.948 /
&RAMP ID='FAN', T=759.9,  F=0.947 /
&RAMP ID='FAN', T=760.9,  F=0.945 /
&RAMP ID='FAN', T=761.9,  F=0.949 /
&RAMP ID='FAN', T=762.9,  F=0.948 /
&RAMP ID='FAN', T=763.9,  F=0.948 /
&RAMP ID='FAN', T=764.9,  F=0.949 /
&RAMP ID='FAN', T=765.9,  F=0.954 /
&RAMP ID='FAN', T=766.9,  F=0.952 /
&RAMP ID='FAN', T=767.9,  F=0.948 /
&RAMP ID='FAN', T=768.9,  F=0.948 /
&RAMP ID='FAN', T=769.9,  F=0.948 /
&RAMP ID='FAN', T=770.9,  F=0.947 /
&RAMP ID='FAN', T=771.9,  F=0.948 /
&RAMP ID='FAN', T=772.9,  F=0.947 /
&RAMP ID='FAN', T=773.9,  F=0.950 /
&RAMP ID='FAN', T=774.9,  F=0.948 /
&RAMP ID='FAN', T=775.9,  F=0.948 /
&RAMP ID='FAN', T=776.9,  F=0.949 /
&RAMP ID='FAN', T=777.9,  F=0.948 /
&RAMP ID='FAN', T=778.9,  F=0.949 /
&RAMP ID='FAN', T=779.9,  F=0.951 /
&RAMP ID='FAN', T=780.9,  F=0.949 /
&RAMP ID='FAN', T=781.9,  F=0.949 /
&RAMP ID='FAN', T=782.9,  F=0.947 /
&RAMP ID='FAN', T=783.9,  F=0.952 /
&RAMP ID='FAN', T=784.9,  F=0.949 /
&RAMP ID='FAN', T=785.9,  F=0.948 /
&RAMP ID='FAN', T=786.9,  F=0.950 /
&RAMP ID='FAN', T=787.9,  F=0.949 /
&RAMP ID='FAN', T=788.9,  F=0.950 /
&RAMP ID='FAN', T=789.9,  F=0.951 /
&RAMP ID='FAN', T=790.9,  F=0.949 /
&RAMP ID='FAN', T=791.9,  F=0.949 /
&RAMP ID='FAN', T=792.9,  F=0.948 /
&RAMP ID='FAN', T=793.9,  F=0.948 /
&RAMP ID='FAN', T=794.9,  F=0.951 /
&RAMP ID='FAN', T=795.9,  F=0.950 /
&RAMP ID='FAN', T=796.9,  F=0.949 /
&RAMP ID='FAN', T=797.9,  F=0.950 /
&RAMP ID='FAN', T=798.9,  F=0.949 /
&RAMP ID='FAN', T=799.9,  F=0.951 /
&RAMP ID='FAN', T=800.9,  F=0.950 /
&RAMP ID='FAN', T=801.9,  F=0.952 /
&RAMP ID='FAN', T=802.9,  F=0.949 /
&RAMP ID='FAN', T=803.9,  F=0.949 /
&RAMP ID='FAN', T=804.9,  F=0.949 /
&RAMP ID='FAN', T=805.9,  F=0.948 /
&RAMP ID='FAN', T=806.9,  F=0.948 /
&RAMP ID='FAN', T=807.9,  F=0.951 /
&RAMP ID='FAN', T=808.9,  F=0.948 /
&RAMP ID='FAN', T=809.9,  F=0.945 /
&RAMP ID='FAN', T=810.9,  F=0.945 /
&RAMP ID='FAN', T=811.9,  F=0.946 /
&RAMP ID='FAN', T=812.9,  F=0.947 /
&RAMP ID='FAN', T=813.9,  F=0.946 /
&RAMP ID='FAN', T=814.9,  F=0.948 /
&RAMP ID='FAN', T=815.9,  F=0.949 /
&RAMP ID='FAN', T=816.9,  F=0.949 /
&RAMP ID='FAN', T=817.9,  F=0.949 /
&RAMP ID='FAN', T=818.9,  F=0.949 /
&RAMP ID='FAN', T=819.9,  F=0.947 /
&RAMP ID='FAN', T=820.9,  F=0.947 /
&RAMP ID='FAN', T=821.9,  F=0.949 /
&RAMP ID='FAN', T=822.9,  F=0.948 /
&RAMP ID='FAN', T=823.9,  F=0.946 /
&RAMP ID='FAN', T=824.9,  F=0.944 /
&RAMP ID='FAN', T=825.9,  F=0.948 /
&RAMP ID='FAN', T=826.9,  F=0.947 /
&RAMP ID='FAN', T=827.9,  F=0.946 /
&RAMP ID='FAN', T=828.9,  F=0.946 /
&RAMP ID='FAN', T=829.9,  F=0.946 /
&RAMP ID='FAN', T=830.9,  F=0.947 /
&RAMP ID='FAN', T=831.9,  F=0.948 /
&RAMP ID='FAN', T=832.9,  F=0.947 /
&RAMP ID='FAN', T=833.9,  F=0.947 /
&RAMP ID='FAN', T=834.9,  F=0.949 /
&RAMP ID='FAN', T=835.9,  F=0.949 /
&RAMP ID='FAN', T=836.9,  F=0.948 /
&RAMP ID='FAN', T=837.9,  F=0.948 /
&RAMP ID='FAN', T=838.9,  F=0.947 /
&RAMP ID='FAN', T=839.9,  F=0.948 /
&RAMP ID='FAN', T=840.9,  F=0.949 /
&RAMP ID='FAN', T=841.9,  F=0.948 /
&RAMP ID='FAN', T=842.9,  F=0.948 /
&RAMP ID='FAN', T=843.9,  F=0.948 /
&RAMP ID='FAN', T=844.9,  F=0.948 /
&RAMP ID='FAN', T=845.9,  F=0.947 /
&RAMP ID='FAN', T=846.9,  F=0.948 /
&RAMP ID='FAN', T=847.9,  F=0.949 /
&RAMP ID='FAN', T=849.0,  F=0.948 /
&RAMP ID='FAN', T=850.0,  F=0.948 /
&RAMP ID='FAN', T=850.9,  F=0.947 /
&RAMP ID='FAN', T=852.0,  F=0.948 /
&RAMP ID='FAN', T=852.9,  F=0.947 /
&RAMP ID='FAN', T=853.9,  F=0.947 /
&RAMP ID='FAN', T=854.9,  F=0.949 /
&RAMP ID='FAN', T=856.0,  F=0.948 /
&RAMP ID='FAN', T=857.0,  F=0.948 /
&RAMP ID='FAN', T=858.0,  F=0.948 /
&RAMP ID='FAN', T=859.0,  F=0.947 /
&RAMP ID='FAN', T=860.0,  F=0.950 /
&RAMP ID='FAN', T=861.0,  F=0.949 /
&RAMP ID='FAN', T=862.0,  F=0.948 /
&RAMP ID='FAN', T=863.0,  F=0.950 /
&RAMP ID='FAN', T=864.0,  F=0.950 /
&RAMP ID='FAN', T=865.0,  F=0.947 /
&RAMP ID='FAN', T=866.0,  F=0.947 /
&RAMP ID='FAN', T=867.0,  F=0.947 /
&RAMP ID='FAN', T=868.0,  F=0.947 /
&RAMP ID='FAN', T=869.0,  F=0.949 /
&RAMP ID='FAN', T=870.0,  F=0.949 /
&RAMP ID='FAN', T=871.0,  F=0.951 /
&RAMP ID='FAN', T=872.0,  F=0.949 /
&RAMP ID='FAN', T=873.0,  F=0.948 /
&RAMP ID='FAN', T=874.0,  F=0.949 /
&RAMP ID='FAN', T=875.0,  F=0.950 /
&RAMP ID='FAN', T=876.0,  F=0.950 /
&RAMP ID='FAN', T=877.0,  F=0.950 /
&RAMP ID='FAN', T=878.0,  F=0.953 /
&RAMP ID='FAN', T=879.0,  F=0.952 /
&RAMP ID='FAN', T=880.0,  F=0.949 /
&RAMP ID='FAN', T=881.0,  F=0.948 /
&RAMP ID='FAN', T=882.0,  F=0.952 /
&RAMP ID='FAN', T=883.0,  F=0.952 /
&RAMP ID='FAN', T=884.0,  F=0.949 /
&RAMP ID='FAN', T=885.0,  F=0.949 /
&RAMP ID='FAN', T=886.0,  F=0.949 /
&RAMP ID='FAN', T=887.0,  F=0.948 /
&RAMP ID='FAN', T=888.0,  F=0.949 /
&RAMP ID='FAN', T=889.0,  F=0.945 /
&RAMP ID='FAN', T=890.0,  F=0.947 /
&RAMP ID='FAN', T=891.0,  F=0.948 /
&RAMP ID='FAN', T=892.0,  F=0.948 /
&RAMP ID='FAN', T=893.0,  F=0.947 /
&RAMP ID='FAN', T=894.0,  F=0.945 /
&RAMP ID='FAN', T=895.0,  F=0.947 /
&RAMP ID='FAN', T=896.0,  F=0.948 /
&RAMP ID='FAN', T=897.0,  F=0.947 /
&RAMP ID='FAN', T=898.0,  F=0.947 /
&RAMP ID='FAN', T=899.0,  F=0.947 /
&RAMP ID='FAN', T=900.0,  F=0.948 /
&RAMP ID='FAN', T=901.0,  F=0.946 /
&RAMP ID='FAN', T=902.0,  F=0.945 /
&RAMP ID='FAN', T=903.0,  F=0.948 /
&RAMP ID='FAN', T=904.0,  F=0.947 /
&RAMP ID='FAN', T=905.0,  F=0.943 /
&RAMP ID='FAN', T=906.0,  F=0.947 /
&RAMP ID='FAN', T=907.0,  F=0.947 /
&RAMP ID='FAN', T=908.0,  F=0.947 /
&RAMP ID='FAN', T=909.0,  F=0.945 /
&RAMP ID='FAN', T=910.0,  F=0.947 /
&RAMP ID='FAN', T=911.0,  F=0.946 /
&RAMP ID='FAN', T=912.0,  F=0.947 /
&RAMP ID='FAN', T=913.0,  F=0.947 /
&RAMP ID='FAN', T=914.0,  F=0.946 /
&RAMP ID='FAN', T=915.0,  F=0.948 /
&RAMP ID='FAN', T=916.0,  F=0.945 /
&RAMP ID='FAN', T=917.0,  F=0.945 /
&RAMP ID='FAN', T=918.0,  F=0.948 /
&RAMP ID='FAN', T=919.0,  F=0.947 /
&RAMP ID='FAN', T=920.0,  F=0.946 /
&RAMP ID='FAN', T=921.0,  F=0.951 /
&RAMP ID='FAN', T=922.0,  F=0.949 /
&RAMP ID='FAN', T=923.0,  F=0.944 /
&RAMP ID='FAN', T=924.0,  F=0.946 /
&RAMP ID='FAN', T=925.0,  F=0.948 /
&RAMP ID='FAN', T=926.0,  F=0.946 /
&RAMP ID='FAN', T=927.0,  F=0.950 /
&RAMP ID='FAN', T=928.0,  F=0.947 /
&RAMP ID='FAN', T=929.0,  F=0.950 /
&RAMP ID='FAN', T=930.0,  F=0.951 /
&RAMP ID='FAN', T=931.0,  F=0.949 /
&RAMP ID='FAN', T=932.0,  F=0.950 /
&RAMP ID='FAN', T=933.0,  F=0.950 /
&RAMP ID='FAN', T=934.0,  F=0.950 /
&RAMP ID='FAN', T=935.0,  F=0.951 /
&RAMP ID='FAN', T=936.0,  F=0.952 /
&RAMP ID='FAN', T=937.0,  F=0.951 /
&RAMP ID='FAN', T=938.0,  F=0.950 /
&RAMP ID='FAN', T=939.0,  F=0.949 /
&RAMP ID='FAN', T=940.0,  F=0.948 /
&RAMP ID='FAN', T=941.0,  F=0.947 /
&RAMP ID='FAN', T=942.0,  F=0.947 /
&RAMP ID='FAN', T=943.0,  F=0.947 /
&RAMP ID='FAN', T=944.0,  F=0.947 /
&RAMP ID='FAN', T=945.0,  F=0.945 /
&RAMP ID='FAN', T=946.0,  F=0.946 /
&RAMP ID='FAN', T=947.0,  F=0.949 /
&RAMP ID='FAN', T=948.0,  F=0.947 /
&RAMP ID='FAN', T=949.0,  F=0.947 /
&RAMP ID='FAN', T=950.0,  F=0.946 /
&RAMP ID='FAN', T=951.0,  F=0.949 /
&RAMP ID='FAN', T=952.0,  F=0.947 /
&RAMP ID='FAN', T=953.0,  F=0.947 /
&RAMP ID='FAN', T=954.0,  F=0.948 /
&RAMP ID='FAN', T=955.0,  F=0.949 /
&RAMP ID='FAN', T=956.0,  F=0.947 /
&RAMP ID='FAN', T=957.0,  F=0.946 /
&RAMP ID='FAN', T=958.0,  F=0.947 /
&RAMP ID='FAN', T=959.0,  F=0.949 /
&RAMP ID='FAN', T=960.0,  F=0.945 /
&RAMP ID='FAN', T=961.0,  F=0.947 /
&RAMP ID='FAN', T=962.0,  F=0.947 /
&RAMP ID='FAN', T=963.0,  F=0.945 /
&RAMP ID='FAN', T=964.0,  F=0.948 /
&RAMP ID='FAN', T=965.0,  F=0.946 /
&RAMP ID='FAN', T=966.0,  F=0.948 /
&RAMP ID='FAN', T=967.0,  F=0.945 /
&RAMP ID='FAN', T=968.0,  F=0.949 /
&RAMP ID='FAN', T=969.0,  F=0.948 /
&RAMP ID='FAN', T=970.0,  F=0.947 /
&RAMP ID='FAN', T=971.0,  F=0.950 /
&RAMP ID='FAN', T=972.0,  F=0.952 /
&RAMP ID='FAN', T=973.0,  F=0.954 /
&RAMP ID='FAN', T=974.1,  F=0.952 /
&RAMP ID='FAN', T=975.0,  F=0.952 /
&RAMP ID='FAN', T=976.0,  F=0.951 /
&RAMP ID='FAN', T=977.0,  F=0.949 /
&RAMP ID='FAN', T=978.0,  F=0.949 /
&RAMP ID='FAN', T=979.0,  F=0.950 /
&RAMP ID='FAN', T=980.0,  F=0.948 /
&RAMP ID='FAN', T=981.1,  F=0.950 /
&RAMP ID='FAN', T=982.1,  F=0.948 /
&RAMP ID='FAN', T=983.1,  F=0.950 /
&RAMP ID='FAN', T=984.1,  F=0.948 /
&RAMP ID='FAN', T=985.0,  F=0.950 /
&RAMP ID='FAN', T=986.0,  F=0.950 /
&RAMP ID='FAN', T=987.0,  F=0.947 /
&RAMP ID='FAN', T=988.1,  F=0.951 /
&RAMP ID='FAN', T=989.1,  F=0.951 /
&RAMP ID='FAN', T=990.1,  F=0.953 /
&RAMP ID='FAN', T=991.1,  F=0.952 /
&RAMP ID='FAN', T=992.1,  F=0.952 /
&RAMP ID='FAN', T=993.1,  F=0.951 /
&RAMP ID='FAN', T=994.1,  F=0.952 /
&RAMP ID='FAN', T=995.1,  F=0.954 /
&RAMP ID='FAN', T=996.1,  F=0.949 /
&RAMP ID='FAN', T=997.1,  F=0.953 /
&RAMP ID='FAN', T=998.1,  F=0.955 /
&RAMP ID='FAN', T=999.1,  F=0.957 /
&RAMP ID='FAN', T=1000.1, F=0.958 /
&RAMP ID='FAN', T=1001.1, F=0.957 /
&RAMP ID='FAN', T=1002.1, F=0.954 /
&RAMP ID='FAN', T=1003.1, F=0.954 /
&RAMP ID='FAN', T=1004.1, F=0.954 /
&RAMP ID='FAN', T=1005.1, F=0.954 /
&RAMP ID='FAN', T=1006.1, F=0.953 /
&RAMP ID='FAN', T=1007.1, F=0.955 /
&RAMP ID='FAN', T=1008.1, F=0.955 /
&RAMP ID='FAN', T=1009.1, F=0.953 /
&RAMP ID='FAN', T=1010.1, F=0.953 /
&RAMP ID='FAN', T=1011.1, F=0.953 /
&RAMP ID='FAN', T=1012.1, F=0.953 /
&RAMP ID='FAN', T=1013.1, F=0.948 /
&RAMP ID='FAN', T=1014.1, F=0.952 /
&RAMP ID='FAN', T=1015.1, F=0.956 /
&RAMP ID='FAN', T=1016.1, F=0.952 /
&RAMP ID='FAN', T=1017.1, F=0.952 /
&RAMP ID='FAN', T=1018.1, F=0.951 /
&RAMP ID='FAN', T=1019.1, F=0.950 /
&RAMP ID='FAN', T=1020.1, F=0.942 /
&RAMP ID='FAN', T=1021.1, F=0.944 /
&RAMP ID='FAN', T=1022.1, F=0.943 /
&RAMP ID='FAN', T=1023.1, F=0.946 /
&RAMP ID='FAN', T=1024.1, F=0.941 /
&RAMP ID='FAN', T=1025.1, F=0.943 /
&RAMP ID='FAN', T=1026.1, F=0.942 /
&RAMP ID='FAN', T=1027.1, F=0.942 /
&RAMP ID='FAN', T=1028.1, F=0.943 /
&RAMP ID='FAN', T=1029.1, F=0.945 /
&RAMP ID='FAN', T=1030.1, F=0.947 /
&RAMP ID='FAN', T=1031.1, F=0.945 /
&RAMP ID='FAN', T=1032.1, F=0.945 /
&RAMP ID='FAN', T=1033.1, F=0.944 /
&RAMP ID='FAN', T=1034.1, F=0.943 /
&RAMP ID='FAN', T=1035.1, F=0.944 /
&RAMP ID='FAN', T=1036.1, F=0.944 /
&RAMP ID='FAN', T=1037.1, F=0.945 /
&RAMP ID='FAN', T=1038.1, F=0.944 /
&RAMP ID='FAN', T=1039.1, F=0.942 /
&RAMP ID='FAN', T=1040.1, F=0.944 /
&RAMP ID='FAN', T=1041.1, F=0.940 /
&RAMP ID='FAN', T=1042.1, F=0.943 /
&RAMP ID='FAN', T=1043.1, F=0.941 /
&RAMP ID='FAN', T=1044.1, F=0.938 /
&RAMP ID='FAN', T=1045.1, F=0.945 /
&RAMP ID='FAN', T=1046.1, F=0.946 /
&RAMP ID='FAN', T=1047.1, F=0.946 /
&RAMP ID='FAN', T=1048.1, F=0.944 /
&RAMP ID='FAN', T=1049.1, F=0.940 /
&RAMP ID='FAN', T=1050.1, F=0.940 /
&RAMP ID='FAN', T=1051.1, F=0.944 /
&RAMP ID='FAN', T=1052.1, F=0.944 /
&RAMP ID='FAN', T=1053.1, F=0.944 /
&RAMP ID='FAN', T=1054.1, F=0.947 /
&RAMP ID='FAN', T=1055.1, F=0.948 /
&RAMP ID='FAN', T=1056.1, F=0.945 /
&RAMP ID='FAN', T=1057.1, F=0.947 /
&RAMP ID='FAN', T=1058.1, F=0.949 /
&RAMP ID='FAN', T=1059.1, F=0.950 /
&RAMP ID='FAN', T=1060.1, F=0.945 /
&RAMP ID='FAN', T=1061.1, F=0.948 /
&RAMP ID='FAN', T=1062.1, F=0.946 /
&RAMP ID='FAN', T=1063.1, F=0.948 /
&RAMP ID='FAN', T=1064.1, F=0.949 /
&RAMP ID='FAN', T=1065.1, F=0.946 /
&RAMP ID='FAN', T=1066.1, F=0.950 /
&RAMP ID='FAN', T=1067.1, F=0.950 /
&RAMP ID='FAN', T=1068.1, F=0.951 /
&RAMP ID='FAN', T=1069.1, F=0.956 /
&RAMP ID='FAN', T=1070.1, F=0.955 /
&RAMP ID='FAN', T=1071.1, F=0.956 /
&RAMP ID='FAN', T=1072.1, F=0.957 /
&RAMP ID='FAN', T=1073.1, F=0.950 /
&RAMP ID='FAN', T=1074.1, F=0.953 /
&RAMP ID='FAN', T=1075.1, F=0.958 /
&RAMP ID='FAN', T=1076.1, F=0.956 /
&RAMP ID='FAN', T=1077.1, F=0.956 /
&RAMP ID='FAN', T=1078.1, F=0.954 /
&RAMP ID='FAN', T=1079.1, F=0.955 /
&RAMP ID='FAN', T=1080.1, F=0.957 /
&RAMP ID='FAN', T=1081.1, F=0.953 /
&RAMP ID='FAN', T=1082.1, F=0.955 /
&RAMP ID='FAN', T=1083.1, F=0.954 /
&RAMP ID='FAN', T=1084.1, F=0.954 /
&RAMP ID='FAN', T=1085.1, F=0.952 /
&RAMP ID='FAN', T=1086.1, F=0.953 /
&RAMP ID='FAN', T=1087.1, F=0.952 /
&RAMP ID='FAN', T=1088.1, F=0.953 /
&RAMP ID='FAN', T=1089.1, F=0.951 /
&RAMP ID='FAN', T=1090.1, F=0.955 /
&RAMP ID='FAN', T=1091.1, F=0.954 /
&RAMP ID='FAN', T=1092.1, F=0.956 /
&RAMP ID='FAN', T=1093.1, F=0.955 /
&RAMP ID='FAN', T=1094.1, F=0.960 /
&RAMP ID='FAN', T=1095.1, F=0.959 /
&RAMP ID='FAN', T=1096.1, F=0.959 /
&RAMP ID='FAN', T=1097.1, F=0.959 /
&RAMP ID='FAN', T=1098.1, F=0.957 /
&RAMP ID='FAN', T=1099.1, F=0.961 /
&RAMP ID='FAN', T=1100.1, F=0.959 /
&RAMP ID='FAN', T=1101.1, F=0.963 /
&RAMP ID='FAN', T=1102.1, F=0.958 /
&RAMP ID='FAN', T=1103.1, F=0.956 /
&RAMP ID='FAN', T=1104.1, F=0.954 /
&RAMP ID='FAN', T=1105.1, F=0.958 /
&RAMP ID='FAN', T=1106.1, F=0.959 /
&RAMP ID='FAN', T=1107.1, F=0.958 /
&RAMP ID='FAN', T=1108.1, F=0.956 /
&RAMP ID='FAN', T=1109.1, F=0.960 /
&RAMP ID='FAN', T=1110.1, F=0.961 /
&RAMP ID='FAN', T=1111.1, F=0.959 /
&RAMP ID='FAN', T=1112.1, F=0.961 /
&RAMP ID='FAN', T=1113.1, F=0.960 /
&RAMP ID='FAN', T=1114.1, F=0.960 /
&RAMP ID='FAN', T=1115.1, F=0.959 /
&RAMP ID='FAN', T=1116.1, F=0.961 /
&RAMP ID='FAN', T=1117.1, F=0.959 /
&RAMP ID='FAN', T=1118.1, F=0.957 /
&RAMP ID='FAN', T=1119.1, F=0.956 /
&RAMP ID='FAN', T=1120.1, F=0.960 /
&RAMP ID='FAN', T=1121.1, F=0.960 /
&RAMP ID='FAN', T=1122.1, F=0.958 /
&RAMP ID='FAN', T=1123.1, F=0.958 /
&RAMP ID='FAN', T=1124.1, F=0.963 /
&RAMP ID='FAN', T=1125.1, F=0.962 /
&RAMP ID='FAN', T=1126.1, F=0.962 /
&RAMP ID='FAN', T=1127.2, F=0.961 /
&RAMP ID='FAN', T=1128.2, F=0.961 /
&RAMP ID='FAN', T=1129.2, F=0.961 /
&RAMP ID='FAN', T=1130.2, F=0.960 /
&RAMP ID='FAN', T=1131.2, F=0.963 /
&RAMP ID='FAN', T=1132.2, F=0.960 /
&RAMP ID='FAN', T=1133.2, F=0.957 /
&RAMP ID='FAN', T=1134.2, F=0.958 /
&RAMP ID='FAN', T=1135.2, F=0.959 /
&RAMP ID='FAN', T=1136.2, F=0.958 /
&RAMP ID='FAN', T=1137.2, F=0.958 /
&RAMP ID='FAN', T=1138.2, F=0.959 /
&RAMP ID='FAN', T=1139.2, F=0.958 /
&RAMP ID='FAN', T=1140.2, F=0.957 /
&RAMP ID='FAN', T=1141.2, F=0.957 /
&RAMP ID='FAN', T=1142.2, F=0.959 /
&RAMP ID='FAN', T=1143.2, F=0.960 /
&RAMP ID='FAN', T=1144.2, F=0.960 /
&RAMP ID='FAN', T=1145.2, F=0.959 /
&RAMP ID='FAN', T=1146.2, F=0.961 /
&RAMP ID='FAN', T=1147.2, F=0.960 /
&RAMP ID='FAN', T=1148.2, F=0.962 /
&RAMP ID='FAN', T=1149.2, F=0.961 /
&RAMP ID='FAN', T=1150.2, F=0.961 /
&RAMP ID='FAN', T=1151.2, F=0.959 /
&RAMP ID='FAN', T=1152.2, F=0.962 /
&RAMP ID='FAN', T=1153.2, F=0.962 /
&RAMP ID='FAN', T=1154.2, F=0.961 /
&RAMP ID='FAN', T=1155.2, F=0.962 /
&RAMP ID='FAN', T=1156.2, F=0.961 /
&RAMP ID='FAN', T=1157.2, F=0.962 /
&RAMP ID='FAN', T=1158.2, F=0.964 /
&RAMP ID='FAN', T=1159.2, F=0.962 /
&RAMP ID='FAN', T=1160.2, F=0.961 /
&RAMP ID='FAN', T=1161.2, F=0.962 /
&RAMP ID='FAN', T=1162.2, F=0.960 /
&RAMP ID='FAN', T=1163.2, F=0.962 /
&RAMP ID='FAN', T=1164.2, F=0.963 /
&RAMP ID='FAN', T=1165.2, F=0.962 /
&RAMP ID='FAN', T=1166.2, F=0.960 /
&RAMP ID='FAN', T=1167.2, F=0.962 /
&RAMP ID='FAN', T=1168.2, F=0.962 /
&RAMP ID='FAN', T=1169.2, F=0.961 /
&RAMP ID='FAN', T=1170.2, F=0.961 /
&RAMP ID='FAN', T=1171.2, F=0.961 /
&RAMP ID='FAN', T=1172.2, F=0.961 /
&RAMP ID='FAN', T=1173.2, F=0.961 /
&RAMP ID='FAN', T=1174.2, F=0.962 /
&RAMP ID='FAN', T=1175.2, F=0.964 /
&RAMP ID='FAN', T=1176.2, F=0.963 /
&RAMP ID='FAN', T=1177.2, F=0.962 /
&RAMP ID='FAN', T=1178.2, F=0.961 /
&RAMP ID='FAN', T=1179.2, F=0.963 /
&RAMP ID='FAN', T=1180.2, F=0.964 /
&RAMP ID='FAN', T=1181.2, F=0.965 /
&RAMP ID='FAN', T=1182.2, F=0.964 /
&RAMP ID='FAN', T=1183.2, F=0.962 /
&RAMP ID='FAN', T=1184.2, F=0.963 /
&RAMP ID='FAN', T=1185.2, F=0.961 /
&RAMP ID='FAN', T=1186.2, F=0.962 /
&RAMP ID='FAN', T=1187.2, F=0.964 /
&RAMP ID='FAN', T=1188.2, F=0.963 /
&RAMP ID='FAN', T=1189.2, F=0.962 /
&RAMP ID='FAN', T=1190.2, F=0.963 /
&RAMP ID='FAN', T=1191.2, F=0.961 /
&RAMP ID='FAN', T=1192.2, F=0.960 /
&RAMP ID='FAN', T=1193.2, F=0.963 /
&RAMP ID='FAN', T=1194.2, F=0.964 /
&RAMP ID='FAN', T=1195.2, F=0.962 /
&RAMP ID='FAN', T=1196.2, F=0.964 /
&RAMP ID='FAN', T=1197.2, F=0.962 /
&RAMP ID='FAN', T=1198.2, F=0.963 /
&RAMP ID='FAN', T=1199.2, F=0.963 /
&RAMP ID='FAN', T=1200.2, F=0.962 /
&RAMP ID='FAN', T=1201.2, F=0.964 /
&RAMP ID='FAN', T=1202.2, F=0.963 /
&RAMP ID='FAN', T=1203.2, F=0.963 /
&RAMP ID='FAN', T=1204.2, F=0.963 /
&RAMP ID='FAN', T=1205.2, F=0.965 /
&RAMP ID='FAN', T=1206.2, F=0.965 /
&RAMP ID='FAN', T=1207.2, F=0.964 /
&RAMP ID='FAN', T=1208.2, F=0.965 /
&RAMP ID='FAN', T=1209.2, F=0.963 /
&RAMP ID='FAN', T=1210.2, F=0.963 /
&RAMP ID='FAN', T=1211.2, F=0.964 /
&RAMP ID='FAN', T=1212.2, F=0.962 /
&RAMP ID='FAN', T=1213.2, F=0.962 /
&RAMP ID='FAN', T=1214.2, F=0.964 /
&RAMP ID='FAN', T=1215.2, F=0.963 /
&RAMP ID='FAN', T=1216.2, F=0.963 /
&RAMP ID='FAN', T=1217.2, F=0.965 /
&RAMP ID='FAN', T=1218.2, F=0.963 /
&RAMP ID='FAN', T=1219.2, F=0.963 /
&RAMP ID='FAN', T=1220.2, F=0.964 /
&RAMP ID='FAN', T=1221.2, F=0.962 /
&RAMP ID='FAN', T=1222.2, F=0.966 /
&RAMP ID='FAN', T=1223.2, F=0.965 /
&RAMP ID='FAN', T=1224.2, F=0.967 /
&RAMP ID='FAN', T=1225.2, F=0.965 /
&RAMP ID='FAN', T=1226.2, F=0.964 /
&RAMP ID='FAN', T=1227.2, F=0.964 /
&RAMP ID='FAN', T=1228.2, F=0.966 /
&RAMP ID='FAN', T=1229.2, F=0.966 /
&RAMP ID='FAN', T=1230.2, F=0.965 /
&RAMP ID='FAN', T=1231.2, F=0.965 /
&RAMP ID='FAN', T=1232.2, F=0.964 /
&RAMP ID='FAN', T=1233.2, F=0.964 /
&RAMP ID='FAN', T=1234.2, F=0.964 /
&RAMP ID='FAN', T=1235.2, F=0.968 /
&RAMP ID='FAN', T=1236.2, F=0.966 /
&RAMP ID='FAN', T=1237.2, F=0.967 /
&RAMP ID='FAN', T=1238.2, F=0.966 /
&RAMP ID='FAN', T=1239.2, F=0.966 /
&RAMP ID='FAN', T=1240.2, F=0.964 /
&RAMP ID='FAN', T=1241.2, F=0.964 /
&RAMP ID='FAN', T=1242.2, F=0.966 /
&RAMP ID='FAN', T=1243.2, F=0.966 /
&RAMP ID='FAN', T=1244.2, F=0.964 /
&RAMP ID='FAN', T=1245.2, F=0.965 /
&RAMP ID='FAN', T=1246.2, F=0.965 /
&RAMP ID='FAN', T=1247.2, F=0.964 /
&RAMP ID='FAN', T=1248.2, F=0.964 /
&RAMP ID='FAN', T=1249.2, F=0.965 /
&RAMP ID='FAN', T=1250.2, F=0.967 /
&RAMP ID='FAN', T=1251.2, F=0.968 /
&RAMP ID='FAN', T=1252.2, F=0.968 /
&RAMP ID='FAN', T=1253.2, F=0.966 /
&RAMP ID='FAN', T=1254.2, F=0.966 /
&RAMP ID='FAN', T=1255.2, F=0.965 /
&RAMP ID='FAN', T=1256.2, F=0.966 /
&RAMP ID='FAN', T=1257.2, F=0.966 /
&RAMP ID='FAN', T=1258.2, F=0.967 /
&RAMP ID='FAN', T=1259.2, F=0.967 /
&RAMP ID='FAN', T=1260.2, F=0.969 /
&RAMP ID='FAN', T=1261.2, F=0.967 /
&RAMP ID='FAN', T=1262.2, F=0.965 /
&RAMP ID='FAN', T=1263.2, F=0.967 /
&RAMP ID='FAN', T=1264.2, F=0.966 /
&RAMP ID='FAN', T=1265.2, F=0.967 /
&RAMP ID='FAN', T=1266.3, F=0.968 /
&RAMP ID='FAN', T=1267.3, F=0.968 /
&RAMP ID='FAN', T=1268.3, F=0.966 /
&RAMP ID='FAN', T=1269.3, F=0.967 /
&RAMP ID='FAN', T=1270.3, F=0.968 /
&RAMP ID='FAN', T=1271.2, F=0.967 /
&RAMP ID='FAN', T=1272.2, F=0.967 /
&RAMP ID='FAN', T=1273.3, F=0.966 /
&RAMP ID='FAN', T=1274.3, F=0.966 /
&RAMP ID='FAN', T=1275.3, F=0.966 /
&RAMP ID='FAN', T=1276.3, F=0.968 /
&RAMP ID='FAN', T=1277.3, F=0.969 /
&RAMP ID='FAN', T=1278.3, F=0.968 /
&RAMP ID='FAN', T=1279.3, F=0.965 /
&RAMP ID='FAN', T=1280.3, F=0.966 /
&RAMP ID='FAN', T=1281.3, F=0.965 /
&RAMP ID='FAN', T=1282.3, F=0.966 /
&RAMP ID='FAN', T=1283.3, F=0.966 /
&RAMP ID='FAN', T=1284.3, F=0.966 /
&RAMP ID='FAN', T=1285.3, F=0.967 /
&RAMP ID='FAN', T=1286.3, F=0.966 /
&RAMP ID='FAN', T=1287.3, F=0.967 /
&RAMP ID='FAN', T=1288.3, F=0.966 /
&RAMP ID='FAN', T=1289.3, F=0.966 /
&RAMP ID='FAN', T=1290.3, F=0.967 /
&RAMP ID='FAN', T=1291.3, F=0.965 /
&RAMP ID='FAN', T=1292.3, F=0.967 /
&RAMP ID='FAN', T=1293.3, F=0.969 /
&RAMP ID='FAN', T=1294.3, F=0.970 /
&RAMP ID='FAN', T=1295.3, F=0.968 /
&RAMP ID='FAN', T=1296.3, F=0.967 /
&RAMP ID='FAN', T=1297.3, F=0.967 /
&RAMP ID='FAN', T=1298.3, F=0.967 /
&RAMP ID='FAN', T=1299.3, F=0.968 /
&RAMP ID='FAN', T=1300.3, F=0.967 /
&RAMP ID='FAN', T=1301.3, F=0.969 /
&RAMP ID='FAN', T=1302.3, F=0.968 /
&RAMP ID='FAN', T=1303.3, F=0.967 /
&RAMP ID='FAN', T=1304.3, F=0.966 /
&RAMP ID='FAN', T=1305.3, F=0.967 /
&RAMP ID='FAN', T=1306.3, F=0.965 /
&RAMP ID='FAN', T=1307.3, F=0.964 /
&RAMP ID='FAN', T=1308.3, F=0.966 /
&RAMP ID='FAN', T=1309.3, F=0.967 /
&RAMP ID='FAN', T=1310.3, F=0.966 /
&RAMP ID='FAN', T=1311.3, F=0.967 /
&RAMP ID='FAN', T=1312.3, F=0.966 /
&RAMP ID='FAN', T=1313.3, F=0.965 /
&RAMP ID='FAN', T=1314.3, F=0.966 /
&RAMP ID='FAN', T=1315.3, F=0.967 /
&RAMP ID='FAN', T=1316.3, F=0.966 /
&RAMP ID='FAN', T=1317.3, F=0.967 /
&RAMP ID='FAN', T=1318.3, F=0.968 /
&RAMP ID='FAN', T=1319.3, F=0.966 /
&RAMP ID='FAN', T=1320.3, F=0.965 /
&RAMP ID='FAN', T=1321.3, F=0.966 /
&RAMP ID='FAN', T=1322.3, F=0.967 /
&RAMP ID='FAN', T=1323.3, F=0.967 /
&RAMP ID='FAN', T=1324.3, F=0.965 /
&RAMP ID='FAN', T=1325.3, F=0.970 /
&RAMP ID='FAN', T=1326.3, F=0.968 /
&RAMP ID='FAN', T=1327.3, F=0.969 /
&RAMP ID='FAN', T=1328.3, F=0.969 /
&RAMP ID='FAN', T=1329.3, F=0.968 /
&RAMP ID='FAN', T=1330.3, F=0.969 /
&RAMP ID='FAN', T=1331.3, F=0.968 /
&RAMP ID='FAN', T=1332.3, F=0.967 /
&RAMP ID='FAN', T=1333.3, F=0.969 /
&RAMP ID='FAN', T=1334.3, F=0.968 /
&RAMP ID='FAN', T=1335.3, F=0.967 /
&RAMP ID='FAN', T=1336.3, F=0.968 /
&RAMP ID='FAN', T=1337.3, F=0.967 /
&RAMP ID='FAN', T=1338.3, F=0.969 /
&RAMP ID='FAN', T=1339.3, F=0.966 /
&RAMP ID='FAN', T=1340.3, F=0.968 /
&RAMP ID='FAN', T=1341.3, F=0.968 /
&RAMP ID='FAN', T=1342.3, F=0.969 /
&RAMP ID='FAN', T=1343.3, F=0.969 /
&RAMP ID='FAN', T=1344.3, F=0.970 /
&RAMP ID='FAN', T=1345.3, F=0.967 /
&RAMP ID='FAN', T=1346.3, F=0.966 /
&RAMP ID='FAN', T=1347.3, F=0.967 /
&RAMP ID='FAN', T=1348.3, F=0.968 /
&RAMP ID='FAN', T=1349.3, F=0.967 /
&RAMP ID='FAN', T=1350.3, F=0.967 /
&RAMP ID='FAN', T=1351.3, F=0.969 /
&RAMP ID='FAN', T=1352.3, F=0.968 /
&RAMP ID='FAN', T=1353.3, F=0.970 /
&RAMP ID='FAN', T=1354.3, F=0.966 /
&RAMP ID='FAN', T=1355.3, F=0.967 /
&RAMP ID='FAN', T=1356.3, F=0.966 /
&RAMP ID='FAN', T=1357.3, F=0.967 /
&RAMP ID='FAN', T=1358.3, F=0.966 /
&RAMP ID='FAN', T=1359.3, F=0.967 /
&RAMP ID='FAN', T=1360.3, F=0.967 /
&RAMP ID='FAN', T=1361.3, F=0.965 /
&RAMP ID='FAN', T=1362.3, F=0.967 /
&RAMP ID='FAN', T=1363.3, F=0.965 /
&RAMP ID='FAN', T=1364.3, F=0.963 /
&RAMP ID='FAN', T=1365.3, F=0.964 /
&RAMP ID='FAN', T=1366.3, F=0.966 /
&RAMP ID='FAN', T=1367.3, F=0.964 /
&RAMP ID='FAN', T=1368.3, F=0.961 /
&RAMP ID='FAN', T=1369.3, F=0.965 /
&RAMP ID='FAN', T=1370.3, F=0.966 /
&RAMP ID='FAN', T=1371.3, F=0.965 /
&RAMP ID='FAN', T=1372.3, F=0.965 /
&RAMP ID='FAN', T=1373.3, F=0.965 /
&RAMP ID='FAN', T=1374.3, F=0.965 /
&RAMP ID='FAN', T=1375.3, F=0.963 /
&RAMP ID='FAN', T=1376.3, F=0.962 /
&RAMP ID='FAN', T=1377.3, F=0.964 /
&RAMP ID='FAN', T=1378.3, F=0.965 /
&RAMP ID='FAN', T=1379.3, F=0.964 /
&RAMP ID='FAN', T=1380.3, F=0.965 /
&RAMP ID='FAN', T=1381.3, F=0.963 /
&RAMP ID='FAN', T=1382.3, F=0.963 /
&RAMP ID='FAN', T=1383.3, F=0.966 /
&RAMP ID='FAN', T=1384.3, F=0.965 /
&RAMP ID='FAN', T=1385.3, F=0.965 /
&RAMP ID='FAN', T=1386.3, F=0.971 /
&RAMP ID='FAN', T=1387.3, F=0.967 /
&RAMP ID='FAN', T=1388.3, F=0.967 /
&RAMP ID='FAN', T=1389.3, F=0.967 /
&RAMP ID='FAN', T=1390.3, F=0.966 /
&RAMP ID='FAN', T=1391.3, F=0.968 /
&RAMP ID='FAN', T=1392.3, F=0.967 /
&RAMP ID='FAN', T=1393.3, F=0.967 /
&RAMP ID='FAN', T=1394.3, F=0.969 /
&RAMP ID='FAN', T=1395.3, F=0.967 /
&RAMP ID='FAN', T=1396.3, F=0.969 /
&RAMP ID='FAN', T=1397.3, F=0.968 /
&RAMP ID='FAN', T=1398.4, F=0.969 /
&RAMP ID='FAN', T=1399.4, F=0.969 /
&RAMP ID='FAN', T=1400.4, F=0.968 /
&RAMP ID='FAN', T=1401.4, F=0.966 /
&RAMP ID='FAN', T=1402.4, F=0.970 /
&RAMP ID='FAN', T=1403.4, F=0.967 /
&RAMP ID='FAN', T=1404.4, F=0.966 /
&RAMP ID='FAN', T=1405.4, F=0.967 /
&RAMP ID='FAN', T=1406.4, F=0.968 /
&RAMP ID='FAN', T=1407.4, F=0.968 /
&RAMP ID='FAN', T=1408.4, F=0.966 /
&RAMP ID='FAN', T=1409.4, F=0.965 /
&RAMP ID='FAN', T=1410.4, F=0.966 /
&RAMP ID='FAN', T=1411.4, F=0.964 /
&RAMP ID='FAN', T=1412.4, F=0.965 /
&RAMP ID='FAN', T=1413.4, F=0.966 /
&RAMP ID='FAN', T=1414.4, F=0.967 /
&RAMP ID='FAN', T=1415.4, F=0.969 /
&RAMP ID='FAN', T=1416.4, F=0.971 /
&RAMP ID='FAN', T=1417.4, F=0.969 /
&RAMP ID='FAN', T=1418.4, F=0.971 /
&RAMP ID='FAN', T=1419.4, F=0.970 /
&RAMP ID='FAN', T=1420.4, F=0.970 /
&RAMP ID='FAN', T=1421.4, F=0.970 /
&RAMP ID='FAN', T=1422.4, F=0.970 /
&RAMP ID='FAN', T=1423.4, F=0.968 /
&RAMP ID='FAN', T=1424.4, F=0.967 /
&RAMP ID='FAN', T=1425.4, F=0.968 /
&RAMP ID='FAN', T=1426.4, F=0.969 /
&RAMP ID='FAN', T=1427.4, F=0.968 /
&RAMP ID='FAN', T=1428.4, F=0.966 /
&RAMP ID='FAN', T=1429.4, F=0.967 /
&RAMP ID='FAN', T=1430.4, F=0.969 /
&RAMP ID='FAN', T=1431.4, F=0.970 /
&RAMP ID='FAN', T=1432.4, F=0.970 /
&RAMP ID='FAN', T=1433.4, F=0.967 /
&RAMP ID='FAN', T=1434.4, F=0.968 /
&RAMP ID='FAN', T=1435.4, F=0.968 /
&RAMP ID='FAN', T=1436.4, F=0.968 /
&RAMP ID='FAN', T=1437.4, F=0.970 /
&RAMP ID='FAN', T=1438.4, F=0.969 /
&RAMP ID='FAN', T=1439.4, F=0.970 /
&RAMP ID='FAN', T=1440.4, F=0.968 /
&RAMP ID='FAN', T=1441.4, F=0.966 /
&RAMP ID='FAN', T=1442.4, F=0.969 /
&RAMP ID='FAN', T=1443.4, F=0.967 /
&RAMP ID='FAN', T=1444.4, F=0.966 /
&RAMP ID='FAN', T=1445.4, F=0.965 /
&RAMP ID='FAN', T=1446.4, F=0.965 /
&RAMP ID='FAN', T=1447.4, F=0.965 /
&RAMP ID='FAN', T=1448.4, F=0.967 /
&RAMP ID='FAN', T=1449.4, F=0.966 /
&RAMP ID='FAN', T=1450.4, F=0.965 /
&RAMP ID='FAN', T=1451.4, F=0.966 /
&RAMP ID='FAN', T=1452.4, F=0.964 /
&RAMP ID='FAN', T=1453.4, F=0.966 /
&RAMP ID='FAN', T=1454.4, F=0.971 /
&RAMP ID='FAN', T=1455.4, F=0.967 /
&RAMP ID='FAN', T=1456.4, F=0.966 /
&RAMP ID='FAN', T=1457.4, F=0.967 /
&RAMP ID='FAN', T=1458.4, F=0.968 /
&RAMP ID='FAN', T=1459.4, F=0.973 /
&RAMP ID='FAN', T=1460.4, F=0.969 /
&RAMP ID='FAN', T=1461.4, F=0.964 /
&RAMP ID='FAN', T=1462.4, F=0.966 /
&RAMP ID='FAN', T=1463.4, F=0.967 /
&RAMP ID='FAN', T=1464.4, F=0.967 /
&RAMP ID='FAN', T=1465.4, F=0.967 /
&RAMP ID='FAN', T=1466.4, F=0.967 /
&RAMP ID='FAN', T=1467.4, F=0.968 /
&RAMP ID='FAN', T=1468.4, F=0.968 /
&RAMP ID='FAN', T=1469.4, F=0.968 /
&RAMP ID='FAN', T=1470.4, F=0.972 /
&RAMP ID='FAN', T=1471.4, F=0.967 /
&RAMP ID='FAN', T=1472.4, F=0.966 /
&RAMP ID='FAN', T=1473.4, F=0.971 /
&RAMP ID='FAN', T=1474.4, F=0.970 /
&RAMP ID='FAN', T=1475.4, F=0.968 /
&RAMP ID='FAN', T=1476.4, F=0.968 /
&RAMP ID='FAN', T=1477.4, F=0.965 /
&RAMP ID='FAN', T=1478.4, F=0.966 /
&RAMP ID='FAN', T=1479.4, F=0.966 /
&RAMP ID='FAN', T=1480.4, F=0.969 /
&RAMP ID='FAN', T=1481.4, F=0.970 /
&RAMP ID='FAN', T=1482.4, F=0.969 /
&RAMP ID='FAN', T=1483.4, F=0.969 /
&RAMP ID='FAN', T=1484.4, F=0.968 /
&RAMP ID='FAN', T=1485.4, F=0.967 /
&RAMP ID='FAN', T=1486.4, F=0.970 /
&RAMP ID='FAN', T=1487.4, F=0.970 /
&RAMP ID='FAN', T=1488.4, F=0.970 /
&RAMP ID='FAN', T=1489.4, F=0.969 /
&RAMP ID='FAN', T=1490.4, F=0.971 /
&RAMP ID='FAN', T=1491.4, F=0.971 /
&RAMP ID='FAN', T=1492.4, F=0.968 /
&RAMP ID='FAN', T=1493.4, F=0.966 /
&RAMP ID='FAN', T=1494.4, F=0.966 /
&RAMP ID='FAN', T=1495.4, F=0.965 /
&RAMP ID='FAN', T=1496.4, F=0.967 /
&RAMP ID='FAN', T=1497.4, F=0.969 /
&RAMP ID='FAN', T=1498.4, F=0.968 /
&RAMP ID='FAN', T=1499.4, F=0.968 /
&RAMP ID='FAN', T=1500.4, F=0.968 /
&RAMP ID='FAN', T=1501.4, F=0.969 /
&RAMP ID='FAN', T=1502.4, F=0.967 /
&RAMP ID='FAN', T=1503.4, F=0.969 /
&RAMP ID='FAN', T=1504.4, F=0.966 /
&RAMP ID='FAN', T=1505.4, F=0.966 /
&RAMP ID='FAN', T=1506.4, F=0.967 /
&RAMP ID='FAN', T=1507.4, F=0.968 /
&RAMP ID='FAN', T=1508.4, F=0.970 /
&RAMP ID='FAN', T=1509.4, F=0.968 /
&RAMP ID='FAN', T=1510.4, F=0.969 /
&RAMP ID='FAN', T=1511.4, F=0.965 /
&RAMP ID='FAN', T=1512.4, F=0.967 /
&RAMP ID='FAN', T=1513.4, F=0.968 /
&RAMP ID='FAN', T=1514.4, F=0.971 /
&RAMP ID='FAN', T=1515.4, F=0.968 /
&RAMP ID='FAN', T=1516.4, F=0.970 /
&RAMP ID='FAN', T=1517.4, F=0.968 /
&RAMP ID='FAN', T=1518.4, F=0.971 /
&RAMP ID='FAN', T=1519.4, F=0.969 /
&RAMP ID='FAN', T=1520.4, F=0.969 /
&RAMP ID='FAN', T=1521.4, F=0.969 /
&RAMP ID='FAN', T=1522.4, F=0.966 /
&RAMP ID='FAN', T=1523.5, F=0.970 /
&RAMP ID='FAN', T=1524.4, F=0.971 /
&RAMP ID='FAN', T=1525.4, F=0.970 /
&RAMP ID='FAN', T=1526.4, F=0.970 /
&RAMP ID='FAN', T=1527.4, F=0.968 /
&RAMP ID='FAN', T=1528.4, F=0.967 /
&RAMP ID='FAN', T=1529.4, F=0.966 /
&RAMP ID='FAN', T=1530.5, F=0.968 /
&RAMP ID='FAN', T=1531.5, F=0.967 /
&RAMP ID='FAN', T=1532.5, F=0.967 /
&RAMP ID='FAN', T=1533.5, F=0.966 /
&RAMP ID='FAN', T=1534.5, F=0.967 /
&RAMP ID='FAN', T=1535.5, F=0.966 /
&RAMP ID='FAN', T=1536.5, F=0.966 /
&RAMP ID='FAN', T=1537.5, F=0.970 /
&RAMP ID='FAN', T=1538.5, F=0.968 /
&RAMP ID='FAN', T=1539.5, F=0.970 /
&RAMP ID='FAN', T=1540.5, F=0.967 /
&RAMP ID='FAN', T=1541.5, F=0.969 /
&RAMP ID='FAN', T=1542.5, F=0.969 /
&RAMP ID='FAN', T=1543.5, F=0.966 /
&RAMP ID='FAN', T=1544.5, F=0.968 /
&RAMP ID='FAN', T=1545.5, F=0.966 /
&RAMP ID='FAN', T=1546.5, F=0.968 /
&RAMP ID='FAN', T=1547.5, F=0.969 /
&RAMP ID='FAN', T=1548.5, F=0.966 /
&RAMP ID='FAN', T=1549.5, F=0.966 /
&RAMP ID='FAN', T=1550.5, F=0.967 /
&RAMP ID='FAN', T=1551.5, F=0.969 /
&RAMP ID='FAN', T=1552.5, F=0.966 /
&RAMP ID='FAN', T=1553.5, F=0.969 /
&RAMP ID='FAN', T=1554.5, F=0.966 /
&RAMP ID='FAN', T=1555.5, F=0.970 /
&RAMP ID='FAN', T=1556.5, F=0.968 /
&RAMP ID='FAN', T=1557.5, F=0.968 /
&RAMP ID='FAN', T=1558.5, F=0.967 /
&RAMP ID='FAN', T=1559.5, F=0.968 /
&RAMP ID='FAN', T=1560.5, F=0.969 /
&RAMP ID='FAN', T=1561.5, F=0.970 /
&RAMP ID='FAN', T=1562.5, F=0.969 /
&RAMP ID='FAN', T=1563.5, F=0.968 /
&RAMP ID='FAN', T=1564.5, F=0.969 /
&RAMP ID='FAN', T=1565.5, F=0.969 /
&RAMP ID='FAN', T=1566.5, F=0.968 /
&RAMP ID='FAN', T=1567.5, F=0.970 /
&RAMP ID='FAN', T=1568.5, F=0.970 /
&RAMP ID='FAN', T=1569.5, F=0.969 /
&RAMP ID='FAN', T=1570.5, F=0.969 /
&RAMP ID='FAN', T=1571.5, F=0.971 /
&RAMP ID='FAN', T=1572.5, F=0.971 /
&RAMP ID='FAN', T=1573.5, F=0.969 /
&RAMP ID='FAN', T=1574.5, F=0.967 /
&RAMP ID='FAN', T=1575.5, F=0.967 /
&RAMP ID='FAN', T=1576.5, F=0.968 /
&RAMP ID='FAN', T=1577.5, F=0.970 /
&RAMP ID='FAN', T=1578.5, F=0.968 /
&RAMP ID='FAN', T=1579.5, F=0.968 /
&RAMP ID='FAN', T=1580.5, F=0.968 /
&RAMP ID='FAN', T=1581.5, F=0.966 /
&RAMP ID='FAN', T=1582.5, F=0.969 /
&RAMP ID='FAN', T=1583.5, F=0.969 /
&RAMP ID='FAN', T=1584.5, F=0.969 /
&RAMP ID='FAN', T=1585.5, F=0.969 /
&RAMP ID='FAN', T=1586.5, F=0.967 /
&RAMP ID='FAN', T=1587.5, F=0.969 /
&RAMP ID='FAN', T=1588.5, F=0.968 /
&RAMP ID='FAN', T=1589.5, F=0.968 /
&RAMP ID='FAN', T=1590.5, F=0.970 /
&RAMP ID='FAN', T=1591.5, F=0.971 /
&RAMP ID='FAN', T=1592.5, F=0.969 /
&RAMP ID='FAN', T=1593.5, F=0.969 /
&RAMP ID='FAN', T=1594.5, F=0.972 /
&RAMP ID='FAN', T=1595.5, F=0.970 /
&RAMP ID='FAN', T=1596.5, F=0.971 /
&RAMP ID='FAN', T=1597.5, F=0.971 /
&RAMP ID='FAN', T=1598.5, F=0.971 /
&RAMP ID='FAN', T=1599.5, F=0.971 /
&RAMP ID='FAN', T=1600.5, F=0.970 /
&RAMP ID='FAN', T=1601.5, F=0.970 /
&RAMP ID='FAN', T=1602.5, F=0.972 /
&RAMP ID='FAN', T=1603.5, F=0.970 /
&RAMP ID='FAN', T=1604.5, F=0.971 /
&RAMP ID='FAN', T=1605.5, F=0.969 /
&RAMP ID='FAN', T=1606.5, F=0.970 /
&RAMP ID='FAN', T=1607.5, F=0.971 /
&RAMP ID='FAN', T=1608.5, F=0.971 /
&RAMP ID='FAN', T=1609.5, F=0.970 /
&RAMP ID='FAN', T=1610.5, F=0.969 /
&RAMP ID='FAN', T=1611.5, F=0.968 /
&RAMP ID='FAN', T=1612.5, F=0.969 /
&RAMP ID='FAN', T=1613.5, F=0.971 /
&RAMP ID='FAN', T=1614.5, F=0.971 /
&RAMP ID='FAN', T=1615.5, F=0.971 /
&RAMP ID='FAN', T=1616.5, F=0.972 /
&RAMP ID='FAN', T=1617.5, F=0.971 /
&RAMP ID='FAN', T=1618.5, F=0.969 /
&RAMP ID='FAN', T=1619.5, F=0.970 /
&RAMP ID='FAN', T=1620.5, F=0.968 /
&RAMP ID='FAN', T=1621.5, F=0.969 /
&RAMP ID='FAN', T=1622.5, F=0.972 /
&RAMP ID='FAN', T=1623.5, F=0.968 /
&RAMP ID='FAN', T=1624.5, F=0.970 /
&RAMP ID='FAN', T=1625.5, F=0.972 /
&RAMP ID='FAN', T=1626.5, F=0.968 /
&RAMP ID='FAN', T=1627.5, F=0.970 /
&RAMP ID='FAN', T=1628.5, F=0.970 /
&RAMP ID='FAN', T=1629.5, F=0.970 /
&RAMP ID='FAN', T=1630.5, F=0.971 /
&RAMP ID='FAN', T=1631.5, F=0.970 /
&RAMP ID='FAN', T=1632.5, F=0.968 /
&RAMP ID='FAN', T=1633.5, F=0.968 /
&RAMP ID='FAN', T=1634.5, F=0.969 /
&RAMP ID='FAN', T=1635.5, F=0.969 /
&RAMP ID='FAN', T=1636.5, F=0.969 /
&RAMP ID='FAN', T=1637.5, F=0.968 /
&RAMP ID='FAN', T=1638.5, F=0.970 /
&RAMP ID='FAN', T=1639.5, F=0.968 /
&RAMP ID='FAN', T=1640.5, F=0.969 /
&RAMP ID='FAN', T=1641.5, F=0.971 /
&RAMP ID='FAN', T=1642.5, F=0.972 /
&RAMP ID='FAN', T=1643.5, F=0.969 /
&RAMP ID='FAN', T=1644.5, F=0.969 /
&RAMP ID='FAN', T=1645.5, F=0.968 /
&RAMP ID='FAN', T=1646.5, F=0.969 /
&RAMP ID='FAN', T=1647.5, F=0.971 /
&RAMP ID='FAN', T=1648.5, F=0.970 /
&RAMP ID='FAN', T=1649.5, F=0.969 /
&RAMP ID='FAN', T=1650.5, F=0.969 /
&RAMP ID='FAN', T=1651.5, F=0.970 /
&RAMP ID='FAN', T=1652.5, F=0.970 /
&RAMP ID='FAN', T=1653.5, F=0.971 /
&RAMP ID='FAN', T=1654.5, F=0.968 /
&RAMP ID='FAN', T=1655.5, F=0.969 /
&RAMP ID='FAN', T=1656.5, F=0.969 /
&RAMP ID='FAN', T=1657.5, F=0.970 /
&RAMP ID='FAN', T=1658.5, F=0.969 /
&RAMP ID='FAN', T=1659.5, F=0.968 /
&RAMP ID='FAN', T=1660.5, F=0.968 /
&RAMP ID='FAN', T=1661.5, F=0.969 /
&RAMP ID='FAN', T=1662.6, F=0.971 /
&RAMP ID='FAN', T=1663.6, F=0.971 /
&RAMP ID='FAN', T=1664.6, F=0.972 /
&RAMP ID='FAN', T=1665.6, F=0.970 /
&RAMP ID='FAN', T=1666.6, F=0.967 /
&RAMP ID='FAN', T=1667.5, F=0.969 /
&RAMP ID='FAN', T=1668.5, F=0.968 /
&RAMP ID='FAN', T=1669.6, F=0.969 /
&RAMP ID='FAN', T=1670.6, F=0.970 /
&RAMP ID='FAN', T=1671.6, F=0.971 /
&RAMP ID='FAN', T=1672.6, F=0.972 /
&RAMP ID='FAN', T=1673.6, F=0.969 /
&RAMP ID='FAN', T=1674.6, F=0.972 /
&RAMP ID='FAN', T=1675.6, F=0.972 /
&RAMP ID='FAN', T=1676.6, F=0.971 /
&RAMP ID='FAN', T=1677.6, F=0.972 /
&RAMP ID='FAN', T=1678.6, F=0.970 /
&RAMP ID='FAN', T=1679.6, F=0.971 /
&RAMP ID='FAN', T=1680.6, F=0.973 /
&RAMP ID='FAN', T=1681.6, F=0.971 /
&RAMP ID='FAN', T=1682.6, F=0.970 /
&RAMP ID='FAN', T=1683.6, F=0.969 /
&RAMP ID='FAN', T=1684.6, F=0.969 /
&RAMP ID='FAN', T=1685.6, F=0.970 /
&RAMP ID='FAN', T=1686.6, F=0.971 /
&RAMP ID='FAN', T=1687.6, F=0.972 /
&RAMP ID='FAN', T=1688.6, F=0.972 /
&RAMP ID='FAN', T=1689.6, F=0.970 /
&RAMP ID='FAN', T=1690.6, F=0.971 /
&RAMP ID='FAN', T=1691.6, F=0.970 /
&RAMP ID='FAN', T=1692.6, F=0.971 /
&RAMP ID='FAN', T=1693.6, F=0.972 /
&RAMP ID='FAN', T=1694.6, F=0.971 /
&RAMP ID='FAN', T=1695.6, F=0.971 /
&RAMP ID='FAN', T=1696.6, F=0.970 /
&RAMP ID='FAN', T=1697.6, F=0.971 /
&RAMP ID='FAN', T=1698.6, F=0.971 /
&RAMP ID='FAN', T=1699.6, F=0.972 /
&RAMP ID='FAN', T=1700.6, F=0.969 /
&RAMP ID='FAN', T=1701.6, F=0.973 /
&RAMP ID='FAN', T=1702.6, F=0.972 /
&RAMP ID='FAN', T=1703.6, F=0.973 /
&RAMP ID='FAN', T=1704.6, F=0.972 /
&RAMP ID='FAN', T=1705.6, F=0.974 /
&RAMP ID='FAN', T=1706.6, F=0.974 /
&RAMP ID='FAN', T=1707.6, F=0.974 /
&RAMP ID='FAN', T=1708.6, F=0.973 /
&RAMP ID='FAN', T=1709.6, F=0.972 /
&RAMP ID='FAN', T=1710.6, F=0.972 /
&RAMP ID='FAN', T=1711.6, F=0.972 /
&RAMP ID='FAN', T=1712.6, F=0.974 /
&RAMP ID='FAN', T=1713.6, F=0.968 /
&RAMP ID='FAN', T=1714.6, F=0.971 /
&RAMP ID='FAN', T=1715.6, F=0.971 /
&RAMP ID='FAN', T=1716.6, F=0.971 /
&RAMP ID='FAN', T=1717.6, F=0.972 /
&RAMP ID='FAN', T=1718.6, F=0.971 /
&RAMP ID='FAN', T=1719.6, F=0.971 /
&RAMP ID='FAN', T=1720.6, F=0.970 /
&RAMP ID='FAN', T=1721.6, F=0.973 /
&RAMP ID='FAN', T=1722.6, F=0.972 /
&RAMP ID='FAN', T=1723.6, F=0.973 /
&RAMP ID='FAN', T=1724.6, F=0.973 /
&RAMP ID='FAN', T=1725.6, F=0.971 /
&RAMP ID='FAN', T=1726.6, F=0.972 /
&RAMP ID='FAN', T=1727.6, F=0.973 /
&RAMP ID='FAN', T=1728.6, F=0.973 /
&RAMP ID='FAN', T=1729.6, F=0.970 /
&RAMP ID='FAN', T=1730.6, F=0.970 /
&RAMP ID='FAN', T=1731.6, F=0.967 /
&RAMP ID='FAN', T=1732.6, F=0.971 /
&RAMP ID='FAN', T=1733.6, F=0.971 /
&RAMP ID='FAN', T=1734.6, F=0.968 /
&RAMP ID='FAN', T=1735.6, F=0.972 /
&RAMP ID='FAN', T=1736.6, F=0.972 /
&RAMP ID='FAN', T=1737.6, F=0.969 /
&RAMP ID='FAN', T=1738.6, F=0.969 /
&RAMP ID='FAN', T=1739.6, F=0.970 /
&RAMP ID='FAN', T=1740.6, F=0.969 /
&RAMP ID='FAN', T=1741.6, F=0.964 /
&RAMP ID='FAN', T=1742.6, F=0.971 /
&RAMP ID='FAN', T=1743.6, F=0.973 /
&RAMP ID='FAN', T=1744.6, F=0.970 /
&RAMP ID='FAN', T=1745.6, F=0.969 /
&RAMP ID='FAN', T=1746.6, F=0.969 /
&RAMP ID='FAN', T=1747.6, F=0.968 /
&RAMP ID='FAN', T=1748.6, F=0.968 /
&RAMP ID='FAN', T=1749.6, F=0.971 /
&RAMP ID='FAN', T=1750.6, F=0.971 /
&RAMP ID='FAN', T=1751.6, F=0.969 /
&RAMP ID='FAN', T=1752.6, F=0.967 /
&RAMP ID='FAN', T=1753.6, F=0.971 /
&RAMP ID='FAN', T=1754.6, F=0.969 /
&RAMP ID='FAN', T=1755.6, F=0.974 /
&RAMP ID='FAN', T=1756.6, F=0.971 /
&RAMP ID='FAN', T=1757.6, F=0.973 /
&RAMP ID='FAN', T=1758.6, F=0.974 /
&RAMP ID='FAN', T=1759.6, F=0.973 /
&RAMP ID='FAN', T=1760.6, F=0.973 /
&RAMP ID='FAN', T=1761.6, F=0.968 /
&RAMP ID='FAN', T=1762.6, F=0.973 /
&RAMP ID='FAN', T=1763.6, F=0.974 /
&RAMP ID='FAN', T=1764.6, F=0.972 /
&RAMP ID='FAN', T=1765.6, F=0.971 /
&RAMP ID='FAN', T=1766.6, F=0.972 /
&RAMP ID='FAN', T=1767.6, F=0.975 /
&RAMP ID='FAN', T=1768.6, F=0.973 /
&RAMP ID='FAN', T=1769.6, F=0.971 /
&RAMP ID='FAN', T=1770.6, F=0.973 /
&RAMP ID='FAN', T=1771.6, F=0.973 /
&RAMP ID='FAN', T=1772.6, F=0.970 /
&RAMP ID='FAN', T=1773.6, F=0.972 /
&RAMP ID='FAN', T=1774.6, F=0.972 /
&RAMP ID='FAN', T=1775.6, F=0.972 /
&RAMP ID='FAN', T=1776.6, F=0.971 /
&RAMP ID='FAN', T=1777.6, F=0.974 /
&RAMP ID='FAN', T=1778.6, F=0.969 /
&RAMP ID='FAN', T=1779.6, F=0.970 /
&RAMP ID='FAN', T=1780.6, F=0.973 /
&RAMP ID='FAN', T=1781.6, F=0.974 /
&RAMP ID='FAN', T=1782.6, F=0.971 /
&RAMP ID='FAN', T=1783.6, F=0.973 /
&RAMP ID='FAN', T=1784.6, F=0.969 /
&RAMP ID='FAN', T=1785.6, F=0.974 /
&RAMP ID='FAN', T=1786.6, F=0.971 /
&RAMP ID='FAN', T=1787.6, F=0.972 /
&RAMP ID='FAN', T=1788.6, F=0.971 /
&RAMP ID='FAN', T=1789.6, F=0.973 /
&RAMP ID='FAN', T=1790.6, F=0.975 /
&RAMP ID='FAN', T=1791.6, F=0.970 /
&RAMP ID='FAN', T=1792.6, F=0.969 /
&RAMP ID='FAN', T=1793.6, F=0.970 /
&RAMP ID='FAN', T=1794.6, F=0.971 /
&RAMP ID='FAN', T=1795.6, F=0.972 /
&RAMP ID='FAN', T=1796.6, F=0.974 /
&RAMP ID='FAN', T=1797.6, F=0.971 /
&RAMP ID='FAN', T=1798.6, F=0.972 /
&RAMP ID='FAN', T=1799.6, F=0.971 /
&RAMP ID='FAN', T=1800.6, F=0.974 /
&RAMP ID='FAN', T=1801.7, F=0.971 /
&RAMP ID='FAN', T=1802.7, F=0.971 /
&RAMP ID='FAN', T=1803.7, F=0.973 /
&RAMP ID='FAN', T=1804.6, F=0.971 /
&RAMP ID='FAN', T=1805.6, F=0.969 /
&RAMP ID='FAN', T=1806.6, F=0.972 /
&RAMP ID='FAN', T=1807.6, F=0.971 /
&RAMP ID='FAN', T=1808.7, F=0.973 /
&RAMP ID='FAN', T=1809.7, F=0.973 /
&RAMP ID='FAN', T=1810.7, F=0.975 /
&RAMP ID='FAN', T=1811.7, F=0.973 /
&RAMP ID='FAN', T=1812.7, F=0.973 /
&RAMP ID='FAN', T=1813.7, F=0.974 /
&RAMP ID='FAN', T=1814.7, F=0.971 /
&RAMP ID='FAN', T=1815.7, F=0.970 /
&RAMP ID='FAN', T=1816.7, F=0.972 /
&RAMP ID='FAN', T=1817.7, F=0.972 /
&RAMP ID='FAN', T=1818.7, F=0.971 /
&RAMP ID='FAN', T=1819.7, F=0.973 /
&RAMP ID='FAN', T=1820.7, F=0.973 /
&RAMP ID='FAN', T=1821.7, F=0.972 /
&RAMP ID='FAN', T=1822.7, F=0.972 /
&RAMP ID='FAN', T=1823.7, F=0.971 /
&RAMP ID='FAN', T=1824.7, F=0.969 /
&RAMP ID='FAN', T=1825.7, F=0.971 /
&RAMP ID='FAN', T=1826.7, F=0.972 /
&RAMP ID='FAN', T=1827.7, F=0.971 /
&RAMP ID='FAN', T=1828.7, F=0.969 /
&RAMP ID='FAN', T=1829.7, F=0.970 /
&RAMP ID='FAN', T=1830.7, F=0.973 /
&RAMP ID='FAN', T=1831.7, F=0.971 /
&RAMP ID='FAN', T=1832.7, F=0.968 /
&RAMP ID='FAN', T=1833.7, F=0.973 /
&RAMP ID='FAN', T=1834.7, F=0.973 /
&RAMP ID='FAN', T=1835.7, F=0.970 /
&RAMP ID='FAN', T=1836.7, F=0.970 /
&RAMP ID='FAN', T=1837.7, F=0.971 /
&RAMP ID='FAN', T=1838.7, F=0.970 /
&RAMP ID='FAN', T=1839.7, F=0.972 /
&RAMP ID='FAN', T=1840.7, F=0.974 /
&RAMP ID='FAN', T=1841.7, F=0.973 /
&RAMP ID='FAN', T=1842.7, F=0.970 /
&RAMP ID='FAN', T=1843.7, F=0.970 /
&RAMP ID='FAN', T=1844.7, F=0.969 /
&RAMP ID='FAN', T=1845.7, F=0.969 /
&RAMP ID='FAN', T=1846.7, F=0.971 /
&RAMP ID='FAN', T=1847.7, F=0.968 /
&RAMP ID='FAN', T=1848.7, F=0.970 /
&RAMP ID='FAN', T=1849.7, F=0.971 /
&RAMP ID='FAN', T=1850.7, F=0.972 /
&RAMP ID='FAN', T=1851.7, F=0.970 /
&RAMP ID='FAN', T=1852.7, F=0.974 /
&RAMP ID='FAN', T=1853.7, F=0.973 /
&RAMP ID='FAN', T=1854.7, F=0.972 /
&RAMP ID='FAN', T=1855.7, F=0.974 /
&RAMP ID='FAN', T=1856.7, F=0.968 /
&RAMP ID='FAN', T=1857.7, F=0.972 /
&RAMP ID='FAN', T=1858.7, F=0.979 /
&RAMP ID='FAN', T=1859.7, F=0.973 /
&RAMP ID='FAN', T=1860.7, F=0.973 /
&RAMP ID='FAN', T=1861.7, F=0.974 /
&RAMP ID='FAN', T=1862.7, F=0.971 /
&RAMP ID='FAN', T=1863.7, F=0.973 /
&RAMP ID='FAN', T=1864.7, F=0.975 /
&RAMP ID='FAN', T=1865.7, F=0.972 /
&RAMP ID='FAN', T=1866.7, F=0.971 /
&RAMP ID='FAN', T=1867.7, F=0.971 /
&RAMP ID='FAN', T=1868.7, F=0.968 /
&RAMP ID='FAN', T=1869.7, F=0.971 /
&RAMP ID='FAN', T=1870.7, F=0.971 /
&RAMP ID='FAN', T=1871.7, F=0.976 /
&RAMP ID='FAN', T=1872.7, F=0.974 /
&RAMP ID='FAN', T=1873.7, F=0.975 /
&RAMP ID='FAN', T=1874.7, F=0.970 /
&RAMP ID='FAN', T=1875.7, F=0.971 /
&RAMP ID='FAN', T=1876.7, F=0.971 /
&RAMP ID='FAN', T=1877.7, F=0.974 /
&RAMP ID='FAN', T=1878.7, F=0.973 /
&RAMP ID='FAN', T=1879.7, F=0.974 /
&RAMP ID='FAN', T=1880.7, F=0.973 /
&RAMP ID='FAN', T=1881.7, F=0.974 /
&RAMP ID='FAN', T=1882.7, F=0.972 /
&RAMP ID='FAN', T=1883.7, F=0.972 /
&RAMP ID='FAN', T=1884.7, F=0.973 /
&RAMP ID='FAN', T=1885.7, F=0.970 /
&RAMP ID='FAN', T=1886.7, F=0.971 /
&RAMP ID='FAN', T=1887.7, F=0.972 /
&RAMP ID='FAN', T=1888.7, F=0.973 /
&RAMP ID='FAN', T=1889.7, F=0.972 /
&RAMP ID='FAN', T=1890.7, F=0.973 /
&RAMP ID='FAN', T=1891.7, F=0.974 /
&RAMP ID='FAN', T=1892.7, F=0.973 /
&RAMP ID='FAN', T=1893.7, F=0.972 /
&RAMP ID='FAN', T=1894.7, F=0.972 /
&RAMP ID='FAN', T=1895.7, F=0.975 /
&RAMP ID='FAN', T=1896.7, F=0.971 /
&RAMP ID='FAN', T=1897.7, F=0.975 /
&RAMP ID='FAN', T=1898.7, F=0.975 /
&RAMP ID='FAN', T=1899.7, F=0.974 /
&RAMP ID='FAN', T=1900.7, F=0.974 /
&RAMP ID='FAN', T=1901.7, F=0.973 /
&RAMP ID='FAN', T=1902.7, F=0.973 /
&RAMP ID='FAN', T=1903.7, F=0.973 /
&RAMP ID='FAN', T=1904.7, F=0.974 /
&RAMP ID='FAN', T=1905.7, F=0.975 /
&RAMP ID='FAN', T=1906.7, F=0.974 /
&RAMP ID='FAN', T=1907.7, F=0.976 /
&RAMP ID='FAN', T=1908.7, F=0.972 /
&RAMP ID='FAN', T=1909.7, F=0.972 /
&RAMP ID='FAN', T=1910.7, F=0.974 /
&RAMP ID='FAN', T=1911.7, F=0.974 /
&RAMP ID='FAN', T=1912.7, F=0.970 /
&RAMP ID='FAN', T=1913.7, F=0.971 /
&RAMP ID='FAN', T=1914.7, F=0.972 /
&RAMP ID='FAN', T=1915.7, F=0.974 /
&RAMP ID='FAN', T=1916.7, F=0.974 /
&RAMP ID='FAN', T=1917.7, F=0.974 /
&RAMP ID='FAN', T=1918.7, F=0.973 /
&RAMP ID='FAN', T=1919.7, F=0.975 /
&RAMP ID='FAN', T=1920.7, F=0.975 /
&RAMP ID='FAN', T=1921.7, F=0.974 /
&RAMP ID='FAN', T=1922.7, F=0.971 /
&RAMP ID='FAN', T=1923.7, F=0.971 /
&RAMP ID='FAN', T=1924.7, F=0.970 /
&RAMP ID='FAN', T=1925.7, F=0.974 /
&RAMP ID='FAN', T=1926.7, F=0.972 /
&RAMP ID='FAN', T=1927.7, F=0.974 /
&RAMP ID='FAN', T=1928.7, F=0.972 /
&RAMP ID='FAN', T=1929.7, F=0.973 /
&RAMP ID='FAN', T=1930.7, F=0.974 /
&RAMP ID='FAN', T=1931.7, F=0.974 /
&RAMP ID='FAN', T=1932.7, F=0.973 /
&RAMP ID='FAN', T=1933.7, F=0.975 /
&RAMP ID='FAN', T=1934.7, F=0.977 /
&RAMP ID='FAN', T=1935.7, F=0.976 /
&RAMP ID='FAN', T=1936.7, F=0.972 /
&RAMP ID='FAN', T=1937.7, F=0.974 /
&RAMP ID='FAN', T=1938.7, F=0.971 /
&RAMP ID='FAN', T=1939.7, F=0.971 /
&RAMP ID='FAN', T=1940.7, F=0.975 /
&RAMP ID='FAN', T=1941.7, F=0.972 /
&RAMP ID='FAN', T=1942.7, F=0.975 /
&RAMP ID='FAN', T=1943.7, F=0.974 /
&RAMP ID='FAN', T=1944.7, F=0.974 /
&RAMP ID='FAN', T=1945.7, F=0.974 /
&RAMP ID='FAN', T=1946.7, F=0.971 /
&RAMP ID='FAN', T=1947.7, F=0.973 /
&RAMP ID='FAN', T=1948.7, F=0.971 /
&RAMP ID='FAN', T=1949.7, F=0.973 /
&RAMP ID='FAN', T=1950.7, F=0.973 /
&RAMP ID='FAN', T=1951.7, F=0.971 /
&RAMP ID='FAN', T=1952.7, F=0.973 /
&RAMP ID='FAN', T=1953.7, F=0.971 /
&RAMP ID='FAN', T=1954.8, F=0.970 /
&RAMP ID='FAN', T=1955.7, F=0.972 /
&RAMP ID='FAN', T=1956.7, F=0.973 /
&RAMP ID='FAN', T=1957.7, F=0.971 /
&RAMP ID='FAN', T=1958.7, F=0.971 /
&RAMP ID='FAN', T=1959.7, F=0.971 /
&RAMP ID='FAN', T=1960.7, F=0.971 /
&RAMP ID='FAN', T=1961.8, F=0.971 /
&RAMP ID='FAN', T=1962.8, F=0.972 /
&RAMP ID='FAN', T=1963.8, F=0.971 /
&RAMP ID='FAN', T=1964.8, F=0.970 /
&RAMP ID='FAN', T=1965.8, F=0.971 /
&RAMP ID='FAN', T=1966.8, F=0.970 /
&RAMP ID='FAN', T=1967.8, F=0.969 /
&RAMP ID='FAN', T=1968.8, F=0.970 /
&RAMP ID='FAN', T=1969.8, F=0.970 /
&RAMP ID='FAN', T=1970.8, F=0.971 /
&RAMP ID='FAN', T=1971.8, F=0.971 /
&RAMP ID='FAN', T=1972.8, F=0.969 /
&RAMP ID='FAN', T=1973.8, F=0.970 /
&RAMP ID='FAN', T=1974.8, F=0.968 /
&RAMP ID='FAN', T=1975.8, F=0.968 /
&RAMP ID='FAN', T=1976.8, F=0.967 /
&RAMP ID='FAN', T=1977.8, F=0.966 /
&RAMP ID='FAN', T=1978.8, F=0.963 /
&RAMP ID='FAN', T=1979.8, F=0.966 /
&RAMP ID='FAN', T=1980.8, F=0.969 /
&RAMP ID='FAN', T=1981.8, F=0.968 /
&RAMP ID='FAN', T=1982.8, F=0.970 /
&RAMP ID='FAN', T=1983.8, F=0.967 /
&RAMP ID='FAN', T=1984.8, F=0.967 /
&RAMP ID='FAN', T=1985.8, F=0.966 /
&RAMP ID='FAN', T=1986.8, F=0.967 /
&RAMP ID='FAN', T=1987.8, F=0.966 /
&RAMP ID='FAN', T=1988.8, F=0.965 /
&RAMP ID='FAN', T=1989.8, F=0.968 /
&RAMP ID='FAN', T=1990.8, F=0.965 /
&RAMP ID='FAN', T=1991.8, F=0.965 /
&RAMP ID='FAN', T=1992.8, F=0.966 /
&RAMP ID='FAN', T=1993.8, F=0.968 /
&RAMP ID='FAN', T=1994.8, F=0.970 /
&RAMP ID='FAN', T=1995.8, F=0.966 /
&RAMP ID='FAN', T=1996.8, F=0.969 /
&RAMP ID='FAN', T=1997.8, F=0.968 /
&RAMP ID='FAN', T=1998.8, F=0.971 /
&RAMP ID='FAN', T=1999.8, F=0.971 /
&RAMP ID='FAN', T=2000.8, F=0.968 /
&RAMP ID='FAN', T=2001.8, F=0.966 /
&RAMP ID='FAN', T=2002.8, F=0.970 /
&RAMP ID='FAN', T=2003.8, F=0.969 /
&RAMP ID='FAN', T=2004.8, F=0.966 /
&RAMP ID='FAN', T=2005.8, F=0.965 /
&RAMP ID='FAN', T=2006.8, F=0.965 /
&RAMP ID='FAN', T=2007.8, F=0.967 /
&RAMP ID='FAN', T=2008.8, F=0.969 /
&RAMP ID='FAN', T=2009.8, F=0.969 /
&RAMP ID='FAN', T=2010.8, F=0.969 /
&RAMP ID='FAN', T=2011.8, F=0.970 /
&RAMP ID='FAN', T=2012.8, F=0.968 /
&RAMP ID='FAN', T=2013.8, F=0.966 /
&RAMP ID='FAN', T=2014.8, F=0.968 /
&RAMP ID='FAN', T=2015.8, F=0.968 /
&RAMP ID='FAN', T=2016.8, F=0.968 /
&RAMP ID='FAN', T=2017.8, F=0.968 /
&RAMP ID='FAN', T=2018.8, F=0.968 /
&RAMP ID='FAN', T=2019.8, F=0.967 /
&RAMP ID='FAN', T=2020.8, F=0.967 /
&RAMP ID='FAN', T=2021.8, F=0.971 /
&RAMP ID='FAN', T=2022.8, F=0.968 /
&RAMP ID='FAN', T=2023.8, F=0.971 /
&RAMP ID='FAN', T=2024.8, F=0.971 /
&RAMP ID='FAN', T=2025.8, F=0.971 /
&RAMP ID='FAN', T=2026.8, F=0.973 /
&RAMP ID='FAN', T=2027.8, F=0.969 /
&RAMP ID='FAN', T=2028.8, F=0.966 /
&RAMP ID='FAN', T=2029.8, F=0.968 /
&RAMP ID='FAN', T=2030.8, F=0.966 /
&RAMP ID='FAN', T=2031.8, F=0.966 /
&RAMP ID='FAN', T=2032.8, F=0.967 /
&RAMP ID='FAN', T=2033.8, F=0.966 /
&RAMP ID='FAN', T=2034.8, F=0.966 /
&RAMP ID='FAN', T=2035.8, F=0.970 /
&RAMP ID='FAN', T=2036.8, F=0.973 /
&RAMP ID='FAN', T=2037.8, F=0.970 /
&RAMP ID='FAN', T=2038.8, F=0.973 /
&RAMP ID='FAN', T=2039.8, F=0.973 /
&RAMP ID='FAN', T=2040.8, F=0.972 /
&RAMP ID='FAN', T=2041.8, F=0.969 /
&RAMP ID='FAN', T=2042.8, F=0.969 /
&RAMP ID='FAN', T=2043.8, F=0.971 /
&RAMP ID='FAN', T=2044.8, F=0.972 /
&RAMP ID='FAN', T=2045.8, F=0.969 /
&RAMP ID='FAN', T=2046.8, F=0.973 /
&RAMP ID='FAN', T=2047.8, F=0.975 /
&RAMP ID='FAN', T=2048.8, F=0.969 /
&RAMP ID='FAN', T=2049.8, F=0.972 /
&RAMP ID='FAN', T=2050.8, F=0.974 /
&RAMP ID='FAN', T=2051.8, F=0.971 /
&RAMP ID='FAN', T=2052.8, F=0.976 /
&RAMP ID='FAN', T=2053.8, F=0.973 /
&RAMP ID='FAN', T=2054.8, F=0.974 /
&RAMP ID='FAN', T=2055.8, F=0.976 /
&RAMP ID='FAN', T=2056.8, F=0.974 /
&RAMP ID='FAN', T=2057.8, F=0.971 /
&RAMP ID='FAN', T=2058.8, F=0.976 /
&RAMP ID='FAN', T=2059.8, F=0.977 /
&RAMP ID='FAN', T=2060.8, F=0.974 /
&RAMP ID='FAN', T=2061.8, F=0.976 /
&RAMP ID='FAN', T=2062.8, F=0.972 /
&RAMP ID='FAN', T=2063.8, F=0.975 /
&RAMP ID='FAN', T=2064.8, F=0.971 /
&RAMP ID='FAN', T=2065.8, F=0.972 /
&RAMP ID='FAN', T=2066.8, F=0.973 /
&RAMP ID='FAN', T=2067.8, F=0.974 /
&RAMP ID='FAN', T=2068.8, F=0.978 /
&RAMP ID='FAN', T=2069.8, F=0.976 /
&RAMP ID='FAN', T=2070.8, F=0.975 /
&RAMP ID='FAN', T=2071.8, F=0.972 /
&RAMP ID='FAN', T=2072.8, F=0.971 /
&RAMP ID='FAN', T=2073.8, F=0.972 /
&RAMP ID='FAN', T=2074.8, F=0.974 /
&RAMP ID='FAN', T=2075.8, F=0.973 /
&RAMP ID='FAN', T=2076.8, F=0.973 /
&RAMP ID='FAN', T=2077.8, F=0.977 /
&RAMP ID='FAN', T=2078.8, F=0.973 /
&RAMP ID='FAN', T=2079.8, F=0.973 /
&RAMP ID='FAN', T=2080.8, F=0.975 /
&RAMP ID='FAN', T=2081.8, F=0.973 /
&RAMP ID='FAN', T=2082.8, F=0.973 /
&RAMP ID='FAN', T=2083.8, F=0.973 /
&RAMP ID='FAN', T=2084.8, F=0.977 /
&RAMP ID='FAN', T=2085.8, F=0.973 /
&RAMP ID='FAN', T=2086.8, F=0.974 /
&RAMP ID='FAN', T=2087.8, F=0.974 /
&RAMP ID='FAN', T=2088.8, F=0.976 /
&RAMP ID='FAN', T=2089.8, F=0.974 /
&RAMP ID='FAN', T=2090.8, F=0.974 /
&RAMP ID='FAN', T=2091.8, F=0.975 /
&RAMP ID='FAN', T=2092.8, F=0.977 /
&RAMP ID='FAN', T=2093.9, F=0.972 /
&RAMP ID='FAN', T=2094.9, F=0.972 /
&RAMP ID='FAN', T=2095.9, F=0.974 /
&RAMP ID='FAN', T=2096.9, F=0.974 /
&RAMP ID='FAN', T=2097.9, F=0.973 /
&RAMP ID='FAN', T=2098.9, F=0.975 /
&RAMP ID='FAN', T=2099.9, F=0.972 /
&RAMP ID='FAN', T=2100.9, F=0.973 /
&RAMP ID='FAN', T=2101.9, F=0.974 /
&RAMP ID='FAN', T=2102.9, F=0.972 /
&RAMP ID='FAN', T=2103.9, F=0.975 /
&RAMP ID='FAN', T=2104.9, F=0.974 /
&RAMP ID='FAN', T=2105.9, F=0.977 /
&RAMP ID='FAN', T=2106.9, F=0.977 /
&RAMP ID='FAN', T=2107.9, F=0.973 /
&RAMP ID='FAN', T=2108.9, F=0.975 /
&RAMP ID='FAN', T=2109.9, F=0.975 /
&RAMP ID='FAN', T=2110.9, F=0.973 /
&RAMP ID='FAN', T=2111.9, F=0.975 /
&RAMP ID='FAN', T=2112.9, F=0.973 /
&RAMP ID='FAN', T=2113.9, F=0.974 /
&RAMP ID='FAN', T=2114.9, F=0.974 /
&RAMP ID='FAN', T=2115.9, F=0.977 /
&RAMP ID='FAN', T=2116.9, F=0.973 /
&RAMP ID='FAN', T=2117.9, F=0.972 /
&RAMP ID='FAN', T=2118.9, F=0.972 /
&RAMP ID='FAN', T=2119.9, F=0.973 /
&RAMP ID='FAN', T=2120.9, F=0.973 /
&RAMP ID='FAN', T=2121.9, F=0.976 /
&RAMP ID='FAN', T=2122.9, F=0.976 /
&RAMP ID='FAN', T=2123.9, F=0.977 /
&RAMP ID='FAN', T=2124.9, F=0.977 /
&RAMP ID='FAN', T=2125.9, F=0.974 /
&RAMP ID='FAN', T=2126.9, F=0.975 /
&RAMP ID='FAN', T=2127.9, F=0.975 /
&RAMP ID='FAN', T=2128.9, F=0.973 /
&RAMP ID='FAN', T=2129.9, F=0.972 /
&RAMP ID='FAN', T=2130.9, F=0.973 /
&RAMP ID='FAN', T=2131.9, F=0.975 /
&RAMP ID='FAN', T=2132.9, F=0.969 /
&RAMP ID='FAN', T=2133.9, F=0.971 /
&RAMP ID='FAN', T=2134.9, F=0.972 /
&RAMP ID='FAN', T=2135.9, F=0.970 /
&RAMP ID='FAN', T=2136.9, F=0.972 /
&RAMP ID='FAN', T=2137.9, F=0.971 /
&RAMP ID='FAN', T=2138.9, F=0.974 /
&RAMP ID='FAN', T=2139.9, F=0.972 /
&RAMP ID='FAN', T=2140.9, F=0.971 /
&RAMP ID='FAN', T=2141.9, F=0.974 /
&RAMP ID='FAN', T=2142.9, F=0.972 /
&RAMP ID='FAN', T=2143.9, F=0.973 /
&RAMP ID='FAN', T=2144.9, F=0.978 /
&RAMP ID='FAN', T=2145.9, F=0.973 /
&RAMP ID='FAN', T=2146.9, F=0.974 /
&RAMP ID='FAN', T=2147.9, F=0.973 /
&RAMP ID='FAN', T=2148.9, F=0.973 /
&RAMP ID='FAN', T=2149.9, F=0.972 /
&RAMP ID='FAN', T=2150.9, F=0.974 /
&RAMP ID='FAN', T=2151.9, F=0.974 /
&RAMP ID='FAN', T=2152.9, F=0.976 /
&RAMP ID='FAN', T=2153.9, F=0.977 /
&RAMP ID='FAN', T=2154.9, F=0.977 /
&RAMP ID='FAN', T=2155.9, F=0.977 /
&RAMP ID='FAN', T=2156.9, F=0.978 /
&RAMP ID='FAN', T=2157.9, F=0.978 /
&RAMP ID='FAN', T=2158.9, F=0.976 /
&RAMP ID='FAN', T=2159.9, F=0.978 /
&RAMP ID='FAN', T=2160.9, F=0.977 /
&RAMP ID='FAN', T=2161.9, F=0.978 /
&RAMP ID='FAN', T=2162.9, F=0.976 /
&RAMP ID='FAN', T=2163.9, F=0.975 /
&RAMP ID='FAN', T=2164.9, F=0.973 /
&RAMP ID='FAN', T=2165.9, F=0.973 /
&RAMP ID='FAN', T=2166.9, F=0.973 /
&RAMP ID='FAN', T=2167.9, F=0.974 /
&RAMP ID='FAN', T=2168.9, F=0.975 /
&RAMP ID='FAN', T=2169.9, F=0.975 /
&RAMP ID='FAN', T=2170.9, F=0.977 /
&RAMP ID='FAN', T=2171.9, F=0.974 /
&RAMP ID='FAN', T=2172.9, F=0.978 /
&RAMP ID='FAN', T=2173.9, F=0.974 /
&RAMP ID='FAN', T=2174.9, F=0.973 /
&RAMP ID='FAN', T=2175.9, F=0.971 /
&RAMP ID='FAN', T=2176.9, F=0.969 /
&RAMP ID='FAN', T=2177.9, F=0.973 /
&RAMP ID='FAN', T=2178.9, F=0.972 /
&RAMP ID='FAN', T=2179.9, F=0.972 /
&RAMP ID='FAN', T=2180.9, F=0.975 /
&RAMP ID='FAN', T=2181.9, F=0.976 /
&RAMP ID='FAN', T=2182.9, F=0.975 /
&RAMP ID='FAN', T=2183.9, F=0.975 /
&RAMP ID='FAN', T=2184.9, F=0.974 /
&RAMP ID='FAN', T=2185.9, F=0.973 /
&RAMP ID='FAN', T=2186.9, F=0.976 /
&RAMP ID='FAN', T=2187.9, F=0.973 /
&RAMP ID='FAN', T=2188.9, F=0.975 /
&RAMP ID='FAN', T=2189.9, F=0.977 /
&RAMP ID='FAN', T=2190.9, F=0.975 /
&RAMP ID='FAN', T=2191.9, F=0.975 /
&RAMP ID='FAN', T=2192.9, F=0.973 /
&RAMP ID='FAN', T=2193.9, F=0.972 /
&RAMP ID='FAN', T=2194.9, F=0.972 /
&RAMP ID='FAN', T=2195.9, F=0.971 /
&RAMP ID='FAN', T=2196.9, F=0.974 /
&RAMP ID='FAN', T=2197.9, F=0.974 /
&RAMP ID='FAN', T=2198.9, F=0.975 /
&RAMP ID='FAN', T=2199.9, F=0.976 /
&RAMP ID='FAN', T=2200.9, F=0.972 /
&RAMP ID='FAN', T=2201.9, F=0.971 /
&RAMP ID='FAN', T=2202.9, F=0.974 /
&RAMP ID='FAN', T=2203.9, F=0.972 /
&RAMP ID='FAN', T=2204.9, F=0.972 /
&RAMP ID='FAN', T=2205.9, F=0.973 /
&RAMP ID='FAN', T=2206.9, F=0.976 /
&RAMP ID='FAN', T=2207.9, F=0.973 /
&RAMP ID='FAN', T=2208.9, F=0.974 /
&RAMP ID='FAN', T=2209.9, F=0.976 /
&RAMP ID='FAN', T=2210.9, F=0.973 /
&RAMP ID='FAN', T=2211.9, F=0.977 /
&RAMP ID='FAN', T=2212.9, F=0.974 /
&RAMP ID='FAN', T=2213.9, F=0.973 /
&RAMP ID='FAN', T=2214.9, F=0.976 /
&RAMP ID='FAN', T=2215.9, F=0.976 /
&RAMP ID='FAN', T=2216.9, F=0.972 /
&RAMP ID='FAN', T=2217.9, F=0.974 /
&RAMP ID='FAN', T=2219.0, F=0.978 /
&RAMP ID='FAN', T=2220.0, F=0.970 /
&RAMP ID='FAN', T=2221.0, F=0.969 /
&RAMP ID='FAN', T=2221.9, F=0.975 /
&RAMP ID='FAN', T=2222.9, F=0.972 /
&RAMP ID='FAN', T=2223.9, F=0.974 /
&RAMP ID='FAN', T=2224.9, F=0.974 /
&RAMP ID='FAN', T=2226.0, F=0.978 /
&RAMP ID='FAN', T=2227.0, F=0.977 /
&RAMP ID='FAN', T=2228.0, F=0.976 /
&RAMP ID='FAN', T=2229.0, F=0.978 /
&RAMP ID='FAN', T=2230.0, F=0.975 /
&RAMP ID='FAN', T=2230.9, F=0.971 /
&RAMP ID='FAN', T=2231.9, F=0.975 /
&RAMP ID='FAN', T=2233.0, F=0.975 /
&RAMP ID='FAN', T=2234.0, F=0.975 /
&RAMP ID='FAN', T=2235.0, F=0.973 /
&RAMP ID='FAN', T=2236.0, F=0.973 /
&RAMP ID='FAN', T=2237.0, F=0.977 /
&RAMP ID='FAN', T=2238.0, F=0.977 /
&RAMP ID='FAN', T=2239.0, F=0.976 /
&RAMP ID='FAN', T=2240.0, F=0.976 /
&RAMP ID='FAN', T=2241.0, F=0.976 /
&RAMP ID='FAN', T=2242.0, F=0.976 /
&RAMP ID='FAN', T=2243.0, F=0.975 /
&RAMP ID='FAN', T=2244.0, F=0.973 /
&RAMP ID='FAN', T=2245.0, F=0.976 /
&RAMP ID='FAN', T=2246.0, F=0.974 /
&RAMP ID='FAN', T=2247.0, F=0.972 /
&RAMP ID='FAN', T=2248.0, F=0.973 /
&RAMP ID='FAN', T=2249.0, F=0.974 /
&RAMP ID='FAN', T=2250.0, F=0.978 /
&RAMP ID='FAN', T=2251.0, F=0.977 /
&RAMP ID='FAN', T=2252.0, F=0.976 /
&RAMP ID='FAN', T=2253.0, F=0.975 /
&RAMP ID='FAN', T=2254.0, F=0.975 /
&RAMP ID='FAN', T=2255.0, F=0.973 /
&RAMP ID='FAN', T=2256.0, F=0.972 /
&RAMP ID='FAN', T=2257.0, F=0.972 /
&RAMP ID='FAN', T=2258.0, F=0.976 /
&RAMP ID='FAN', T=2259.0, F=0.975 /
&RAMP ID='FAN', T=2260.0, F=0.975 /
&RAMP ID='FAN', T=2261.0, F=0.975 /
&RAMP ID='FAN', T=2262.0, F=0.974 /
&RAMP ID='FAN', T=2263.0, F=0.974 /
&RAMP ID='FAN', T=2264.0, F=0.973 /
&RAMP ID='FAN', T=2265.0, F=0.974 /
&RAMP ID='FAN', T=2266.0, F=0.976 /
&RAMP ID='FAN', T=2267.0, F=0.975 /
&RAMP ID='FAN', T=2268.0, F=0.973 /
&RAMP ID='FAN', T=2269.0, F=0.973 /
&RAMP ID='FAN', T=2270.0, F=0.976 /
&RAMP ID='FAN', T=2271.0, F=0.973 /
&RAMP ID='FAN', T=2272.0, F=0.974 /
&RAMP ID='FAN', T=2273.0, F=0.975 /
&RAMP ID='FAN', T=2274.0, F=0.973 /
&RAMP ID='FAN', T=2275.0, F=0.973 /
&RAMP ID='FAN', T=2276.0, F=0.974 /
&RAMP ID='FAN', T=2277.0, F=0.974 /
&RAMP ID='FAN', T=2278.0, F=0.972 /
&RAMP ID='FAN', T=2279.0, F=0.973 /
&RAMP ID='FAN', T=2280.0, F=0.974 /
&RAMP ID='FAN', T=2281.0, F=0.976 /
&RAMP ID='FAN', T=2282.0, F=0.975 /
&RAMP ID='FAN', T=2283.0, F=0.973 /
&RAMP ID='FAN', T=2284.0, F=0.975 /
&RAMP ID='FAN', T=2285.0, F=0.977 /
&RAMP ID='FAN', T=2286.0, F=0.973 /
&RAMP ID='FAN', T=2287.0, F=0.974 /
&RAMP ID='FAN', T=2288.0, F=0.973 /
&RAMP ID='FAN', T=2289.0, F=0.974 /
&RAMP ID='FAN', T=2290.0, F=0.976 /
&RAMP ID='FAN', T=2291.0, F=0.975 /
&RAMP ID='FAN', T=2292.0, F=0.976 /
&RAMP ID='FAN', T=2293.0, F=0.974 /
&RAMP ID='FAN', T=2294.0, F=0.974 /
&RAMP ID='FAN', T=2295.0, F=0.975 /
&RAMP ID='FAN', T=2296.0, F=0.973 /
&RAMP ID='FAN', T=2297.0, F=0.973 /
&RAMP ID='FAN', T=2298.0, F=0.974 /
&RAMP ID='FAN', T=2299.0, F=0.974 /
&RAMP ID='FAN', T=2300.0, F=0.972 /
&RAMP ID='FAN', T=2301.0, F=0.973 /
&RAMP ID='FAN', T=2302.0, F=0.973 /
&RAMP ID='FAN', T=2303.0, F=0.975 /
&RAMP ID='FAN', T=2304.0, F=0.972 /
&RAMP ID='FAN', T=2305.0, F=0.973 /
&RAMP ID='FAN', T=2306.0, F=0.974 /
&RAMP ID='FAN', T=2307.0, F=0.972 /
&RAMP ID='FAN', T=2308.0, F=0.972 /
&RAMP ID='FAN', T=2309.0, F=0.975 /
&RAMP ID='FAN', T=2310.0, F=0.975 /
&RAMP ID='FAN', T=2311.0, F=0.976 /
&RAMP ID='FAN', T=2312.0, F=0.976 /
&RAMP ID='FAN', T=2313.0, F=0.974 /
&RAMP ID='FAN', T=2314.0, F=0.973 /
&RAMP ID='FAN', T=2315.0, F=0.973 /
&RAMP ID='FAN', T=2316.0, F=0.973 /
&RAMP ID='FAN', T=2317.0, F=0.974 /
&RAMP ID='FAN', T=2318.0, F=0.974 /
&RAMP ID='FAN', T=2319.0, F=0.973 /
&RAMP ID='FAN', T=2320.0, F=0.973 /
&RAMP ID='FAN', T=2321.0, F=0.973 /
&RAMP ID='FAN', T=2322.0, F=0.973 /
&RAMP ID='FAN', T=2323.0, F=0.974 /
&RAMP ID='FAN', T=2324.0, F=0.971 /
&RAMP ID='FAN', T=2325.0, F=0.973 /
&RAMP ID='FAN', T=2326.0, F=0.974 /
&RAMP ID='FAN', T=2327.0, F=0.976 /
&RAMP ID='FAN', T=2328.0, F=0.976 /
&RAMP ID='FAN', T=2329.0, F=0.972 /
&RAMP ID='FAN', T=2330.0, F=0.972 /
&RAMP ID='FAN', T=2331.0, F=0.972 /
&RAMP ID='FAN', T=2332.0, F=0.974 /
&RAMP ID='FAN', T=2333.0, F=0.975 /
&RAMP ID='FAN', T=2334.0, F=0.978 /
&RAMP ID='FAN', T=2335.0, F=0.976 /
&RAMP ID='FAN', T=2336.0, F=0.978 /
&RAMP ID='FAN', T=2337.0, F=0.971 /
&RAMP ID='FAN', T=2338.0, F=0.973 /
&RAMP ID='FAN', T=2339.0, F=0.973 /
&RAMP ID='FAN', T=2340.0, F=0.974 /
&RAMP ID='FAN', T=2341.0, F=0.971 /
&RAMP ID='FAN', T=2342.0, F=0.978 /
&RAMP ID='FAN', T=2343.0, F=0.980 /
&RAMP ID='FAN', T=2344.0, F=0.982 /
&RAMP ID='FAN', T=2345.0, F=0.978 /
&RAMP ID='FAN', T=2346.0, F=0.976 /
&RAMP ID='FAN', T=2347.0, F=0.973 /
&RAMP ID='FAN', T=2348.0, F=0.975 /
&RAMP ID='FAN', T=2349.0, F=0.972 /
&RAMP ID='FAN', T=2350.0, F=0.971 /
&RAMP ID='FAN', T=2351.0, F=0.976 /
&RAMP ID='FAN', T=2352.0, F=0.977 /
&RAMP ID='FAN', T=2353.0, F=0.975 /
&RAMP ID='FAN', T=2354.0, F=0.974 /
&RAMP ID='FAN', T=2355.0, F=0.974 /
&RAMP ID='FAN', T=2356.0, F=0.973 /
&RAMP ID='FAN', T=2357.0, F=0.975 /
&RAMP ID='FAN', T=2358.1, F=0.977 /
&RAMP ID='FAN', T=2359.1, F=0.974 /
&RAMP ID='FAN', T=2360.1, F=0.976 /
&RAMP ID='FAN', T=2361.1, F=0.977 /
&RAMP ID='FAN', T=2362.1, F=0.978 /
&RAMP ID='FAN', T=2363.0, F=0.978 /
&RAMP ID='FAN', T=2364.0, F=0.973 /
&RAMP ID='FAN', T=2365.1, F=0.975 /
&RAMP ID='FAN', T=2366.1, F=0.975 /
&RAMP ID='FAN', T=2367.1, F=0.975 /
&RAMP ID='FAN', T=2368.1, F=0.974 /
&RAMP ID='FAN', T=2369.1, F=0.974 /
&RAMP ID='FAN', T=2370.1, F=0.972 /
&RAMP ID='FAN', T=2371.1, F=0.973 /
&RAMP ID='FAN', T=2372.1, F=0.976 /
&RAMP ID='FAN', T=2373.1, F=0.975 /
&RAMP ID='FAN', T=2374.1, F=0.976 /
&RAMP ID='FAN', T=2375.1, F=0.975 /
&RAMP ID='FAN', T=2376.1, F=0.975 /
&RAMP ID='FAN', T=2377.1, F=0.974 /
&RAMP ID='FAN', T=2378.1, F=0.973 /
&RAMP ID='FAN', T=2379.1, F=0.973 /
&RAMP ID='FAN', T=2380.1, F=0.973 /
&RAMP ID='FAN', T=2381.1, F=0.976 /
&RAMP ID='FAN', T=2382.1, F=0.973 /
&RAMP ID='FAN', T=2383.1, F=0.975 /
&RAMP ID='FAN', T=2384.1, F=0.977 /
&RAMP ID='FAN', T=2385.1, F=0.973 /
&RAMP ID='FAN', T=2386.1, F=0.976 /
&RAMP ID='FAN', T=2387.1, F=0.976 /
&RAMP ID='FAN', T=2388.1, F=0.975 /
&RAMP ID='FAN', T=2389.1, F=0.975 /
&RAMP ID='FAN', T=2390.1, F=0.974 /
&RAMP ID='FAN', T=2391.1, F=0.974 /
&RAMP ID='FAN', T=2392.1, F=0.974 /
&RAMP ID='FAN', T=2393.1, F=0.973 /
&RAMP ID='FAN', T=2394.1, F=0.974 /
&RAMP ID='FAN', T=2395.1, F=0.976 /
&RAMP ID='FAN', T=2396.1, F=0.976 /
&RAMP ID='FAN', T=2397.1, F=0.974 /
&RAMP ID='FAN', T=2398.1, F=0.977 /
&RAMP ID='FAN', T=2399.1, F=0.978 /
&RAMP ID='FAN', T=2400.1, F=0.977 /
&RAMP ID='FAN', T=2401.1, F=0.976 /
&RAMP ID='FAN', T=2402.1, F=0.975 /
&RAMP ID='FAN', T=2403.1, F=0.975 /
&RAMP ID='FAN', T=2404.1, F=0.974 /
&RAMP ID='FAN', T=2405.1, F=0.977 /
&RAMP ID='FAN', T=2406.1, F=0.977 /
&RAMP ID='FAN', T=2407.1, F=0.979 /
&RAMP ID='FAN', T=2408.1, F=0.975 /
&RAMP ID='FAN', T=2409.1, F=0.977 /
&RAMP ID='FAN', T=2410.1, F=0.977 /
&RAMP ID='FAN', T=2411.1, F=0.978 /
&RAMP ID='FAN', T=2412.1, F=0.978 /
&RAMP ID='FAN', T=2413.1, F=0.977 /
&RAMP ID='FAN', T=2414.1, F=0.978 /
&RAMP ID='FAN', T=2415.1, F=0.976 /
&RAMP ID='FAN', T=2416.1, F=0.978 /
&RAMP ID='FAN', T=2417.1, F=0.976 /
&RAMP ID='FAN', T=2418.1, F=0.976 /
&RAMP ID='FAN', T=2419.1, F=0.978 /
&RAMP ID='FAN', T=2420.1, F=0.975 /
&RAMP ID='FAN', T=2421.1, F=0.976 /
&RAMP ID='FAN', T=2422.1, F=0.973 /
&RAMP ID='FAN', T=2423.1, F=0.975 /
&RAMP ID='FAN', T=2424.1, F=0.974 /
&RAMP ID='FAN', T=2425.1, F=0.975 /
&RAMP ID='FAN', T=2426.1, F=0.978 /
&RAMP ID='FAN', T=2427.1, F=0.981 /
&RAMP ID='FAN', T=2428.1, F=0.976 /
&RAMP ID='FAN', T=2429.1, F=0.973 /
&RAMP ID='FAN', T=2430.1, F=0.977 /
&RAMP ID='FAN', T=2431.1, F=0.976 /
&RAMP ID='FAN', T=2432.1, F=0.978 /
&RAMP ID='FAN', T=2433.1, F=0.980 /
&RAMP ID='FAN', T=2434.1, F=0.979 /
&RAMP ID='FAN', T=2435.1, F=0.978 /
&RAMP ID='FAN', T=2436.1, F=0.978 /
&RAMP ID='FAN', T=2437.1, F=0.981 /
&RAMP ID='FAN', T=2438.1, F=0.980 /
&RAMP ID='FAN', T=2439.1, F=0.982 /
&RAMP ID='FAN', T=2440.1, F=0.978 /
&RAMP ID='FAN', T=2441.1, F=0.980 /
&RAMP ID='FAN', T=2442.1, F=0.973 /
&RAMP ID='FAN', T=2443.1, F=0.972 /
&RAMP ID='FAN', T=2444.1, F=0.975 /
&RAMP ID='FAN', T=2445.1, F=0.976 /
&RAMP ID='FAN', T=2446.1, F=0.977 /
&RAMP ID='FAN', T=2447.1, F=0.978 /
&RAMP ID='FAN', T=2448.1, F=0.974 /
&RAMP ID='FAN', T=2449.1, F=0.980 /
&RAMP ID='FAN', T=2450.1, F=0.977 /
&RAMP ID='FAN', T=2451.1, F=0.971 /
&RAMP ID='FAN', T=2452.1, F=0.971 /
&RAMP ID='FAN', T=2453.1, F=0.977 /
&RAMP ID='FAN', T=2454.1, F=0.974 /
&RAMP ID='FAN', T=2455.1, F=0.975 /
&RAMP ID='FAN', T=2456.1, F=0.973 /
&RAMP ID='FAN', T=2457.1, F=0.974 /
&RAMP ID='FAN', T=2458.1, F=0.973 /
&RAMP ID='FAN', T=2459.1, F=0.975 /
&RAMP ID='FAN', T=2460.1, F=0.981 /
&RAMP ID='FAN', T=2461.1, F=0.979 /
&RAMP ID='FAN', T=2462.1, F=0.986 /
&RAMP ID='FAN', T=2463.1, F=0.972 /
&RAMP ID='FAN', T=2464.1, F=0.977 /
&RAMP ID='FAN', T=2465.1, F=0.977 /
&RAMP ID='FAN', T=2466.1, F=0.972 /
&RAMP ID='FAN', T=2467.1, F=0.976 /
&RAMP ID='FAN', T=2468.1, F=0.975 /
&RAMP ID='FAN', T=2469.1, F=0.978 /
&RAMP ID='FAN', T=2470.1, F=0.975 /
&RAMP ID='FAN', T=2471.1, F=0.974 /
&RAMP ID='FAN', T=2472.1, F=0.978 /
&RAMP ID='FAN', T=2473.1, F=0.980 /
&RAMP ID='FAN', T=2474.1, F=0.975 /
&RAMP ID='FAN', T=2475.1, F=0.976 /
&RAMP ID='FAN', T=2476.1, F=0.976 /
&RAMP ID='FAN', T=2477.1, F=0.975 /
&RAMP ID='FAN', T=2478.1, F=0.975 /
&RAMP ID='FAN', T=2479.1, F=0.974 /
&RAMP ID='FAN', T=2480.1, F=0.976 /
&RAMP ID='FAN', T=2481.1, F=0.976 /
&RAMP ID='FAN', T=2482.1, F=0.975 /
&RAMP ID='FAN', T=2483.1, F=0.977 /
&RAMP ID='FAN', T=2484.1, F=0.976 /
&RAMP ID='FAN', T=2485.1, F=0.975 /
&RAMP ID='FAN', T=2486.1, F=0.977 /
&RAMP ID='FAN', T=2487.1, F=0.975 /
&RAMP ID='FAN', T=2488.1, F=0.976 /
&RAMP ID='FAN', T=2489.1, F=0.978 /
&RAMP ID='FAN', T=2490.1, F=0.975 /
&RAMP ID='FAN', T=2491.1, F=0.978 /
&RAMP ID='FAN', T=2492.1, F=0.977 /
&RAMP ID='FAN', T=2493.1, F=0.976 /
&RAMP ID='FAN', T=2494.1, F=0.976 /
&RAMP ID='FAN', T=2495.1, F=0.974 /
&RAMP ID='FAN', T=2496.1, F=0.973 /
&RAMP ID='FAN', T=2497.1, F=0.975 /
&RAMP ID='FAN', T=2498.1, F=0.974 /
&RAMP ID='FAN', T=2499.1, F=0.973 /
&RAMP ID='FAN', T=2500.1, F=0.977 /
&RAMP ID='FAN', T=2501.1, F=0.978 /
&RAMP ID='FAN', T=2502.1, F=0.976 /
&RAMP ID='FAN', T=2503.1, F=0.975 /
&RAMP ID='FAN', T=2504.2, F=0.977 /
&RAMP ID='FAN', T=2505.2, F=0.976 /
&RAMP ID='FAN', T=2506.2, F=0.975 /
&RAMP ID='FAN', T=2507.1, F=0.976 /
&RAMP ID='FAN', T=2508.1, F=0.976 /
&RAMP ID='FAN', T=2509.1, F=0.977 /
&RAMP ID='FAN', T=2510.1, F=0.975 /
&RAMP ID='FAN', T=2511.2, F=0.975 /
&RAMP ID='FAN', T=2512.2, F=0.976 /
&RAMP ID='FAN', T=2513.2, F=0.976 /
&RAMP ID='FAN', T=2514.2, F=0.974 /
&RAMP ID='FAN', T=2515.2, F=0.977 /
&RAMP ID='FAN', T=2516.2, F=0.976 /
&RAMP ID='FAN', T=2517.2, F=0.975 /
&RAMP ID='FAN', T=2518.2, F=0.975 /
&RAMP ID='FAN', T=2519.2, F=0.976 /
&RAMP ID='FAN', T=2520.2, F=0.976 /
&RAMP ID='FAN', T=2521.2, F=0.975 /
&RAMP ID='FAN', T=2522.2, F=0.972 /
&RAMP ID='FAN', T=2523.2, F=0.976 /
&RAMP ID='FAN', T=2524.2, F=0.976 /
&RAMP ID='FAN', T=2525.2, F=0.978 /
&RAMP ID='FAN', T=2526.2, F=0.973 /
&RAMP ID='FAN', T=2527.2, F=0.975 /
&RAMP ID='FAN', T=2528.2, F=0.974 /
&RAMP ID='FAN', T=2529.2, F=0.973 /
&RAMP ID='FAN', T=2530.2, F=0.975 /
&RAMP ID='FAN', T=2531.2, F=0.974 /
&RAMP ID='FAN', T=2532.2, F=0.976 /
&RAMP ID='FAN', T=2533.2, F=0.976 /
&RAMP ID='FAN', T=2534.2, F=0.977 /
&RAMP ID='FAN', T=2535.2, F=0.978 /
&RAMP ID='FAN', T=2536.2, F=0.978 /
&RAMP ID='FAN', T=2537.2, F=0.974 /
&RAMP ID='FAN', T=2538.2, F=0.977 /
&RAMP ID='FAN', T=2539.2, F=0.973 /
&RAMP ID='FAN', T=2540.2, F=0.975 /
&RAMP ID='FAN', T=2541.2, F=0.978 /
&RAMP ID='FAN', T=2542.2, F=0.975 /
&RAMP ID='FAN', T=2543.2, F=0.976 /
&RAMP ID='FAN', T=2544.2, F=0.976 /
&RAMP ID='FAN', T=2545.2, F=0.974 /
&RAMP ID='FAN', T=2546.2, F=0.976 /
&RAMP ID='FAN', T=2547.2, F=0.975 /
&RAMP ID='FAN', T=2548.2, F=0.975 /
&RAMP ID='FAN', T=2549.2, F=0.975 /
&RAMP ID='FAN', T=2550.2, F=0.975 /
&RAMP ID='FAN', T=2551.2, F=0.973 /
&RAMP ID='FAN', T=2552.2, F=0.972 /
&RAMP ID='FAN', T=2553.2, F=0.973 /
&RAMP ID='FAN', T=2554.2, F=0.976 /
&RAMP ID='FAN', T=2555.2, F=0.974 /
&RAMP ID='FAN', T=2556.2, F=0.976 /
&RAMP ID='FAN', T=2557.2, F=0.974 /
&RAMP ID='FAN', T=2558.2, F=0.976 /
&RAMP ID='FAN', T=2559.2, F=0.975 /
&RAMP ID='FAN', T=2560.2, F=0.974 /
&RAMP ID='FAN', T=2561.2, F=0.976 /
&RAMP ID='FAN', T=2562.2, F=0.977 /
&RAMP ID='FAN', T=2563.2, F=0.976 /
&RAMP ID='FAN', T=2564.2, F=0.974 /
&RAMP ID='FAN', T=2565.2, F=0.973 /
&RAMP ID='FAN', T=2566.2, F=0.973 /
&RAMP ID='FAN', T=2567.2, F=0.975 /
&RAMP ID='FAN', T=2568.2, F=0.974 /
&RAMP ID='FAN', T=2569.2, F=0.976 /
&RAMP ID='FAN', T=2570.2, F=0.974 /
&RAMP ID='FAN', T=2571.2, F=0.975 /
&RAMP ID='FAN', T=2572.2, F=0.975 /
&RAMP ID='FAN', T=2573.2, F=0.976 /
&RAMP ID='FAN', T=2574.2, F=0.978 /
&RAMP ID='FAN', T=2575.2, F=0.973 /
&RAMP ID='FAN', T=2576.2, F=0.976 /
&RAMP ID='FAN', T=2577.2, F=0.976 /
&RAMP ID='FAN', T=2578.2, F=0.974 /
&RAMP ID='FAN', T=2579.2, F=0.974 /
&RAMP ID='FAN', T=2580.2, F=0.974 /
&RAMP ID='FAN', T=2581.2, F=0.974 /
&RAMP ID='FAN', T=2582.2, F=0.973 /
&RAMP ID='FAN', T=2583.2, F=0.973 /
&RAMP ID='FAN', T=2584.2, F=0.973 /
&RAMP ID='FAN', T=2585.2, F=0.977 /
&RAMP ID='FAN', T=2586.2, F=0.974 /
&RAMP ID='FAN', T=2587.2, F=0.974 /
&RAMP ID='FAN', T=2588.2, F=0.974 /
&RAMP ID='FAN', T=2589.2, F=0.973 /
&RAMP ID='FAN', T=2590.2, F=0.974 /
&RAMP ID='FAN', T=2591.2, F=0.974 /
&RAMP ID='FAN', T=2592.2, F=0.974 /
&RAMP ID='FAN', T=2593.2, F=0.976 /
&RAMP ID='FAN', T=2594.2, F=0.975 /
&RAMP ID='FAN', T=2595.2, F=0.975 /
&RAMP ID='FAN', T=2596.2, F=0.976 /
&RAMP ID='FAN', T=2597.2, F=0.975 /
&RAMP ID='FAN', T=2598.2, F=0.974 /
&RAMP ID='FAN', T=2599.2, F=0.976 /
&RAMP ID='FAN', T=2600.2, F=0.975 /
&RAMP ID='FAN', T=2601.2, F=0.974 /
&RAMP ID='FAN', T=2602.2, F=0.976 /
&RAMP ID='FAN', T=2603.2, F=0.975 /
&RAMP ID='FAN', T=2604.2, F=0.977 /
&RAMP ID='FAN', T=2605.2, F=0.975 /
&RAMP ID='FAN', T=2606.2, F=0.975 /
&RAMP ID='FAN', T=2607.2, F=0.974 /
&RAMP ID='FAN', T=2608.2, F=0.977 /
&RAMP ID='FAN', T=2609.2, F=0.978 /
&RAMP ID='FAN', T=2610.2, F=0.975 /
&RAMP ID='FAN', T=2611.2, F=0.974 /
&RAMP ID='FAN', T=2612.2, F=0.974 /
&RAMP ID='FAN', T=2613.2, F=0.977 /
&RAMP ID='FAN', T=2614.2, F=0.977 /
&RAMP ID='FAN', T=2615.2, F=0.978 /
&RAMP ID='FAN', T=2616.2, F=0.977 /
&RAMP ID='FAN', T=2617.2, F=0.976 /
&RAMP ID='FAN', T=2618.2, F=0.976 /
&RAMP ID='FAN', T=2619.2, F=0.976 /
&RAMP ID='FAN', T=2620.2, F=0.976 /
&RAMP ID='FAN', T=2621.2, F=0.976 /
&RAMP ID='FAN', T=2622.2, F=0.976 /
&RAMP ID='FAN', T=2623.2, F=0.977 /
&RAMP ID='FAN', T=2624.2, F=0.977 /
&RAMP ID='FAN', T=2625.2, F=0.974 /
&RAMP ID='FAN', T=2626.2, F=0.975 /
&RAMP ID='FAN', T=2627.2, F=0.978 /
&RAMP ID='FAN', T=2628.2, F=0.976 /
&RAMP ID='FAN', T=2629.2, F=0.975 /
&RAMP ID='FAN', T=2630.2, F=0.977 /
&RAMP ID='FAN', T=2631.2, F=0.978 /
&RAMP ID='FAN', T=2632.2, F=0.975 /
&RAMP ID='FAN', T=2633.2, F=0.976 /
&RAMP ID='FAN', T=2634.2, F=0.975 /
&RAMP ID='FAN', T=2635.2, F=0.976 /
&RAMP ID='FAN', T=2636.2, F=0.977 /
&RAMP ID='FAN', T=2637.2, F=0.976 /
&RAMP ID='FAN', T=2638.2, F=0.975 /
&RAMP ID='FAN', T=2639.2, F=0.979 /
&RAMP ID='FAN', T=2640.2, F=0.978 /
&RAMP ID='FAN', T=2641.2, F=0.978 /
&RAMP ID='FAN', T=2642.2, F=0.976 /
&RAMP ID='FAN', T=2643.3, F=0.978 /
&RAMP ID='FAN', T=2644.3, F=0.976 /
&RAMP ID='FAN', T=2645.3, F=0.977 /
&RAMP ID='FAN', T=2646.2, F=0.977 /
&RAMP ID='FAN', T=2647.2, F=0.979 /
&RAMP ID='FAN', T=2648.2, F=0.976 /
&RAMP ID='FAN', T=2649.2, F=0.977 /
&RAMP ID='FAN', T=2650.3, F=0.977 /
&RAMP ID='FAN', T=2651.3, F=0.976 /
&RAMP ID='FAN', T=2652.3, F=0.977 /
&RAMP ID='FAN', T=2653.3, F=0.976 /
&RAMP ID='FAN', T=2654.3, F=0.973 /
&RAMP ID='FAN', T=2655.3, F=0.974 /
&RAMP ID='FAN', T=2656.3, F=0.975 /
&RAMP ID='FAN', T=2657.3, F=0.975 /
&RAMP ID='FAN', T=2658.3, F=0.975 /
&RAMP ID='FAN', T=2659.3, F=0.977 /
&RAMP ID='FAN', T=2660.3, F=0.977 /
&RAMP ID='FAN', T=2661.3, F=0.974 /
&RAMP ID='FAN', T=2662.3, F=0.973 /
&RAMP ID='FAN', T=2663.3, F=0.975 /
&RAMP ID='FAN', T=2664.3, F=0.975 /
&RAMP ID='FAN', T=2665.3, F=0.977 /
&RAMP ID='FAN', T=2666.3, F=0.976 /
&RAMP ID='FAN', T=2667.3, F=0.976 /
&RAMP ID='FAN', T=2668.3, F=0.975 /
&RAMP ID='FAN', T=2669.3, F=0.976 /
&RAMP ID='FAN', T=2670.3, F=0.975 /
&RAMP ID='FAN', T=2671.3, F=0.974 /
&RAMP ID='FAN', T=2672.3, F=0.974 /
&RAMP ID='FAN', T=2673.3, F=0.973 /
&RAMP ID='FAN', T=2674.3, F=0.974 /
&RAMP ID='FAN', T=2675.3, F=0.976 /
&RAMP ID='FAN', T=2676.3, F=0.975 /
&RAMP ID='FAN', T=2677.3, F=0.974 /
&RAMP ID='FAN', T=2678.3, F=0.974 /
&RAMP ID='FAN', T=2679.3, F=0.976 /
&RAMP ID='FAN', T=2680.3, F=0.978 /
&RAMP ID='FAN', T=2681.3, F=0.976 /
&RAMP ID='FAN', T=2682.3, F=0.975 /
&RAMP ID='FAN', T=2683.3, F=0.976 /
&RAMP ID='FAN', T=2684.3, F=0.978 /
&RAMP ID='FAN', T=2685.3, F=0.976 /
&RAMP ID='FAN', T=2686.3, F=0.975 /
&RAMP ID='FAN', T=2687.3, F=0.976 /
&RAMP ID='FAN', T=2688.3, F=0.975 /
&RAMP ID='FAN', T=2689.3, F=0.976 /
&RAMP ID='FAN', T=2690.3, F=0.976 /
&RAMP ID='FAN', T=2691.3, F=0.975 /
&RAMP ID='FAN', T=2692.3, F=0.975 /
&RAMP ID='FAN', T=2693.3, F=0.976 /
&RAMP ID='FAN', T=2694.3, F=0.975 /
&RAMP ID='FAN', T=2695.3, F=0.976 /
&RAMP ID='FAN', T=2696.3, F=0.975 /
&RAMP ID='FAN', T=2697.3, F=0.974 /
&RAMP ID='FAN', T=2698.3, F=0.977 /
&RAMP ID='FAN', T=2699.3, F=0.977 /
&RAMP ID='FAN', T=2700.3, F=0.980 /
&RAMP ID='FAN', T=2701.3, F=0.976 /
&RAMP ID='FAN', T=2702.3, F=0.976 /
&RAMP ID='FAN', T=2703.3, F=0.977 /
&RAMP ID='FAN', T=2704.3, F=0.978 /
&RAMP ID='FAN', T=2705.3, F=0.978 /
&RAMP ID='FAN', T=2706.3, F=0.978 /
&RAMP ID='FAN', T=2707.3, F=0.978 /
&RAMP ID='FAN', T=2708.3, F=0.978 /
&RAMP ID='FAN', T=2709.3, F=0.976 /
&RAMP ID='FAN', T=2710.3, F=0.976 /
&RAMP ID='FAN', T=2711.3, F=0.977 /
&RAMP ID='FAN', T=2712.3, F=0.980 /
&RAMP ID='FAN', T=2713.3, F=0.978 /
&RAMP ID='FAN', T=2714.3, F=0.977 /
&RAMP ID='FAN', T=2715.3, F=0.975 /
&RAMP ID='FAN', T=2716.3, F=0.975 /
&RAMP ID='FAN', T=2717.3, F=0.978 /
&RAMP ID='FAN', T=2718.3, F=0.975 /
&RAMP ID='FAN', T=2719.3, F=0.978 /
&RAMP ID='FAN', T=2720.3, F=0.980 /
&RAMP ID='FAN', T=2721.3, F=0.978 /
&RAMP ID='FAN', T=2722.3, F=0.976 /
&RAMP ID='FAN', T=2723.3, F=0.976 /
&RAMP ID='FAN', T=2724.3, F=0.976 /
&RAMP ID='FAN', T=2725.3, F=0.979 /
&RAMP ID='FAN', T=2726.3, F=0.978 /
&RAMP ID='FAN', T=2727.3, F=0.977 /
&RAMP ID='FAN', T=2728.3, F=0.977 /
&RAMP ID='FAN', T=2729.3, F=0.977 /
&RAMP ID='FAN', T=2730.3, F=0.976 /
&RAMP ID='FAN', T=2731.3, F=0.975 /
&RAMP ID='FAN', T=2732.3, F=0.976 /
&RAMP ID='FAN', T=2733.3, F=0.976 /
&RAMP ID='FAN', T=2734.3, F=0.976 /
&RAMP ID='FAN', T=2735.3, F=0.977 /
&RAMP ID='FAN', T=2736.3, F=0.977 /
&RAMP ID='FAN', T=2737.3, F=0.976 /
&RAMP ID='FAN', T=2738.3, F=0.976 /
&RAMP ID='FAN', T=2739.3, F=0.977 /
&RAMP ID='FAN', T=2740.3, F=0.977 /
&RAMP ID='FAN', T=2741.3, F=0.977 /
&RAMP ID='FAN', T=2742.3, F=0.976 /
&RAMP ID='FAN', T=2743.3, F=0.977 /
&RAMP ID='FAN', T=2744.3, F=0.977 /
&RAMP ID='FAN', T=2745.3, F=0.978 /
&RAMP ID='FAN', T=2746.3, F=0.976 /
&RAMP ID='FAN', T=2747.3, F=0.976 /
&RAMP ID='FAN', T=2748.3, F=0.975 /
&RAMP ID='FAN', T=2749.3, F=0.978 /
&RAMP ID='FAN', T=2750.3, F=0.978 /
&RAMP ID='FAN', T=2751.3, F=0.977 /
&RAMP ID='FAN', T=2752.3, F=0.976 /
&RAMP ID='FAN', T=2753.3, F=0.979 /
&RAMP ID='FAN', T=2754.3, F=0.977 /
&RAMP ID='FAN', T=2755.3, F=0.977 /
&RAMP ID='FAN', T=2756.3, F=0.976 /
&RAMP ID='FAN', T=2757.3, F=0.975 /
&RAMP ID='FAN', T=2758.3, F=0.973 /
&RAMP ID='FAN', T=2759.3, F=0.974 /
&RAMP ID='FAN', T=2760.3, F=0.974 /
&RAMP ID='FAN', T=2761.3, F=0.976 /
&RAMP ID='FAN', T=2762.3, F=0.976 /
&RAMP ID='FAN', T=2763.3, F=0.976 /
&RAMP ID='FAN', T=2764.3, F=0.976 /
&RAMP ID='FAN', T=2765.3, F=0.974 /
&RAMP ID='FAN', T=2766.3, F=0.976 /
&RAMP ID='FAN', T=2767.3, F=0.975 /
&RAMP ID='FAN', T=2768.3, F=0.976 /
&RAMP ID='FAN', T=2769.3, F=0.975 /
&RAMP ID='FAN', T=2770.3, F=0.978 /
&RAMP ID='FAN', T=2771.3, F=0.977 /
&RAMP ID='FAN', T=2772.3, F=0.978 /
&RAMP ID='FAN', T=2773.3, F=0.976 /
&RAMP ID='FAN', T=2774.3, F=0.978 /
&RAMP ID='FAN', T=2775.3, F=0.978 /
&RAMP ID='FAN', T=2776.3, F=0.973 /
&RAMP ID='FAN', T=2777.3, F=0.974 /
&RAMP ID='FAN', T=2778.3, F=0.977 /
&RAMP ID='FAN', T=2779.3, F=0.975 /
&RAMP ID='FAN', T=2780.3, F=0.976 /
&RAMP ID='FAN', T=2781.3, F=0.977 /
&RAMP ID='FAN', T=2782.3, F=0.976 /
&RAMP ID='FAN', T=2783.3, F=0.978 /
&RAMP ID='FAN', T=2784.3, F=0.977 /
&RAMP ID='FAN', T=2785.3, F=0.976 /
&RAMP ID='FAN', T=2786.3, F=0.977 /
&RAMP ID='FAN', T=2787.3, F=0.976 /
&RAMP ID='FAN', T=2788.3, F=0.978 /
&RAMP ID='FAN', T=2789.4, F=0.978 /
&RAMP ID='FAN', T=2790.4, F=0.979 /
&RAMP ID='FAN', T=2791.4, F=0.975 /
&RAMP ID='FAN', T=2792.3, F=0.979 /
&RAMP ID='FAN', T=2793.3, F=0.979 /
&RAMP ID='FAN', T=2794.3, F=0.978 /
&RAMP ID='FAN', T=2795.3, F=0.978 /
&RAMP ID='FAN', T=2796.4, F=0.975 /
&RAMP ID='FAN', T=2797.4, F=0.975 /
&RAMP ID='FAN', T=2798.4, F=0.977 /
&RAMP ID='FAN', T=2799.4, F=0.979 /
&RAMP ID='FAN', T=2800.4, F=0.978 /
&RAMP ID='FAN', T=2801.4, F=0.975 /
&RAMP ID='FAN', T=2802.4, F=0.975 /
&RAMP ID='FAN', T=2803.4, F=0.975 /
&RAMP ID='FAN', T=2804.4, F=0.976 /
&RAMP ID='FAN', T=2805.4, F=0.976 /
&RAMP ID='FAN', T=2806.4, F=0.977 /
&RAMP ID='FAN', T=2807.4, F=0.977 /
&RAMP ID='FAN', T=2808.4, F=0.974 /
&RAMP ID='FAN', T=2809.4, F=0.974 /
&RAMP ID='FAN', T=2810.4, F=0.974 /
&RAMP ID='FAN', T=2811.4, F=0.977 /
&RAMP ID='FAN', T=2812.4, F=0.974 /
&RAMP ID='FAN', T=2813.4, F=0.975 /
&RAMP ID='FAN', T=2814.4, F=0.976 /
&RAMP ID='FAN', T=2815.4, F=0.975 /
&RAMP ID='FAN', T=2816.4, F=0.974 /
&RAMP ID='FAN', T=2817.4, F=0.976 /
&RAMP ID='FAN', T=2818.4, F=0.976 /
&RAMP ID='FAN', T=2819.4, F=0.979 /
&RAMP ID='FAN', T=2820.4, F=0.975 /
&RAMP ID='FAN', T=2821.4, F=0.977 /
&RAMP ID='FAN', T=2822.4, F=0.974 /
&RAMP ID='FAN', T=2823.4, F=0.975 /
&RAMP ID='FAN', T=2824.4, F=0.975 /
&RAMP ID='FAN', T=2825.4, F=0.974 /
&RAMP ID='FAN', T=2826.4, F=0.974 /
&RAMP ID='FAN', T=2827.4, F=0.978 /
&RAMP ID='FAN', T=2828.4, F=0.974 /
&RAMP ID='FAN', T=2829.4, F=0.974 /
&RAMP ID='FAN', T=2830.4, F=0.974 /
&RAMP ID='FAN', T=2831.4, F=0.973 /
&RAMP ID='FAN', T=2832.4, F=0.973 /
&RAMP ID='FAN', T=2833.4, F=0.976 /
&RAMP ID='FAN', T=2834.4, F=0.974 /
&RAMP ID='FAN', T=2835.4, F=0.973 /
&RAMP ID='FAN', T=2836.4, F=0.976 /
&RAMP ID='FAN', T=2837.4, F=0.975 /
&RAMP ID='FAN', T=2838.4, F=0.971 /
&RAMP ID='FAN', T=2839.4, F=0.974 /
&RAMP ID='FAN', T=2840.4, F=0.973 /
&RAMP ID='FAN', T=2841.4, F=0.973 /
&RAMP ID='FAN', T=2842.4, F=0.974 /
&RAMP ID='FAN', T=2843.4, F=0.976 /
&RAMP ID='FAN', T=2844.4, F=0.976 /
&RAMP ID='FAN', T=2845.4, F=0.977 /
&RAMP ID='FAN', T=2846.4, F=0.976 /
&RAMP ID='FAN', T=2847.4, F=0.975 /
&RAMP ID='FAN', T=2848.4, F=0.975 /
&RAMP ID='FAN', T=2849.4, F=0.973 /
&RAMP ID='FAN', T=2850.4, F=0.973 /
&RAMP ID='FAN', T=2851.4, F=0.974 /
&RAMP ID='FAN', T=2852.4, F=0.977 /
&RAMP ID='FAN', T=2853.4, F=0.976 /
&RAMP ID='FAN', T=2854.4, F=0.975 /
&RAMP ID='FAN', T=2855.4, F=0.977 /
&RAMP ID='FAN', T=2856.4, F=0.976 /
&RAMP ID='FAN', T=2857.4, F=0.973 /
&RAMP ID='FAN', T=2858.4, F=0.974 /
&RAMP ID='FAN', T=2859.4, F=0.976 /
&RAMP ID='FAN', T=2860.4, F=0.973 /
&RAMP ID='FAN', T=2861.4, F=0.975 /
&RAMP ID='FAN', T=2862.4, F=0.974 /
&RAMP ID='FAN', T=2863.4, F=0.976 /
&RAMP ID='FAN', T=2864.4, F=0.974 /
&RAMP ID='FAN', T=2865.4, F=0.974 /
&RAMP ID='FAN', T=2866.4, F=0.973 /
&RAMP ID='FAN', T=2867.4, F=0.974 /
&RAMP ID='FAN', T=2868.4, F=0.976 /
&RAMP ID='FAN', T=2869.4, F=0.975 /
&RAMP ID='FAN', T=2870.4, F=0.973 /
&RAMP ID='FAN', T=2871.4, F=0.974 /
&RAMP ID='FAN', T=2872.4, F=0.978 /
&RAMP ID='FAN', T=2873.4, F=0.977 /
&RAMP ID='FAN', T=2874.4, F=0.977 /
&RAMP ID='FAN', T=2875.4, F=0.976 /
&RAMP ID='FAN', T=2876.4, F=0.976 /
&RAMP ID='FAN', T=2877.4, F=0.975 /
&RAMP ID='FAN', T=2878.4, F=0.976 /
&RAMP ID='FAN', T=2879.4, F=0.976 /
&RAMP ID='FAN', T=2880.4, F=0.976 /
&RAMP ID='FAN', T=2881.4, F=0.975 /
&RAMP ID='FAN', T=2882.4, F=0.975 /
&RAMP ID='FAN', T=2883.4, F=0.975 /
&RAMP ID='FAN', T=2884.4, F=0.975 /
&RAMP ID='FAN', T=2885.4, F=0.977 /
&RAMP ID='FAN', T=2886.4, F=0.977 /
&RAMP ID='FAN', T=2887.4, F=0.975 /
&RAMP ID='FAN', T=2888.4, F=0.976 /
&RAMP ID='FAN', T=2889.4, F=0.976 /
&RAMP ID='FAN', T=2890.4, F=0.976 /
&RAMP ID='FAN', T=2891.4, F=0.975 /
&RAMP ID='FAN', T=2892.4, F=0.975 /
&RAMP ID='FAN', T=2893.4, F=0.973 /
&RAMP ID='FAN', T=2894.4, F=0.973 /
&RAMP ID='FAN', T=2895.4, F=0.976 /
&RAMP ID='FAN', T=2896.4, F=0.977 /
&RAMP ID='FAN', T=2897.4, F=0.976 /
&RAMP ID='FAN', T=2898.4, F=0.974 /
&RAMP ID='FAN', T=2899.4, F=0.977 /
&RAMP ID='FAN', T=2900.4, F=0.975 /
&RAMP ID='FAN', T=2901.4, F=0.974 /
&RAMP ID='FAN', T=2902.4, F=0.974 /
&RAMP ID='FAN', T=2903.4, F=0.977 /
&RAMP ID='FAN', T=2904.4, F=0.976 /
&RAMP ID='FAN', T=2905.4, F=0.976 /
&RAMP ID='FAN', T=2906.4, F=0.975 /
&RAMP ID='FAN', T=2907.4, F=0.974 /
&RAMP ID='FAN', T=2908.4, F=0.974 /
&RAMP ID='FAN', T=2909.4, F=0.974 /
&RAMP ID='FAN', T=2910.4, F=0.974 /
&RAMP ID='FAN', T=2911.4, F=0.973 /
&RAMP ID='FAN', T=2912.4, F=0.976 /
&RAMP ID='FAN', T=2913.4, F=0.973 /
&RAMP ID='FAN', T=2914.5, F=0.974 /
&RAMP ID='FAN', T=2915.5, F=0.974 /
&RAMP ID='FAN', T=2916.5, F=0.973 /
&RAMP ID='FAN', T=2917.5, F=0.972 /
&RAMP ID='FAN', T=2918.4, F=0.971 /
&RAMP ID='FAN', T=2919.4, F=0.971 /
&RAMP ID='FAN', T=2920.4, F=0.969 /
&RAMP ID='FAN', T=2921.5, F=0.971 /
&RAMP ID='FAN', T=2922.5, F=0.974 /
&RAMP ID='FAN', T=2923.5, F=0.973 /
&RAMP ID='FAN', T=2924.5, F=0.971 /
&RAMP ID='FAN', T=2925.5, F=0.970 /
&RAMP ID='FAN', T=2926.5, F=0.972 /
&RAMP ID='FAN', T=2927.5, F=0.970 /
&RAMP ID='FAN', T=2928.5, F=0.972 /
&RAMP ID='FAN', T=2929.5, F=0.971 /
&RAMP ID='FAN', T=2930.5, F=0.969 /
&RAMP ID='FAN', T=2931.5, F=0.969 /
&RAMP ID='FAN', T=2932.5, F=0.968 /
&RAMP ID='FAN', T=2933.5, F=0.970 /
&RAMP ID='FAN', T=2934.5, F=0.971 /
&RAMP ID='FAN', T=2935.5, F=0.971 /
&RAMP ID='FAN', T=2936.5, F=0.973 /
&RAMP ID='FAN', T=2937.5, F=0.969 /
&RAMP ID='FAN', T=2938.5, F=0.970 /
&RAMP ID='FAN', T=2939.5, F=0.970 /
&RAMP ID='FAN', T=2940.5, F=0.971 /
&RAMP ID='FAN', T=2941.5, F=0.971 /
&RAMP ID='FAN', T=2942.5, F=0.976 /
&RAMP ID='FAN', T=2943.5, F=0.975 /
&RAMP ID='FAN', T=2944.5, F=0.972 /
&RAMP ID='FAN', T=2945.5, F=0.974 /
&RAMP ID='FAN', T=2946.5, F=0.976 /
&RAMP ID='FAN', T=2947.5, F=0.975 /
&RAMP ID='FAN', T=2948.5, F=0.972 /
&RAMP ID='FAN', T=2949.5, F=0.971 /
&RAMP ID='FAN', T=2950.5, F=0.970 /
&RAMP ID='FAN', T=2951.5, F=0.970 /
&RAMP ID='FAN', T=2952.5, F=0.971 /
&RAMP ID='FAN', T=2953.5, F=0.972 /
&RAMP ID='FAN', T=2954.5, F=0.972 /
&RAMP ID='FAN', T=2955.5, F=0.971 /
&RAMP ID='FAN', T=2956.5, F=0.971 /
&RAMP ID='FAN', T=2957.5, F=0.969 /
&RAMP ID='FAN', T=2958.5, F=0.969 /
&RAMP ID='FAN', T=2959.5, F=0.969 /
&RAMP ID='FAN', T=2960.5, F=0.968 /
&RAMP ID='FAN', T=2961.5, F=0.970 /
&RAMP ID='FAN', T=2962.5, F=0.970 /
&RAMP ID='FAN', T=2963.5, F=0.972 /
&RAMP ID='FAN', T=2964.5, F=0.972 /
&RAMP ID='FAN', T=2965.5, F=0.970 /
&RAMP ID='FAN', T=2966.5, F=0.972 /
&RAMP ID='FAN', T=2967.5, F=0.971 /
&RAMP ID='FAN', T=2968.5, F=0.974 /
&RAMP ID='FAN', T=2969.5, F=0.972 /
&RAMP ID='FAN', T=2970.5, F=0.973 /
&RAMP ID='FAN', T=2971.5, F=0.972 /
&RAMP ID='FAN', T=2972.5, F=0.974 /
&RAMP ID='FAN', T=2973.5, F=0.972 /
&RAMP ID='FAN', T=2974.5, F=0.973 /
&RAMP ID='FAN', T=2975.5, F=0.972 /
&RAMP ID='FAN', T=2976.5, F=0.973 /
&RAMP ID='FAN', T=2977.5, F=0.973 /
&RAMP ID='FAN', T=2978.5, F=0.976 /
&RAMP ID='FAN', T=2979.5, F=0.979 /
&RAMP ID='FAN', T=2980.5, F=0.976 /
&RAMP ID='FAN', T=2981.5, F=0.976 /
&RAMP ID='FAN', T=2982.5, F=0.979 /
&RAMP ID='FAN', T=2983.5, F=0.977 /
&RAMP ID='FAN', T=2984.5, F=0.975 /
&RAMP ID='FAN', T=2985.5, F=0.975 /
&RAMP ID='FAN', T=2986.5, F=0.975 /
&RAMP ID='FAN', T=2987.5, F=0.976 /
&RAMP ID='FAN', T=2988.5, F=0.977 /
&RAMP ID='FAN', T=2989.5, F=0.975 /
&RAMP ID='FAN', T=2990.5, F=0.977 /
&RAMP ID='FAN', T=2991.5, F=0.976 /
&RAMP ID='FAN', T=2992.5, F=0.975 /
&RAMP ID='FAN', T=2993.5, F=0.976 /
&RAMP ID='FAN', T=2994.5, F=0.976 /
&RAMP ID='FAN', T=2995.5, F=0.978 /
&RAMP ID='FAN', T=2996.5, F=0.975 /
&RAMP ID='FAN', T=2997.5, F=0.977 /
&RAMP ID='FAN', T=2998.5, F=0.976 /
&RAMP ID='FAN', T=2999.5, F=0.977 /
&RAMP ID='FAN', T=3000.5, F=0.978 /
&RAMP ID='FAN', T=3001.5, F=0.975 /
&RAMP ID='FAN', T=3002.5, F=0.974 /
&RAMP ID='FAN', T=3003.5, F=0.975 /
&RAMP ID='FAN', T=3004.5, F=0.976 /
&RAMP ID='FAN', T=3005.5, F=0.977 /
&RAMP ID='FAN', T=3006.5, F=0.974 /
&RAMP ID='FAN', T=3007.5, F=0.974 /
&RAMP ID='FAN', T=3008.5, F=0.975 /
&RAMP ID='FAN', T=3009.5, F=0.976 /
&RAMP ID='FAN', T=3010.5, F=0.977 /
&RAMP ID='FAN', T=3011.5, F=0.974 /
&RAMP ID='FAN', T=3012.5, F=0.976 /
&RAMP ID='FAN', T=3013.5, F=0.970 /
&RAMP ID='FAN', T=3014.5, F=0.972 /
&RAMP ID='FAN', T=3015.5, F=0.976 /
&RAMP ID='FAN', T=3016.5, F=0.972 /
&RAMP ID='FAN', T=3017.5, F=0.975 /
&RAMP ID='FAN', T=3018.5, F=0.976 /
&RAMP ID='FAN', T=3019.5, F=0.976 /
&RAMP ID='FAN', T=3020.5, F=0.974 /
&RAMP ID='FAN', T=3021.5, F=0.973 /
&RAMP ID='FAN', T=3022.5, F=0.979 /
&RAMP ID='FAN', T=3023.5, F=0.976 /
&RAMP ID='FAN', T=3024.5, F=0.978 /
&RAMP ID='FAN', T=3025.5, F=0.980 /
&RAMP ID='FAN', T=3026.5, F=0.976 /
&RAMP ID='FAN', T=3027.5, F=0.978 /
&RAMP ID='FAN', T=3028.5, F=0.974 /
&RAMP ID='FAN', T=3029.5, F=0.979 /
&RAMP ID='FAN', T=3030.5, F=0.977 /
&RAMP ID='FAN', T=3031.5, F=0.976 /
&RAMP ID='FAN', T=3032.5, F=0.974 /
&RAMP ID='FAN', T=3033.5, F=0.976 /
&RAMP ID='FAN', T=3034.5, F=0.975 /
&RAMP ID='FAN', T=3035.5, F=0.974 /
&RAMP ID='FAN', T=3036.5, F=0.972 /
&RAMP ID='FAN', T=3037.5, F=0.975 /
&RAMP ID='FAN', T=3038.5, F=0.973 /
&RAMP ID='FAN', T=3039.5, F=0.973 /
&RAMP ID='FAN', T=3040.5, F=0.977 /
&RAMP ID='FAN', T=3041.5, F=0.974 /
&RAMP ID='FAN', T=3042.5, F=0.976 /
&RAMP ID='FAN', T=3043.5, F=0.976 /
&RAMP ID='FAN', T=3044.5, F=0.974 /
&RAMP ID='FAN', T=3045.5, F=0.975 /
&RAMP ID='FAN', T=3046.6, F=0.975 /
&RAMP ID='FAN', T=3047.6, F=0.974 /
&RAMP ID='FAN', T=3048.6, F=0.973 /
&RAMP ID='FAN', T=3049.5, F=0.974 /
&RAMP ID='FAN', T=3050.5, F=0.976 /
&RAMP ID='FAN', T=3051.5, F=0.975 /
&RAMP ID='FAN', T=3052.5, F=0.976 /
&RAMP ID='FAN', T=3053.6, F=0.975 /
&RAMP ID='FAN', T=3054.6, F=0.972 /
&RAMP ID='FAN', T=3055.6, F=0.973 /
&RAMP ID='FAN', T=3056.6, F=0.976 /
&RAMP ID='FAN', T=3057.6, F=0.977 /
&RAMP ID='FAN', T=3058.6, F=0.977 /
&RAMP ID='FAN', T=3059.6, F=0.978 /
&RAMP ID='FAN', T=3060.6, F=0.975 /
&RAMP ID='FAN', T=3061.6, F=0.978 /
&RAMP ID='FAN', T=3062.6, F=0.976 /
&RAMP ID='FAN', T=3063.6, F=0.976 /
&RAMP ID='FAN', T=3064.6, F=0.976 /
&RAMP ID='FAN', T=3065.6, F=0.976 /
&RAMP ID='FAN', T=3066.6, F=0.979 /
&RAMP ID='FAN', T=3067.6, F=0.977 /
&RAMP ID='FAN', T=3068.6, F=0.978 /
&RAMP ID='FAN', T=3069.6, F=0.980 /
&RAMP ID='FAN', T=3070.6, F=0.978 /
&RAMP ID='FAN', T=3071.6, F=0.978 /
&RAMP ID='FAN', T=3072.6, F=0.978 /
&RAMP ID='FAN', T=3073.6, F=0.978 /
&RAMP ID='FAN', T=3074.6, F=0.977 /
&RAMP ID='FAN', T=3075.6, F=0.976 /
&RAMP ID='FAN', T=3076.6, F=0.976 /
&RAMP ID='FAN', T=3077.6, F=0.976 /
&RAMP ID='FAN', T=3078.6, F=0.977 /
&RAMP ID='FAN', T=3079.6, F=0.977 /
&RAMP ID='FAN', T=3080.6, F=0.977 /
&RAMP ID='FAN', T=3081.6, F=0.978 /
&RAMP ID='FAN', T=3082.6, F=0.977 /
&RAMP ID='FAN', T=3083.6, F=0.977 /
&RAMP ID='FAN', T=3084.6, F=0.977 /
&RAMP ID='FAN', T=3085.6, F=0.976 /
&RAMP ID='FAN', T=3086.6, F=0.976 /
&RAMP ID='FAN', T=3087.6, F=0.975 /
&RAMP ID='FAN', T=3088.6, F=0.974 /
&RAMP ID='FAN', T=3089.6, F=0.975 /
&RAMP ID='FAN', T=3090.6, F=0.977 /
&RAMP ID='FAN', T=3091.6, F=0.975 /
&RAMP ID='FAN', T=3092.6, F=0.976 /
&RAMP ID='FAN', T=3093.6, F=0.976 /
&RAMP ID='FAN', T=3094.6, F=0.976 /
&RAMP ID='FAN', T=3095.6, F=0.974 /
&RAMP ID='FAN', T=3096.6, F=0.976 /
&RAMP ID='FAN', T=3097.6, F=0.975 /
&RAMP ID='FAN', T=3098.6, F=0.975 /
&RAMP ID='FAN', T=3099.6, F=0.976 /
&RAMP ID='FAN', T=3100.6, F=0.974 /
&RAMP ID='FAN', T=3101.6, F=0.974 /
&RAMP ID='FAN', T=3102.6, F=0.975 /
&RAMP ID='FAN', T=3103.6, F=0.974 /
&RAMP ID='FAN', T=3104.6, F=0.975 /
&RAMP ID='FAN', T=3105.6, F=0.974 /
&RAMP ID='FAN', T=3106.6, F=0.976 /
&RAMP ID='FAN', T=3107.6, F=0.976 /
&RAMP ID='FAN', T=3108.6, F=0.975 /
&RAMP ID='FAN', T=3109.6, F=0.975 /
&RAMP ID='FAN', T=3110.6, F=0.976 /
&RAMP ID='FAN', T=3111.6, F=0.975 /
&RAMP ID='FAN', T=3112.6, F=0.974 /
&RAMP ID='FAN', T=3113.6, F=0.975 /
&RAMP ID='FAN', T=3114.6, F=0.974 /
&RAMP ID='FAN', T=3115.6, F=0.975 /
&RAMP ID='FAN', T=3116.6, F=0.974 /
&RAMP ID='FAN', T=3117.6, F=0.975 /
&RAMP ID='FAN', T=3118.6, F=0.976 /
&RAMP ID='FAN', T=3119.6, F=0.972 /
&RAMP ID='FAN', T=3120.6, F=0.974 /
&RAMP ID='FAN', T=3121.6, F=0.972 /
&RAMP ID='FAN', T=3122.6, F=0.975 /
&RAMP ID='FAN', T=3123.6, F=0.977 /
&RAMP ID='FAN', T=3124.6, F=0.972 /
&RAMP ID='FAN', T=3125.6, F=0.973 /
&RAMP ID='FAN', T=3126.6, F=0.978 /
&RAMP ID='FAN', T=3127.6, F=0.978 /
&RAMP ID='FAN', T=3128.6, F=0.978 /
&RAMP ID='FAN', T=3129.6, F=0.977 /
&RAMP ID='FAN', T=3130.6, F=0.977 /
&RAMP ID='FAN', T=3131.6, F=0.973 /
&RAMP ID='FAN', T=3132.6, F=0.974 /
&RAMP ID='FAN', T=3133.6, F=0.975 /
&RAMP ID='FAN', T=3134.6, F=0.974 /
&RAMP ID='FAN', T=3135.6, F=0.976 /
&RAMP ID='FAN', T=3136.6, F=0.975 /
&RAMP ID='FAN', T=3137.6, F=0.974 /
&RAMP ID='FAN', T=3138.6, F=0.978 /
&RAMP ID='FAN', T=3139.6, F=0.975 /
&RAMP ID='FAN', T=3140.6, F=0.975 /
&RAMP ID='FAN', T=3141.6, F=0.976 /
&RAMP ID='FAN', T=3142.6, F=0.974 /
&RAMP ID='FAN', T=3143.6, F=0.976 /
&RAMP ID='FAN', T=3144.6, F=0.976 /
&RAMP ID='FAN', T=3145.6, F=0.977 /
&RAMP ID='FAN', T=3146.6, F=0.977 /
&RAMP ID='FAN', T=3147.6, F=0.977 /
&RAMP ID='FAN', T=3148.6, F=0.978 /
&RAMP ID='FAN', T=3149.6, F=0.976 /
&RAMP ID='FAN', T=3150.6, F=0.976 /
&RAMP ID='FAN', T=3151.6, F=0.976 /
&RAMP ID='FAN', T=3152.6, F=0.976 /
&RAMP ID='FAN', T=3153.6, F=0.976 /
&RAMP ID='FAN', T=3154.6, F=0.976 /
&RAMP ID='FAN', T=3155.6, F=0.978 /
&RAMP ID='FAN', T=3156.6, F=0.978 /
&RAMP ID='FAN', T=3157.6, F=0.980 /
&RAMP ID='FAN', T=3158.6, F=0.978 /
&RAMP ID='FAN', T=3159.6, F=0.979 /
&RAMP ID='FAN', T=3160.6, F=0.976 /
&RAMP ID='FAN', T=3161.6, F=0.976 /
&RAMP ID='FAN', T=3162.6, F=0.979 /
&RAMP ID='FAN', T=3163.6, F=0.977 /
&RAMP ID='FAN', T=3164.6, F=0.976 /
&RAMP ID='FAN', T=3165.6, F=0.976 /
&RAMP ID='FAN', T=3166.6, F=0.976 /
&RAMP ID='FAN', T=3167.6, F=0.975 /
&RAMP ID='FAN', T=3168.6, F=0.975 /
&RAMP ID='FAN', T=3169.6, F=0.974 /
&RAMP ID='FAN', T=3170.6, F=0.974 /
&RAMP ID='FAN', T=3171.6, F=0.973 /
&RAMP ID='FAN', T=3172.6, F=0.974 /
&RAMP ID='FAN', T=3173.6, F=0.974 /
&RAMP ID='FAN', T=3174.6, F=0.976 /
&RAMP ID='FAN', T=3175.6, F=0.980 /
&RAMP ID='FAN', T=3176.6, F=0.977 /
&RAMP ID='FAN', T=3177.6, F=0.977 /
&RAMP ID='FAN', T=3178.7, F=0.979 /
&RAMP ID='FAN', T=3179.7, F=0.978 /
&RAMP ID='FAN', T=3180.7, F=0.977 /
&RAMP ID='FAN', T=3181.7, F=0.978 /
&RAMP ID='FAN', T=3182.7, F=0.978 /
&RAMP ID='FAN', T=3183.7, F=0.976 /
&RAMP ID='FAN', T=3184.7, F=0.977 /
&RAMP ID='FAN', T=3185.7, F=0.977 /
&RAMP ID='FAN', T=3186.7, F=0.975 /
&RAMP ID='FAN', T=3187.7, F=0.975 /
&RAMP ID='FAN', T=3188.7, F=0.976 /
&RAMP ID='FAN', T=3189.7, F=0.978 /
&RAMP ID='FAN', T=3190.7, F=0.979 /
&RAMP ID='FAN', T=3191.7, F=0.977 /
&RAMP ID='FAN', T=3192.7, F=0.980 /
&RAMP ID='FAN', T=3193.7, F=0.976 /
&RAMP ID='FAN', T=3194.7, F=0.974 /
&RAMP ID='FAN', T=3195.7, F=0.977 /
&RAMP ID='FAN', T=3196.7, F=0.973 /
&RAMP ID='FAN', T=3197.7, F=0.975 /
&RAMP ID='FAN', T=3198.7, F=0.974 /
&RAMP ID='FAN', T=3199.7, F=0.979 /
&RAMP ID='FAN', T=3200.7, F=0.977 /
&RAMP ID='FAN', T=3201.7, F=0.975 /
&RAMP ID='FAN', T=3202.7, F=0.977 /
&RAMP ID='FAN', T=3203.7, F=0.978 /
&RAMP ID='FAN', T=3204.7, F=0.978 /
&RAMP ID='FAN', T=3205.7, F=0.976 /
&RAMP ID='FAN', T=3206.7, F=0.978 /
&RAMP ID='FAN', T=3207.7, F=0.979 /
&RAMP ID='FAN', T=3208.7, F=0.976 /
&RAMP ID='FAN', T=3209.7, F=0.979 /
&RAMP ID='FAN', T=3210.7, F=0.980 /
&RAMP ID='FAN', T=3211.7, F=0.978 /
&RAMP ID='FAN', T=3212.7, F=0.975 /
&RAMP ID='FAN', T=3213.7, F=0.979 /
&RAMP ID='FAN', T=3214.7, F=0.977 /
&RAMP ID='FAN', T=3215.7, F=0.979 /
&RAMP ID='FAN', T=3216.7, F=0.979 /
&RAMP ID='FAN', T=3217.7, F=0.975 /
&RAMP ID='FAN', T=3218.7, F=0.976 /
&RAMP ID='FAN', T=3219.7, F=0.977 /
&RAMP ID='FAN', T=3220.7, F=0.978 /
&RAMP ID='FAN', T=3221.7, F=0.979 /
&RAMP ID='FAN', T=3222.7, F=0.978 /
&RAMP ID='FAN', T=3223.7, F=0.980 /
&RAMP ID='FAN', T=3224.7, F=0.976 /
&RAMP ID='FAN', T=3225.7, F=0.978 /
&RAMP ID='FAN', T=3226.7, F=0.973 /
&RAMP ID='FAN', T=3227.7, F=0.979 /
&RAMP ID='FAN', T=3228.7, F=0.974 /
&RAMP ID='FAN', T=3229.7, F=0.980 /
&RAMP ID='FAN', T=3230.7, F=0.980 /
&RAMP ID='FAN', T=3231.7, F=0.980 /
&RAMP ID='FAN', T=3232.7, F=0.979 /
&RAMP ID='FAN', T=3233.7, F=0.980 /
&RAMP ID='FAN', T=3234.7, F=0.981 /
&RAMP ID='FAN', T=3235.7, F=0.977 /
&RAMP ID='FAN', T=3236.7, F=0.983 /
&RAMP ID='FAN', T=3237.7, F=0.980 /
&RAMP ID='FAN', T=3238.7, F=0.979 /
&RAMP ID='FAN', T=3239.7, F=0.975 /
&RAMP ID='FAN', T=3240.7, F=0.979 /
&RAMP ID='FAN', T=3241.7, F=0.976 /
&RAMP ID='FAN', T=3242.7, F=0.985 /
&RAMP ID='FAN', T=3243.7, F=0.983 /
&RAMP ID='FAN', T=3244.7, F=0.979 /
&RAMP ID='FAN', T=3245.7, F=0.978 /
&RAMP ID='FAN', T=3246.7, F=0.976 /
&RAMP ID='FAN', T=3247.7, F=0.975 /
&RAMP ID='FAN', T=3248.7, F=0.976 /
&RAMP ID='FAN', T=3249.7, F=0.976 /
&RAMP ID='FAN', T=3250.7, F=0.977 /
&RAMP ID='FAN', T=3251.7, F=0.980 /
&RAMP ID='FAN', T=3252.7, F=0.979 /
&RAMP ID='FAN', T=3253.7, F=0.980 /
&RAMP ID='FAN', T=3254.7, F=0.978 /
&RAMP ID='FAN', T=3255.7, F=0.978 /
&RAMP ID='FAN', T=3256.7, F=0.979 /
&RAMP ID='FAN', T=3257.7, F=0.978 /
&RAMP ID='FAN', T=3258.7, F=0.980 /
&RAMP ID='FAN', T=3259.7, F=0.978 /
&RAMP ID='FAN', T=3260.7, F=0.978 /
&RAMP ID='FAN', T=3261.7, F=0.978 /
&RAMP ID='FAN', T=3262.7, F=0.978 /
&RAMP ID='FAN', T=3263.7, F=0.978 /
&RAMP ID='FAN', T=3264.7, F=0.977 /
&RAMP ID='FAN', T=3265.7, F=0.977 /
&RAMP ID='FAN', T=3266.7, F=0.980 /
&RAMP ID='FAN', T=3267.7, F=0.978 /
&RAMP ID='FAN', T=3268.7, F=0.978 /
&RAMP ID='FAN', T=3269.7, F=0.977 /
&RAMP ID='FAN', T=3270.7, F=0.979 /
&RAMP ID='FAN', T=3271.7, F=0.979 /
&RAMP ID='FAN', T=3272.7, F=0.978 /
&RAMP ID='FAN', T=3273.7, F=0.978 /
&RAMP ID='FAN', T=3274.7, F=0.979 /
&RAMP ID='FAN', T=3275.7, F=0.978 /
&RAMP ID='FAN', T=3276.7, F=0.978 /
&RAMP ID='FAN', T=3277.7, F=0.977 /
&RAMP ID='FAN', T=3278.7, F=0.976 /
&RAMP ID='FAN', T=3279.7, F=0.977 /
&RAMP ID='FAN', T=3280.7, F=0.976 /
&RAMP ID='FAN', T=3281.7, F=0.979 /
&RAMP ID='FAN', T=3282.7, F=0.977 /
&RAMP ID='FAN', T=3283.7, F=0.979 /
&RAMP ID='FAN', T=3284.7, F=0.978 /
&RAMP ID='FAN', T=3285.7, F=0.977 /
&RAMP ID='FAN', T=3286.7, F=0.975 /
&RAMP ID='FAN', T=3287.7, F=0.978 /
&RAMP ID='FAN', T=3288.7, F=0.977 /
&RAMP ID='FAN', T=3289.7, F=0.974 /
&RAMP ID='FAN', T=3290.7, F=0.978 /
&RAMP ID='FAN', T=3291.7, F=0.977 /
&RAMP ID='FAN', T=3292.7, F=0.977 /
&RAMP ID='FAN', T=3293.7, F=0.978 /
&RAMP ID='FAN', T=3294.7, F=0.976 /
&RAMP ID='FAN', T=3295.7, F=0.978 /
&RAMP ID='FAN', T=3296.7, F=0.978 /
&RAMP ID='FAN', T=3297.7, F=0.980 /
&RAMP ID='FAN', T=3298.7, F=0.980 /
&RAMP ID='FAN', T=3299.7, F=0.980 /
&RAMP ID='FAN', T=3300.7, F=0.979 /
&RAMP ID='FAN', T=3301.7, F=0.981 /
&RAMP ID='FAN', T=3302.7, F=0.979 /
&RAMP ID='FAN', T=3303.7, F=0.976 /
&RAMP ID='FAN', T=3304.7, F=0.977 /
&RAMP ID='FAN', T=3305.7, F=0.978 /
&RAMP ID='FAN', T=3306.7, F=0.977 /
&RAMP ID='FAN', T=3307.7, F=0.978 /
&RAMP ID='FAN', T=3308.7, F=0.980 /
&RAMP ID='FAN', T=3309.7, F=0.980 /
&RAMP ID='FAN', T=3310.8, F=0.977 /
&RAMP ID='FAN', T=3311.8, F=0.976 /
&RAMP ID='FAN', T=3312.7, F=0.975 /
&RAMP ID='FAN', T=3313.7, F=0.977 /
&RAMP ID='FAN', T=3314.7, F=0.974 /
&RAMP ID='FAN', T=3315.7, F=0.979 /
&RAMP ID='FAN', T=3316.7, F=0.978 /
&RAMP ID='FAN', T=3317.8, F=0.978 /
&RAMP ID='FAN', T=3318.8, F=0.981 /
&RAMP ID='FAN', T=3319.8, F=0.977 /
&RAMP ID='FAN', T=3320.8, F=0.978 /
&RAMP ID='FAN', T=3321.8, F=0.980 /
&RAMP ID='FAN', T=3322.8, F=0.976 /
&RAMP ID='FAN', T=3323.8, F=0.976 /
&RAMP ID='FAN', T=3324.8, F=0.981 /
&RAMP ID='FAN', T=3325.8, F=0.981 /
&RAMP ID='FAN', T=3326.8, F=0.976 /
&RAMP ID='FAN', T=3327.8, F=0.978 /
&RAMP ID='FAN', T=3328.8, F=0.976 /
&RAMP ID='FAN', T=3329.8, F=0.977 /
&RAMP ID='FAN', T=3330.8, F=0.980 /
&RAMP ID='FAN', T=3331.8, F=0.980 /
&RAMP ID='FAN', T=3332.8, F=0.980 /
&RAMP ID='FAN', T=3333.8, F=0.981 /
&RAMP ID='FAN', T=3334.8, F=0.979 /
&RAMP ID='FAN', T=3335.8, F=0.978 /
&RAMP ID='FAN', T=3336.8, F=0.982 /
&RAMP ID='FAN', T=3337.8, F=0.980 /
&RAMP ID='FAN', T=3338.8, F=0.979 /
&RAMP ID='FAN', T=3339.8, F=0.981 /
&RAMP ID='FAN', T=3340.8, F=0.980 /
&RAMP ID='FAN', T=3341.8, F=0.981 /
&RAMP ID='FAN', T=3342.8, F=0.979 /
&RAMP ID='FAN', T=3343.8, F=0.980 /
&RAMP ID='FAN', T=3344.8, F=0.981 /
&RAMP ID='FAN', T=3345.8, F=0.980 /
&RAMP ID='FAN', T=3346.8, F=0.980 /
&RAMP ID='FAN', T=3347.8, F=0.982 /
&RAMP ID='FAN', T=3348.8, F=0.980 /
&RAMP ID='FAN', T=3349.8, F=0.980 /
&RAMP ID='FAN', T=3350.8, F=0.979 /
&RAMP ID='FAN', T=3351.8, F=0.977 /
&RAMP ID='FAN', T=3352.8, F=0.978 /
&RAMP ID='FAN', T=3353.8, F=0.977 /
&RAMP ID='FAN', T=3354.8, F=0.976 /
&RAMP ID='FAN', T=3355.8, F=0.979 /
&RAMP ID='FAN', T=3356.8, F=0.977 /
&RAMP ID='FAN', T=3357.8, F=0.976 /
&RAMP ID='FAN', T=3358.8, F=0.977 /
&RAMP ID='FAN', T=3359.8, F=0.974 /
&RAMP ID='FAN', T=3360.8, F=0.976 /
&RAMP ID='FAN', T=3361.8, F=0.975 /
&RAMP ID='FAN', T=3362.8, F=0.976 /
&RAMP ID='FAN', T=3363.8, F=0.974 /
&RAMP ID='FAN', T=3364.8, F=0.975 /
&RAMP ID='FAN', T=3365.8, F=0.978 /
&RAMP ID='FAN', T=3366.8, F=0.976 /
&RAMP ID='FAN', T=3367.8, F=0.977 /
&RAMP ID='FAN', T=3368.8, F=0.978 /
&RAMP ID='FAN', T=3369.8, F=0.976 /
&RAMP ID='FAN', T=3370.8, F=0.978 /
&RAMP ID='FAN', T=3371.8, F=0.979 /
&RAMP ID='FAN', T=3372.8, F=0.976 /
&RAMP ID='FAN', T=3373.8, F=0.978 /
&RAMP ID='FAN', T=3374.8, F=0.978 /
&RAMP ID='FAN', T=3375.8, F=0.980 /
&RAMP ID='FAN', T=3376.8, F=0.980 /
&RAMP ID='FAN', T=3377.8, F=0.978 /
&RAMP ID='FAN', T=3378.8, F=0.981 /
&RAMP ID='FAN', T=3379.8, F=0.977 /
&RAMP ID='FAN', T=3380.8, F=0.977 /
&RAMP ID='FAN', T=3381.8, F=0.977 /
&RAMP ID='FAN', T=3382.8, F=0.979 /
&RAMP ID='FAN', T=3383.8, F=0.978 /
&RAMP ID='FAN', T=3384.8, F=0.975 /
&RAMP ID='FAN', T=3385.8, F=0.976 /
&RAMP ID='FAN', T=3386.8, F=0.979 /
&RAMP ID='FAN', T=3387.8, F=0.978 /
&RAMP ID='FAN', T=3388.8, F=0.975 /
&RAMP ID='FAN', T=3389.8, F=0.975 /
&RAMP ID='FAN', T=3390.8, F=0.975 /
&RAMP ID='FAN', T=3391.8, F=0.976 /
&RAMP ID='FAN', T=3392.8, F=0.977 /
&RAMP ID='FAN', T=3393.8, F=0.975 /
&RAMP ID='FAN', T=3394.8, F=0.975 /
&RAMP ID='FAN', T=3395.8, F=0.976 /
&RAMP ID='FAN', T=3396.8, F=0.976 /
&RAMP ID='FAN', T=3397.8, F=0.977 /
&RAMP ID='FAN', T=3398.8, F=0.977 /
&RAMP ID='FAN', T=3399.8, F=0.977 /
&RAMP ID='FAN', T=3400.8, F=0.978 /
&RAMP ID='FAN', T=3401.8, F=0.977 /
&RAMP ID='FAN', T=3402.8, F=0.977 /
&RAMP ID='FAN', T=3403.8, F=0.976 /
&RAMP ID='FAN', T=3404.8, F=0.976 /
&RAMP ID='FAN', T=3405.8, F=0.978 /
&RAMP ID='FAN', T=3406.8, F=0.977 /
&RAMP ID='FAN', T=3407.8, F=0.976 /
&RAMP ID='FAN', T=3408.8, F=0.978 /
&RAMP ID='FAN', T=3409.8, F=0.977 /
&RAMP ID='FAN', T=3410.8, F=0.976 /
&RAMP ID='FAN', T=3411.8, F=0.976 /
&RAMP ID='FAN', T=3412.8, F=0.977 /
&RAMP ID='FAN', T=3413.8, F=0.976 /
&RAMP ID='FAN', T=3414.8, F=0.978 /
&RAMP ID='FAN', T=3415.8, F=0.975 /
&RAMP ID='FAN', T=3416.8, F=0.976 /
&RAMP ID='FAN', T=3417.8, F=0.976 /
&RAMP ID='FAN', T=3418.8, F=0.976 /
&RAMP ID='FAN', T=3419.8, F=0.976 /
&RAMP ID='FAN', T=3420.8, F=0.974 /
&RAMP ID='FAN', T=3421.8, F=0.974 /
&RAMP ID='FAN', T=3422.8, F=0.974 /
&RAMP ID='FAN', T=3423.8, F=0.973 /
&RAMP ID='FAN', T=3424.8, F=0.976 /
&RAMP ID='FAN', T=3425.8, F=0.978 /
&RAMP ID='FAN', T=3426.8, F=0.978 /
&RAMP ID='FAN', T=3427.8, F=0.979 /
&RAMP ID='FAN', T=3428.8, F=0.978 /
&RAMP ID='FAN', T=3429.8, F=0.979 /
&RAMP ID='FAN', T=3430.8, F=0.979 /
&RAMP ID='FAN', T=3431.8, F=0.978 /
&RAMP ID='FAN', T=3432.8, F=0.979 /
&RAMP ID='FAN', T=3433.8, F=0.978 /
&RAMP ID='FAN', T=3434.8, F=0.978 /
&RAMP ID='FAN', T=3435.8, F=0.976 /
&RAMP ID='FAN', T=3436.8, F=0.977 /
&RAMP ID='FAN', T=3437.8, F=0.975 /
&RAMP ID='FAN', T=3438.8, F=0.976 /
&RAMP ID='FAN', T=3439.8, F=0.974 /
&RAMP ID='FAN', T=3440.8, F=0.972 /
&RAMP ID='FAN', T=3441.8, F=0.973 /
&RAMP ID='FAN', T=3442.8, F=0.981 /
&RAMP ID='FAN', T=3443.8, F=0.978 /
&RAMP ID='FAN', T=3444.8, F=0.983 /
&RAMP ID='FAN', T=3445.8, F=0.981 /
&RAMP ID='FAN', T=3446.8, F=0.981 /
&RAMP ID='FAN', T=3447.8, F=0.975 /
&RAMP ID='FAN', T=3448.8, F=0.976 /
&RAMP ID='FAN', T=3449.8, F=0.977 /
&RAMP ID='FAN', T=3450.8, F=0.976 /
&RAMP ID='FAN', T=3451.9, F=0.977 /
&RAMP ID='FAN', T=3452.8, F=0.975 /
&RAMP ID='FAN', T=3453.8, F=0.979 /
&RAMP ID='FAN', T=3454.8, F=0.979 /
&RAMP ID='FAN', T=3455.8, F=0.979 /
&RAMP ID='FAN', T=3456.9, F=0.979 /
&RAMP ID='FAN', T=3457.9, F=0.979 /
&RAMP ID='FAN', T=3458.9, F=0.980 /
&RAMP ID='FAN', T=3459.9, F=0.980 /
&RAMP ID='FAN', T=3460.9, F=0.979 /
&RAMP ID='FAN', T=3461.9, F=0.980 /
&RAMP ID='FAN', T=3462.9, F=0.976 /
&RAMP ID='FAN', T=3463.9, F=0.975 /
&RAMP ID='FAN', T=3464.9, F=0.977 /
&RAMP ID='FAN', T=3465.9, F=0.980 /
&RAMP ID='FAN', T=3466.9, F=0.976 /
&RAMP ID='FAN', T=3467.9, F=0.977 /
&RAMP ID='FAN', T=3468.9, F=0.977 /
&RAMP ID='FAN', T=3469.9, F=0.977 /
&RAMP ID='FAN', T=3470.9, F=0.978 /
&RAMP ID='FAN', T=3471.9, F=0.979 /
&RAMP ID='FAN', T=3472.9, F=0.977 /
&RAMP ID='FAN', T=3473.9, F=0.979 /
&RAMP ID='FAN', T=3474.9, F=0.976 /
&RAMP ID='FAN', T=3475.9, F=0.977 /
&RAMP ID='FAN', T=3476.9, F=0.976 /
&RAMP ID='FAN', T=3477.9, F=0.976 /
&RAMP ID='FAN', T=3478.9, F=0.975 /
&RAMP ID='FAN', T=3479.9, F=0.978 /
&RAMP ID='FAN', T=3480.9, F=0.978 /
&RAMP ID='FAN', T=3481.9, F=0.978 /
&RAMP ID='FAN', T=3482.9, F=0.977 /
&RAMP ID='FAN', T=3483.9, F=0.976 /
&RAMP ID='FAN', T=3484.9, F=0.976 /
&RAMP ID='FAN', T=3485.9, F=0.978 /
&RAMP ID='FAN', T=3486.9, F=0.976 /
&RAMP ID='FAN', T=3487.9, F=0.978 /
&RAMP ID='FAN', T=3488.9, F=0.980 /
&RAMP ID='FAN', T=3489.9, F=0.977 /
&RAMP ID='FAN', T=3490.9, F=0.977 /
&RAMP ID='FAN', T=3492.2, F=0.975 /
&RAMP ID='FAN', T=3493.2, F=0.976 /
&RAMP ID='FAN', T=3494.2, F=0.977 /
&RAMP ID='FAN', T=3495.2, F=0.978 /
&RAMP ID='FAN', T=3496.2, F=0.978 /
&RAMP ID='FAN', T=3497.2, F=0.977 /
&RAMP ID='FAN', T=3498.2, F=0.977 /
&RAMP ID='FAN', T=3499.2, F=0.978 /
&RAMP ID='FAN', T=3500.2, F=0.976 /
&RAMP ID='FAN', T=3501.2, F=0.976 /
&RAMP ID='FAN', T=3502.2, F=0.978 /
&RAMP ID='FAN', T=3503.2, F=0.979 /
&RAMP ID='FAN', T=3504.2, F=0.976 /
&RAMP ID='FAN', T=3505.2, F=0.979 /
&RAMP ID='FAN', T=3506.2, F=0.977 /
&RAMP ID='FAN', T=3507.2, F=0.977 /
&RAMP ID='FAN', T=3508.2, F=0.976 /
&RAMP ID='FAN', T=3509.2, F=0.978 /
&RAMP ID='FAN', T=3510.2, F=0.977 /
&RAMP ID='FAN', T=3511.2, F=0.977 /
&RAMP ID='FAN', T=3512.2, F=0.977 /
&RAMP ID='FAN', T=3513.2, F=0.979 /
&RAMP ID='FAN', T=3514.2, F=0.978 /
&RAMP ID='FAN', T=3515.2, F=0.978 /
&RAMP ID='FAN', T=3516.2, F=0.977 /
&RAMP ID='FAN', T=3517.2, F=0.977 /
&RAMP ID='FAN', T=3518.2, F=0.978 /
&RAMP ID='FAN', T=3519.2, F=0.979 /
&RAMP ID='FAN', T=3520.2, F=0.978 /
&RAMP ID='FAN', T=3521.2, F=0.979 /
&RAMP ID='FAN', T=3522.2, F=0.979 /
&RAMP ID='FAN', T=3523.2, F=0.979 /
&RAMP ID='FAN', T=3524.2, F=0.979 /
&RAMP ID='FAN', T=3525.2, F=0.992 /
&RAMP ID='FAN', T=3526.2, F=0.995 /
&RAMP ID='FAN', T=3527.2, F=0.996 /
&RAMP ID='FAN', T=3528.2, F=0.993 /
&RAMP ID='FAN', T=3529.2, F=0.991 /
&RAMP ID='FAN', T=3530.2, F=0.993 /
&RAMP ID='FAN', T=3531.2, F=0.991 /
&RAMP ID='FAN', T=3532.2, F=0.994 /
&RAMP ID='FAN', T=3533.2, F=0.994 /
&RAMP ID='FAN', T=3534.2, F=0.995 /
&RAMP ID='FAN', T=3535.2, F=0.995 /
&RAMP ID='FAN', T=3536.2, F=0.993 /
&RAMP ID='FAN', T=3537.3, F=0.992 /
&RAMP ID='FAN', T=3538.3, F=0.990 /
&RAMP ID='FAN', T=3539.3, F=0.995 /
&RAMP ID='FAN', T=3540.3, F=0.993 /
&RAMP ID='FAN', T=3541.3, F=0.996 /
&RAMP ID='FAN', T=3542.3, F=0.992 /
&RAMP ID='FAN', T=3543.3, F=0.996 /
&RAMP ID='FAN', T=3544.3, F=0.995 /
&RAMP ID='FAN', T=3545.3, F=0.993 /
&RAMP ID='FAN', T=3546.3, F=0.992 /
&RAMP ID='FAN', T=3547.3, F=0.991 /
&RAMP ID='FAN', T=3548.3, F=0.991 /
&RAMP ID='FAN', T=3549.3, F=0.989 /
&RAMP ID='FAN', T=3550.3, F=0.988 /
&RAMP ID='FAN', T=3551.3, F=0.986 /
&RAMP ID='FAN', T=3552.3, F=0.991 /
&RAMP ID='FAN', T=3553.3, F=0.989 /
&RAMP ID='FAN', T=3554.3, F=0.990 /
&RAMP ID='FAN', T=3555.3, F=0.989 /
&RAMP ID='FAN', T=3556.3, F=0.993 /
&RAMP ID='FAN', T=3557.3, F=0.991 /
&RAMP ID='FAN', T=3558.3, F=0.993 /
&RAMP ID='FAN', T=3559.3, F=0.993 /
&RAMP ID='FAN', T=3560.3, F=0.992 /
&RAMP ID='FAN', T=3561.3, F=0.990 /
&RAMP ID='FAN', T=3562.3, F=0.990 /
&RAMP ID='FAN', T=3563.3, F=0.990 /
&RAMP ID='FAN', T=3564.3, F=0.993 /
&RAMP ID='FAN', T=3565.3, F=0.992 /
&RAMP ID='FAN', T=3566.3, F=0.992 /
&RAMP ID='FAN', T=3567.3, F=0.993 /
&RAMP ID='FAN', T=3568.3, F=0.997 /
&RAMP ID='FAN', T=3569.3, F=0.998 /
&RAMP ID='FAN', T=3570.3, F=0.994 /
&RAMP ID='FAN', T=3571.3, F=0.994 /
&RAMP ID='FAN', T=3572.3, F=0.996 /
&RAMP ID='FAN', T=3573.3, F=0.994 /
&RAMP ID='FAN', T=3574.3, F=0.993 /
&RAMP ID='FAN', T=3575.3, F=0.992 /
&RAMP ID='FAN', T=3576.3, F=0.991 /
&RAMP ID='FAN', T=3577.3, F=0.990 /
&RAMP ID='FAN', T=3578.3, F=0.989 /
&RAMP ID='FAN', T=3579.3, F=0.988 /
&RAMP ID='FAN', T=3580.3, F=0.990 /
&RAMP ID='FAN', T=3581.3, F=0.994 /
&RAMP ID='FAN', T=3582.3, F=0.991 /
&RAMP ID='FAN', T=3583.3, F=0.992 /
&RAMP ID='FAN', T=3584.3, F=0.996 /
&RAMP ID='FAN', T=3585.3, F=0.995 /
&RAMP ID='FAN', T=3586.3, F=0.990 /
&RAMP ID='FAN', T=3587.3, F=0.993 /
&RAMP ID='FAN', T=3588.3, F=0.998 /
&RAMP ID='FAN', T=3589.3, F=0.996 /
&RAMP ID='FAN', T=3590.3, F=0.995 /
&RAMP ID='FAN', T=3591.3, F=0.992 /
&RAMP ID='FAN', T=3592.3, F=0.996 /
&RAMP ID='FAN', T=3593.3, F=0.994 /
&RAMP ID='FAN', T=3594.3, F=0.992 /
&RAMP ID='FAN', T=3595.3, F=0.989 /
&RAMP ID='FAN', T=3596.3, F=0.996 /
&RAMP ID='FAN', T=3597.3, F=0.995 /
&RAMP ID='FAN', T=3598.3, F=0.991 /
&RAMP ID='FAN', T=3599.3, F=1.000 /
&RAMP ID='FAN', T=3600.3, F=1.000 /
&RAMP ID='FAN', T=3601.3, F=0.985 /
&RAMP ID='FAN', T=3602.3, F=0.989 /
&RAMP ID='FAN', T=3603.3, F=0.991 /
&RAMP ID='FAN', T=3604.3, F=0.993 /
&RAMP ID='FAN', T=3605.3, F=0.990 /
&RAMP ID='FAN', T=3606.3, F=0.992 /
&RAMP ID='FAN', T=3607.3, F=0.992 /
&RAMP ID='FAN', T=3608.3, F=0.995 /
&RAMP ID='FAN', T=3609.3, F=0.992 /
&RAMP ID='FAN', T=3610.3, F=0.996 /
&RAMP ID='FAN', T=3611.3, F=0.993 /
&RAMP ID='FAN', T=3612.3, F=0.993 /
&RAMP ID='FAN', T=3613.3, F=0.993 /
&RAMP ID='FAN', T=3614.3, F=0.995 /
&RAMP ID='FAN', T=3615.3, F=0.997 /
