&HEAD CHID='concrete_wall', TITLE='SNL Concrete Wall experiment' /

&MESH XB=-0.08,0.48,-1.08,-0.54,-1.08,-0.54, IJK=56,54,54, MULT_ID='mesh' /
&MULT ID='mesh', DY=0.54, DZ=0.54, J_UPPER=3, K_UPPER=3 /

&TIME T_END=5400, WALL_INCREMENT=1, DT=0.1, TIME_SHRINK_FACTOR=20 /

&MISC TMPA=22.7, SOLID_PHASE_ONLY=F /

&MATL ID = 'Concrete'
      DENSITY = 2133
      CONDUCTIVITY_RAMP = 'k_concrete'
      SPECIFIC_HEAT_RAMP = 'c_concrete' /

&RAMP ID='k_concrete', T=25, F=0.763 /
&RAMP ID='k_concrete', T=31, F=0.525 /
&RAMP ID='k_concrete', T=41, F=0.449 /
&RAMP ID='k_concrete', T=51, F=0.429 /
&RAMP ID='k_concrete', T=61, F=0.426 /
&RAMP ID='k_concrete', T=72, F=0.458 /
&RAMP ID='k_concrete', T=82, F=0.483 /
&RAMP ID='k_concrete', T=92, F=0.511 /
&RAMP ID='k_concrete', T=102, F=0.533 /
&RAMP ID='k_concrete', T=112, F=0.554 /
&RAMP ID='k_concrete', T=122, F=0.580 /
&RAMP ID='k_concrete', T=132, F=0.613 /
&RAMP ID='k_concrete', T=142, F=0.629 /
&RAMP ID='k_concrete', T=152, F=0.637 /
&RAMP ID='k_concrete', T=162, F=0.645 /
&RAMP ID='k_concrete', T=172, F=0.645 /
&RAMP ID='k_concrete', T=183, F=0.663 /
&RAMP ID='k_concrete', T=193, F=0.675 /
&RAMP ID='k_concrete', T=203, F=0.702 /
&RAMP ID='k_concrete', T=212, F=0.715 /
&RAMP ID='k_concrete', T=222, F=0.729 /
&RAMP ID='k_concrete', T=232, F=0.731 /
&RAMP ID='k_concrete', T=241, F=0.764 /
&RAMP ID='k_concrete', T=400, F=1.013 /

&RAMP ID='c_concrete', T=25, F=0.800 /
&RAMP ID='c_concrete', T=31, F=0.802 /
&RAMP ID='c_concrete', T=41, F=0.806 /
&RAMP ID='c_concrete', T=51, F=0.810 /
&RAMP ID='c_concrete', T=61, F=0.814 /
&RAMP ID='c_concrete', T=72, F=0.819 /
&RAMP ID='c_concrete', T=82, F=0.823 /
&RAMP ID='c_concrete', T=92, F=0.827 /
&RAMP ID='c_concrete', T=102, F=0.831 /
&RAMP ID='c_concrete', T=112, F=0.835 /
&RAMP ID='c_concrete', T=122, F=0.839 /
&RAMP ID='c_concrete', T=132, F=0.843 /
&RAMP ID='c_concrete', T=142, F=0.847 /
&RAMP ID='c_concrete', T=152, F=0.851 /
&RAMP ID='c_concrete', T=162, F=0.855 /
&RAMP ID='c_concrete', T=172, F=0.859 /
&RAMP ID='c_concrete', T=183, F=0.863 /
&RAMP ID='c_concrete', T=193, F=0.867 /
&RAMP ID='c_concrete', T=203, F=0.871 /
&RAMP ID='c_concrete', T=212, F=0.875 /
&RAMP ID='c_concrete', T=222, F=0.879 /
&RAMP ID='c_concrete', T=232, F=0.883 /
&RAMP ID='c_concrete', T=241, F=0.886 /
&RAMP ID='c_concrete', T=400, F=0.950 /

&MATL ID = 'Mineral Wool Insulation' 
      DENSITY = 93 
      CONDUCTIVITY_RAMP = 'k_wool'
      SPECIFIC_HEAT_RAMP = 'c_wool' /

&RAMP ID='k_wool', T= 20, F=0.0368 /
&RAMP ID='k_wool', T=100, F=0.0462 /
&RAMP ID='k_wool', T=200, F=0.0612 /
&RAMP ID='k_wool', T=300, F=0.0807 /
&RAMP ID='k_wool', T=400, F=0.1058 /
&RAMP ID='k_wool', T=500, F=0.1375 /

&RAMP ID='c_wool', T= 20, F=0.9961 /
&RAMP ID='c_wool', T=100, F=1.0086 /
&RAMP ID='c_wool', T=200, F=1.0243 /
&RAMP ID='c_wool', T=300, F=1.0400 /
&RAMP ID='c_wool', T=400, F=1.0557 /
&RAMP ID='c_wool', T=500, F=1.0715 /

&SURF ID='Concrete Surface', MATL_ID='Concrete', HT3D=T /
&SURF ID='Wool Surface', MATL_ID='Mineral Wool Insulation', HT3D=T /

&SURF ID='Shroud Surface S1', EMISSIVITY=0.75, TMP_FRONT=444, RAMP_T='S1' /
&SURF ID='Shroud Surface S2', EMISSIVITY=0.75, TMP_FRONT=444, RAMP_T='S2' /
&SURF ID='Shroud Surface S3', EMISSIVITY=0.75, TMP_FRONT=444, RAMP_T='S3' /
&SURF ID='Shroud Surface S4', EMISSIVITY=0.75, TMP_FRONT=444, RAMP_T='S4' /
&SURF ID='Shroud Surface S5', EMISSIVITY=0.75, TMP_FRONT=444, RAMP_T='S5' /
&SURF ID='Shroud Surface S6', EMISSIVITY=0.75, TMP_FRONT=444, RAMP_T='S6' /
&SURF ID='Shroud Surface S7', EMISSIVITY=0.75, TMP_FRONT=444, RAMP_T='S7' /
&SURF ID='Shroud Surface S8', EMISSIVITY=0.75, TMP_FRONT=444, RAMP_T='S8' /
&SURF ID='Shroud Surface S9', EMISSIVITY=0.75, TMP_FRONT=444, RAMP_T='S9' /

&RAMP ID='S1', T=   0, F=-0.002 /
&RAMP ID='S1', T= 300, F=0.099 /
&RAMP ID='S1', T= 600, F=0.408 /
&RAMP ID='S1', T= 900, F=0.712 /
&RAMP ID='S1', T=1200, F=0.902 /
&RAMP ID='S1', T=1500, F=0.955 /
&RAMP ID='S1', T=1800, F=0.980 /
&RAMP ID='S1', T=2100, F=0.987 /
&RAMP ID='S1', T=2400, F=0.982 /
&RAMP ID='S1', T=2700, F=0.987 /
&RAMP ID='S1', T=3000, F=0.995 /
&RAMP ID='S1', T=3300, F=1.004 /
&RAMP ID='S1', T=3600, F=1.004 /
&RAMP ID='S1', T=3900, F=1.005 /
&RAMP ID='S1', T=4200, F=1.005 /
&RAMP ID='S1', T=4500, F=1.007 /
&RAMP ID='S1', T=4800, F=1.008 /
&RAMP ID='S1', T=5100, F=1.008 /
&RAMP ID='S1', T=5400, F=1.008 /
&RAMP ID='S1', T=5700, F=1.007 /

&RAMP ID='S2', T=   0, F=-0.002 /
&RAMP ID='S2', T= 300, F=0.094 /
&RAMP ID='S2', T= 600, F=0.400 /
&RAMP ID='S2', T= 900, F=0.709 /
&RAMP ID='S2', T=1200, F=0.904 /
&RAMP ID='S2', T=1500, F=0.957 /
&RAMP ID='S2', T=1800, F=0.981 /
&RAMP ID='S2', T=2100, F=0.988 /
&RAMP ID='S2', T=2400, F=0.983 /
&RAMP ID='S2', T=2700, F=0.988 /
&RAMP ID='S2', T=3000, F=0.995 /
&RAMP ID='S2', T=3300, F=1.003 /
&RAMP ID='S2', T=3600, F=1.003 /
&RAMP ID='S2', T=3900, F=1.005 /
&RAMP ID='S2', T=4200, F=1.004 /
&RAMP ID='S2', T=4500, F=1.006 /
&RAMP ID='S2', T=4800, F=1.006 /
&RAMP ID='S2', T=5100, F=1.006 /
&RAMP ID='S2', T=5400, F=1.006 /
&RAMP ID='S2', T=5700, F=1.006 /

&RAMP ID='S3', T=   0, F=-0.002 /
&RAMP ID='S3', T= 300, F=0.091 /
&RAMP ID='S3', T= 600, F=0.394 /
&RAMP ID='S3', T= 900, F=0.703 /
&RAMP ID='S3', T=1200, F=0.901 /
&RAMP ID='S3', T=1500, F=0.959 /
&RAMP ID='S3', T=1800, F=0.985 /
&RAMP ID='S3', T=2100, F=0.992 /
&RAMP ID='S3', T=2400, F=0.987 /
&RAMP ID='S3', T=2700, F=0.992 /
&RAMP ID='S3', T=3000, F=0.999 /
&RAMP ID='S3', T=3300, F=1.008 /
&RAMP ID='S3', T=3600, F=1.008 /
&RAMP ID='S3', T=3900, F=1.009 /
&RAMP ID='S3', T=4200, F=1.009 /
&RAMP ID='S3', T=4500, F=1.010 /
&RAMP ID='S3', T=4800, F=1.011 /
&RAMP ID='S3', T=5100, F=1.011 /
&RAMP ID='S3', T=5400, F=1.011 /
&RAMP ID='S3', T=5700, F=1.011 /

&RAMP ID='S4', T=   0, F=-0.003 /
&RAMP ID='S4', T= 300, F=0.092 /
&RAMP ID='S4', T= 600, F=0.386 /
&RAMP ID='S4', T= 900, F=0.676 /
&RAMP ID='S4', T=1200, F=0.877 /
&RAMP ID='S4', T=1500, F=0.939 /
&RAMP ID='S4', T=1800, F=0.970 /
&RAMP ID='S4', T=2100, F=0.982 /
&RAMP ID='S4', T=2400, F=0.978 /
&RAMP ID='S4', T=2700, F=0.986 /
&RAMP ID='S4', T=3000, F=0.988 /
&RAMP ID='S4', T=3300, F=0.995 /
&RAMP ID='S4', T=3600, F=0.997 /
&RAMP ID='S4', T=3900, F=0.999 /
&RAMP ID='S4', T=4200, F=0.998 /
&RAMP ID='S4', T=4500, F=1.000 /
&RAMP ID='S4', T=4800, F=1.000 /
&RAMP ID='S4', T=5100, F=1.001 /
&RAMP ID='S4', T=5400, F=1.001 /
&RAMP ID='S4', T=5700, F=1.000 /

&RAMP ID='S5', T=   0, F=-0.002 /
&RAMP ID='S5', T= 300, F=0.095 /
&RAMP ID='S5', T= 600, F=0.393 /
&RAMP ID='S5', T= 900, F=0.686 /
&RAMP ID='S5', T=1200, F=0.891 /
&RAMP ID='S5', T=1500, F=0.952 /
&RAMP ID='S5', T=1800, F=0.982 /
&RAMP ID='S5', T=2100, F=0.993 /
&RAMP ID='S5', T=2400, F=0.990 /
&RAMP ID='S5', T=2700, F=0.995 /
&RAMP ID='S5', T=3000, F=0.999 /
&RAMP ID='S5', T=3300, F=1.005 /
&RAMP ID='S5', T=3600, F=1.006 /
&RAMP ID='S5', T=3900, F=1.008 /
&RAMP ID='S5', T=4200, F=1.007 /
&RAMP ID='S5', T=4500, F=1.008 /
&RAMP ID='S5', T=4800, F=1.009 /
&RAMP ID='S5', T=5100, F=1.010 /
&RAMP ID='S5', T=5400, F=1.009 /
&RAMP ID='S5', T=5700, F=1.009 /

&RAMP ID='S6', T=   0, F=-0.002 /
&RAMP ID='S6', T= 300, F=0.098 /
&RAMP ID='S6', T= 600, F=0.402 /
&RAMP ID='S6', T= 900, F=0.696 /
&RAMP ID='S6', T=1200, F=0.894 /
&RAMP ID='S6', T=1500, F=0.951 /
&RAMP ID='S6', T=1800, F=0.982 /
&RAMP ID='S6', T=2100, F=0.994 /
&RAMP ID='S6', T=2400, F=0.991 /
&RAMP ID='S6', T=2700, F=0.996 /
&RAMP ID='S6', T=3000, F=1.000 /
&RAMP ID='S6', T=3300, F=1.006 /
&RAMP ID='S6', T=3600, F=1.008 /
&RAMP ID='S6', T=3900, F=1.010 /
&RAMP ID='S6', T=4200, F=1.009 /
&RAMP ID='S6', T=4500, F=1.011 /
&RAMP ID='S6', T=4800, F=1.011 /
&RAMP ID='S6', T=5100, F=1.012 /
&RAMP ID='S6', T=5400, F=1.012 /
&RAMP ID='S6', T=5700, F=1.012 /

&RAMP ID='S7', T=   0, F=-0.002 /
&RAMP ID='S7', T= 300, F=0.089 /
&RAMP ID='S7', T= 600, F=0.374 /
&RAMP ID='S7', T= 900, F=0.660 /
&RAMP ID='S7', T=1200, F=0.875 /
&RAMP ID='S7', T=1500, F=0.942 /
&RAMP ID='S7', T=1800, F=0.977 /
&RAMP ID='S7', T=2100, F=0.990 /
&RAMP ID='S7', T=2400, F=0.989 /
&RAMP ID='S7', T=2700, F=0.995 /
&RAMP ID='S7', T=3000, F=0.996 /
&RAMP ID='S7', T=3300, F=1.001 /
&RAMP ID='S7', T=3600, F=1.003 /
&RAMP ID='S7', T=3900, F=1.005 /
&RAMP ID='S7', T=4200, F=1.003 /
&RAMP ID='S7', T=4500, F=1.004 /
&RAMP ID='S7', T=4800, F=1.005 /
&RAMP ID='S7', T=5100, F=1.006 /
&RAMP ID='S7', T=5400, F=1.005 /
&RAMP ID='S7', T=5700, F=1.005 /

&RAMP ID='S8', T=   0, F=-0.003 /
&RAMP ID='S8', T= 300, F=0.087 /
&RAMP ID='S8', T= 600, F=0.369 /
&RAMP ID='S8', T= 900, F=0.657 /
&RAMP ID='S8', T=1200, F=0.872 /
&RAMP ID='S8', T=1500, F=0.938 /
&RAMP ID='S8', T=1800, F=0.974 /
&RAMP ID='S8', T=2100, F=0.988 /
&RAMP ID='S8', T=2400, F=0.986 /
&RAMP ID='S8', T=2700, F=0.992 /
&RAMP ID='S8', T=3000, F=0.993 /
&RAMP ID='S8', T=3300, F=0.998 /
&RAMP ID='S8', T=3600, F=1.000 /
&RAMP ID='S8', T=3900, F=1.002 /
&RAMP ID='S8', T=4200, F=1.000 /
&RAMP ID='S8', T=4500, F=1.002 /
&RAMP ID='S8', T=4800, F=1.002 /
&RAMP ID='S8', T=5100, F=1.004 /
&RAMP ID='S8', T=5400, F=1.004 /
&RAMP ID='S8', T=5700, F=1.003 /

&RAMP ID='S9', T=   0, F=-0.002 /
&RAMP ID='S9', T= 300, F=0.092 /
&RAMP ID='S9', T= 600, F=0.381 /
&RAMP ID='S9', T= 900, F=0.671 /
&RAMP ID='S9', T=1200, F=0.885 /
&RAMP ID='S9', T=1500, F=0.949 /
&RAMP ID='S9', T=1800, F=0.983 /
&RAMP ID='S9', T=2100, F=0.995 /
&RAMP ID='S9', T=2400, F=0.994 /
&RAMP ID='S9', T=2700, F=1.000 /
&RAMP ID='S9', T=3000, F=1.000 /
&RAMP ID='S9', T=3300, F=1.005 /
&RAMP ID='S9', T=3600, F=1.007 /
&RAMP ID='S9', T=3900, F=1.009 /
&RAMP ID='S9', T=4200, F=1.007 /
&RAMP ID='S9', T=4500, F=1.008 /
&RAMP ID='S9', T=4800, F=1.009 /
&RAMP ID='S9', T=5100, F=1.010 /
&RAMP ID='S9', T=5400, F=1.009 /
&RAMP ID='S9', T=5700, F=1.010 /

&OBST XB=-.06,-.05,-0.80,-0.20, 0.20, 0.80, SURF_ID6='INERT','Shroud Surface S1','INERT','INERT','INERT','INERT', COLOR='BLACK' /
&OBST XB=-.06,-.05,-0.20, 0.20, 0.20, 0.80, SURF_ID6='INERT','Shroud Surface S2','INERT','INERT','INERT','INERT', COLOR='BLACK' /
&OBST XB=-.06,-.05, 0.20, 0.80, 0.20, 0.80, SURF_ID6='INERT','Shroud Surface S3','INERT','INERT','INERT','INERT', COLOR='BLACK' /
&OBST XB=-.06,-.05,-0.80,-0.20,-0.20, 0.20, SURF_ID6='INERT','Shroud Surface S4','INERT','INERT','INERT','INERT', COLOR='BLACK' /
&OBST XB=-.06,-.05,-0.20, 0.20,-0.20, 0.20, SURF_ID6='INERT','Shroud Surface S5','INERT','INERT','INERT','INERT', COLOR='BLACK' /
&OBST XB=-.06,-.05, 0.20, 0.80,-0.20, 0.20, SURF_ID6='INERT','Shroud Surface S6','INERT','INERT','INERT','INERT', COLOR='BLACK' /
&OBST XB=-.06,-.05,-0.80,-0.20,-0.80,-0.20, SURF_ID6='INERT','Shroud Surface S7','INERT','INERT','INERT','INERT', COLOR='BLACK' /
&OBST XB=-.06,-.05,-0.20, 0.20,-0.80,-0.20, SURF_ID6='INERT','Shroud Surface S8','INERT','INERT','INERT','INERT', COLOR='BLACK' /
&OBST XB=-.06,-.05, 0.20, 0.80,-0.80,-0.20, SURF_ID6='INERT','Shroud Surface S9','INERT','INERT','INERT','INERT', COLOR='BLACK' /

&OBST XB=-.05,0.00,-0.94,0.94,-0.94,0.94, SURF_ID='Wool Surface', MATL_ID='Mineral Wool Insulation', CELL_SIZE=0.005, COLOR='GREEN' /
&OBST XB=0.00,0.44,-1.05,1.05,-1.05,1.05, SURF_ID='Wool Surface', MATL_ID='Mineral Wool Insulation', CELL_SIZE=0.005, COLOR='PURPLE' /
&HOLE XB=-.05,0.20,-0.80,0.80,-0.80,0.80 /
&OBST XB=0.00,0.08,-0.80,0.80,-0.80,0.80, SURF_ID='Concrete Surface', MATL_ID='Concrete', CELL_SIZE=0.005, COLOR='GRAY 40', PERMIT_HOLE=F /
&OBST XB=0.08,0.13,-0.80,0.80,-0.80,0.80, SURF_ID='Wool Surface', MATL_ID='Mineral Wool Insulation', CELL_SIZE=0.005, COLOR='YELLOW', PERMIT_HOLE=F /
&OBST XB=0.13,0.20,-0.80,0.80,-0.80,0.80, SURF_ID='Concrete Surface', MATL_ID='Concrete', CELL_SIZE=0.005, COLOR='GRAY 40', PERMIT_HOLE=F /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&DUMP DT_PROF=100 /

&SLCF PBY=0.001, QUANTITY='TEMPERATURE', CELL_CENTERED=T /

&BNDF QUANTITY='WALL TEMPERATURE', CELL_CENTERED=T /

&PROF XYZ=0,0,0, QUANTITY='TEMPERATURE', IOR=-1 /

&PROF ID='T_A', XYZ=0.00,-0.36, 0.36, QUANTITY='TEMPERATURE', IOR=-1, DEPTHS=0.000,0.0191,0.0381,0.0572,0.0762,0.1270,0.1461,0.1651,0.1842,0.2033 /
&PROF ID='T_B', XYZ=0.00, 0.36, 0.36, QUANTITY='TEMPERATURE', IOR=-1, DEPTHS=0.000,0.0191,0.0381,0.0572,0.0762,0.1270,0.1461,0.1651,0.1842,0.2033 /
&PROF ID='T_C', XYZ=0.00, 0.00, 0.00, QUANTITY='TEMPERATURE', IOR=-1, DEPTHS=0.000,0.0191,0.0381,0.0572,0.0762,0.1270,0.1461,0.1651,0.1842,0.2033 /
&PROF ID='T_D', XYZ=0.00,-0.36,-0.36, QUANTITY='TEMPERATURE', IOR=-1, DEPTHS=0.000,0.0191,0.0381,0.0572,0.0762,0.1270,0.1461,0.1651,0.1842,0.2033 /
&PROF ID='T_E', XYZ=0.00, 0.36,-0.36, QUANTITY='TEMPERATURE', IOR=-1, DEPTHS=0.000,0.0191,0.0381,0.0572,0.0762,0.1270,0.1461,0.1651,0.1842,0.2033 /

&TAIL/


