&HEAD CHID='masonry_wall', TITLE='SNL Masonry Wall experiment' /

&MESH XB=-0.08,0.48,-1.08,-0.54,-1.08,-0.54, IJK=56,54,54, MULT_ID='mesh' /
&MULT ID='mesh', DY=0.54, DZ=0.54, J_UPPER=3, K_UPPER=3 /

&TIME T_END=6300, WALL_INCREMENT=1, DT=0.1, TIME_SHRINK_FACTOR=20 /

&MISC TMPA=19.8, SOLID_PHASE_ONLY=F, VERBOSE=F /

&MATL ID = 'Masonry' 
      DENSITY = 1616
      CONDUCTIVITY_RAMP = 'k_masonry'
      SPECIFIC_HEAT_RAMP = 'c_masonry' /

&RAMP ID='k_masonry', T=26, F=0.217 /
&RAMP ID='k_masonry', T=41, F=0.207 /
&RAMP ID='k_masonry', T=66, F=0.220 /
&RAMP ID='k_masonry', T=96, F=0.257 /
&RAMP ID='k_masonry', T=120, F=0.290 /
&RAMP ID='k_masonry', T=143, F=0.335 /
&RAMP ID='k_masonry', T=164, F=0.358 /
&RAMP ID='k_masonry', T=185, F=0.380 /
&RAMP ID='k_masonry', T=204, F=0.403 /
&RAMP ID='k_masonry', T=221, F=0.416 /
&RAMP ID='k_masonry', T=237, F=0.446 /
&RAMP ID='k_masonry', T=252, F=0.478 /
&RAMP ID='k_masonry', T=265, F=0.527 /
&RAMP ID='k_masonry', T=400, F=0.691 /

&RAMP ID='c_masonry', T=26, F=0.800 /
&RAMP ID='c_masonry', T=41, F=0.806 /
&RAMP ID='c_masonry', T=66, F=0.816 /
&RAMP ID='c_masonry', T=96, F=0.828 /
&RAMP ID='c_masonry', T=120, F=0.838 /
&RAMP ID='c_masonry', T=143, F=0.847 /
&RAMP ID='c_masonry', T=164, F=0.855 /
&RAMP ID='c_masonry', T=185, F=0.864 /
&RAMP ID='c_masonry', T=204, F=0.871 /
&RAMP ID='c_masonry', T=221, F=0.878 /
&RAMP ID='c_masonry', T=237, F=0.885 /
&RAMP ID='c_masonry', T=252, F=0.891 /
&RAMP ID='c_masonry', T=265, F=0.896 /
&RAMP ID='c_masonry', T=400, F=0.950 /

&MATL ID = 'Perlite' 
      DENSITY = 93 
      CONDUCTIVITY_RAMP = 'k_perlite'
      SPECIFIC_HEAT_RAMP = 'c_perlite' /

&RAMP ID='k_perlite', T=  0, F=0.043 /
&RAMP ID='k_perlite', T= 93, F=0.059 /
&RAMP ID='k_perlite', T=149, F=0.076 /
&RAMP ID='k_perlite', T=204, F=0.090 /
&RAMP ID='k_perlite', T=260, F=0.105 /
&RAMP ID='k_perlite', T=316, F=0.126 /
&RAMP ID='k_perlite', T=371, F=0.141 /
&RAMP ID='k_perlite', T=427, F=0.163 /
&RAMP ID='k_perlite', T=538, F=0.214 /

&RAMP ID='c_perlite', T=  2, F=0.761 /
&RAMP ID='c_perlite', T= 25, F=0.802 /
&RAMP ID='c_perlite', T=127, F=0.920 /
&RAMP ID='c_perlite', T=177, F=0.966 /
&RAMP ID='c_perlite', T=227, F=1.001 /
&RAMP ID='c_perlite', T=277, F=1.030 /
&RAMP ID='c_perlite', T=327, F=1.054 /
&RAMP ID='c_perlite', T=377, F=1.076 /

&MATL ID = 'Mineral Wool Insulation' 
      DENSITY = 93 
      CONDUCTIVITY_RAMP = 'k_wool'
      SPECIFIC_HEAT_RAMP = 'c_wool' /

&RAMP ID='k_wool', T= 20, F=0.0368 /
&RAMP ID='k_wool', T=100, F=0.0462 /
&RAMP ID='k_wool', T=200, F=0.0612 /
&RAMP ID='k_wool', T=300, F=0.0807 /
&RAMP ID='k_wool', T=400, F=0.1058 /
&RAMP ID='k_wool', T=500, F=0.1375 /

&RAMP ID='c_wool', T= 20, F=0.9961 /
&RAMP ID='c_wool', T=100, F=1.0086 /
&RAMP ID='c_wool', T=200, F=1.0243 /
&RAMP ID='c_wool', T=300, F=1.0400 /
&RAMP ID='c_wool', T=400, F=1.0557 /
&RAMP ID='c_wool', T=500, F=1.0715 /

&SURF ID='Masonry Surface', MATL_ID='Masonry', HT3D=T /
&SURF ID='Wool Surface', MATL_ID='Mineral Wool Insulation', HT3D=T /
&SURF ID='Perlite Surface', MATL_ID='Perlite', HT3D=T /

&SURF ID='Shroud Surface S1', EMISSIVITY=0.75, TMP_FRONT=474, RAMP_T='S1' /
&SURF ID='Shroud Surface S2', EMISSIVITY=0.75, TMP_FRONT=474, RAMP_T='S2' /
&SURF ID='Shroud Surface S3', EMISSIVITY=0.75, TMP_FRONT=474, RAMP_T='S3' /
&SURF ID='Shroud Surface S4', EMISSIVITY=0.75, TMP_FRONT=474, RAMP_T='S4' /
&SURF ID='Shroud Surface S5', EMISSIVITY=0.75, TMP_FRONT=474, RAMP_T='S5' /
&SURF ID='Shroud Surface S6', EMISSIVITY=0.75, TMP_FRONT=474, RAMP_T='S6' /
&SURF ID='Shroud Surface S7', EMISSIVITY=0.75, TMP_FRONT=474, RAMP_T='S7' /
&SURF ID='Shroud Surface S8', EMISSIVITY=0.75, TMP_FRONT=474, RAMP_T='S8' /
&SURF ID='Shroud Surface S9', EMISSIVITY=0.75, TMP_FRONT=474, RAMP_T='S9' /

&RAMP ID='S1', T=0, F=0.000 /
&RAMP ID='S1', T=300, F=0.100 /
&RAMP ID='S1', T=600, F=0.401 /
&RAMP ID='S1', T=900, F=0.687 /
&RAMP ID='S1', T=1200, F=0.863 /
&RAMP ID='S1', T=1500, F=0.941 /
&RAMP ID='S1', T=1800, F=0.933 /
&RAMP ID='S1', T=2100, F=0.941 /
&RAMP ID='S1', T=2400, F=0.963 /
&RAMP ID='S1', T=2700, F=0.970 /
&RAMP ID='S1', T=3000, F=0.970 /
&RAMP ID='S1', T=3300, F=0.976 /
&RAMP ID='S1', T=3600, F=0.984 /
&RAMP ID='S1', T=3900, F=0.990 /
&RAMP ID='S1', T=4200, F=0.989 /
&RAMP ID='S1', T=4500, F=0.990 /
&RAMP ID='S1', T=4800, F=0.988 /
&RAMP ID='S1', T=5100, F=0.988 /
&RAMP ID='S1', T=5400, F=0.991 /
&RAMP ID='S1', T=5700, F=0.991 /
&RAMP ID='S1', T=6000, F=0.992 /
&RAMP ID='S1', T=6300, F=0.991 /

&RAMP ID='S2', T=0, F=0.000 /
&RAMP ID='S2', T=300, F=0.098 /
&RAMP ID='S2', T=600, F=0.392 /
&RAMP ID='S2', T=900, F=0.675 /
&RAMP ID='S2', T=1200, F=0.854 /
&RAMP ID='S2', T=1500, F=0.934 /
&RAMP ID='S2', T=1800, F=0.927 /
&RAMP ID='S2', T=2100, F=0.937 /
&RAMP ID='S2', T=2400, F=0.959 /
&RAMP ID='S2', T=2700, F=0.967 /
&RAMP ID='S2', T=3000, F=0.968 /
&RAMP ID='S2', T=3300, F=0.975 /
&RAMP ID='S2', T=3600, F=0.982 /
&RAMP ID='S2', T=3900, F=0.988 /
&RAMP ID='S2', T=4200, F=0.986 /
&RAMP ID='S2', T=4500, F=0.986 /
&RAMP ID='S2', T=4800, F=0.985 /
&RAMP ID='S2', T=5100, F=0.984 /
&RAMP ID='S2', T=5400, F=0.987 /
&RAMP ID='S2', T=5700, F=0.987 /
&RAMP ID='S2', T=6000, F=0.989 /
&RAMP ID='S2', T=6300, F=0.988 /

&RAMP ID='S3', T=0, F=0.000 /
&RAMP ID='S3', T=300, F=0.103 /
&RAMP ID='S3', T=600, F=0.400 /
&RAMP ID='S3', T=900, F=0.685 /
&RAMP ID='S3', T=1200, F=0.865 /
&RAMP ID='S3', T=1500, F=0.949 /
&RAMP ID='S3', T=1800, F=0.944 /
&RAMP ID='S3', T=2100, F=0.952 /
&RAMP ID='S3', T=2400, F=0.973 /
&RAMP ID='S3', T=2700, F=0.981 /
&RAMP ID='S3', T=3000, F=0.981 /
&RAMP ID='S3', T=3300, F=0.987 /
&RAMP ID='S3', T=3600, F=0.994 /
&RAMP ID='S3', T=3900, F=1.000 /
&RAMP ID='S3', T=4200, F=0.999 /
&RAMP ID='S3', T=4500, F=0.998 /
&RAMP ID='S3', T=4800, F=0.995 /
&RAMP ID='S3', T=5100, F=0.993 /
&RAMP ID='S3', T=5400, F=0.995 /
&RAMP ID='S3', T=5700, F=0.996 /
&RAMP ID='S3', T=6000, F=0.996 /
&RAMP ID='S3', T=6300, F=0.995 /

&RAMP ID='S4', T=0, F=0.000 /
&RAMP ID='S4', T=300, F=0.099 /
&RAMP ID='S4', T=600, F=0.386 /
&RAMP ID='S4', T=900, F=0.661 /
&RAMP ID='S4', T=1200, F=0.841 /
&RAMP ID='S4', T=1500, F=0.923 /
&RAMP ID='S4', T=1800, F=0.915 /
&RAMP ID='S4', T=2100, F=0.927 /
&RAMP ID='S4', T=2400, F=0.952 /
&RAMP ID='S4', T=2700, F=0.960 /
&RAMP ID='S4', T=3000, F=0.960 /
&RAMP ID='S4', T=3300, F=0.967 /
&RAMP ID='S4', T=3600, F=0.974 /
&RAMP ID='S4', T=3900, F=0.980 /
&RAMP ID='S4', T=4200, F=0.981 /
&RAMP ID='S4', T=4500, F=0.984 /
&RAMP ID='S4', T=4800, F=0.982 /
&RAMP ID='S4', T=5100, F=0.983 /
&RAMP ID='S4', T=5400, F=0.986 /
&RAMP ID='S4', T=5700, F=0.987 /
&RAMP ID='S4', T=6000, F=0.989 /
&RAMP ID='S4', T=6300, F=0.988 /

&RAMP ID='S5', T=0, F=0.000 /
&RAMP ID='S5', T=300, F=0.101 /
&RAMP ID='S5', T=600, F=0.392 /
&RAMP ID='S5', T=900, F=0.669 /
&RAMP ID='S5', T=1200, F=0.851 /
&RAMP ID='S5', T=1500, F=0.933 /
&RAMP ID='S5', T=1800, F=0.926 /
&RAMP ID='S5', T=2100, F=0.940 /
&RAMP ID='S5', T=2400, F=0.963 /
&RAMP ID='S5', T=2700, F=0.972 /
&RAMP ID='S5', T=3000, F=0.972 /
&RAMP ID='S5', T=3300, F=0.980 /
&RAMP ID='S5', T=3600, F=0.986 /
&RAMP ID='S5', T=3900, F=0.992 /
&RAMP ID='S5', T=4200, F=0.992 /
&RAMP ID='S5', T=4500, F=0.993 /
&RAMP ID='S5', T=4800, F=0.991 /
&RAMP ID='S5', T=5100, F=0.991 /
&RAMP ID='S5', T=5400, F=0.994 /
&RAMP ID='S5', T=5700, F=0.995 /
&RAMP ID='S5', T=6000, F=0.996 /
&RAMP ID='S5', T=6300, F=0.995 /

&RAMP ID='S6', T=0, F=0.000 /
&RAMP ID='S6', T=300, F=0.105 /
&RAMP ID='S6', T=600, F=0.400 /
&RAMP ID='S6', T=900, F=0.680 /
&RAMP ID='S6', T=1200, F=0.860 /
&RAMP ID='S6', T=1500, F=0.939 /
&RAMP ID='S6', T=1800, F=0.929 /
&RAMP ID='S6', T=2100, F=0.943 /
&RAMP ID='S6', T=2400, F=0.969 /
&RAMP ID='S6', T=2700, F=0.977 /
&RAMP ID='S6', T=3000, F=0.978 /
&RAMP ID='S6', T=3300, F=0.985 /
&RAMP ID='S6', T=3600, F=0.993 /
&RAMP ID='S6', T=3900, F=1.000 /
&RAMP ID='S6', T=4200, F=1.001 /
&RAMP ID='S6', T=4500, F=1.003 /
&RAMP ID='S6', T=4800, F=1.000 /
&RAMP ID='S6', T=5100, F=0.999 /
&RAMP ID='S6', T=5400, F=1.001 /
&RAMP ID='S6', T=5700, F=1.001 /
&RAMP ID='S6', T=6000, F=1.002 /
&RAMP ID='S6', T=6300, F=1.000 /

&RAMP ID='S7', T=0, F=0.000 /
&RAMP ID='S7', T=300, F=0.094 /
&RAMP ID='S7', T=600, F=0.374 /
&RAMP ID='S7', T=900, F=0.642 /
&RAMP ID='S7', T=1200, F=0.823 /
&RAMP ID='S7', T=1500, F=0.907 /
&RAMP ID='S7', T=1800, F=0.900 /
&RAMP ID='S7', T=2100, F=0.924 /
&RAMP ID='S7', T=2400, F=0.954 /
&RAMP ID='S7', T=2700, F=0.963 /
&RAMP ID='S7', T=3000, F=0.964 /
&RAMP ID='S7', T=3300, F=0.972 /
&RAMP ID='S7', T=3600, F=0.977 /
&RAMP ID='S7', T=3900, F=0.982 /
&RAMP ID='S7', T=4200, F=0.985 /
&RAMP ID='S7', T=4500, F=0.989 /
&RAMP ID='S7', T=4800, F=0.989 /
&RAMP ID='S7', T=5100, F=0.991 /
&RAMP ID='S7', T=5400, F=0.994 /
&RAMP ID='S7', T=5700, F=0.995 /
&RAMP ID='S7', T=6000, F=0.996 /
&RAMP ID='S7', T=6300, F=0.996 /

&RAMP ID='S8', T=0, F=-0.001 /
&RAMP ID='S8', T=300, F=0.091 /
&RAMP ID='S8', T=600, F=0.369 /
&RAMP ID='S8', T=900, F=0.641 /
&RAMP ID='S8', T=1200, F=0.824 /
&RAMP ID='S8', T=1500, F=0.911 /
&RAMP ID='S8', T=1800, F=0.904 /
&RAMP ID='S8', T=2100, F=0.927 /
&RAMP ID='S8', T=2400, F=0.956 /
&RAMP ID='S8', T=2700, F=0.966 /
&RAMP ID='S8', T=3000, F=0.967 /
&RAMP ID='S8', T=3300, F=0.974 /
&RAMP ID='S8', T=3600, F=0.979 /
&RAMP ID='S8', T=3900, F=0.984 /
&RAMP ID='S8', T=4200, F=0.986 /
&RAMP ID='S8', T=4500, F=0.990 /
&RAMP ID='S8', T=4800, F=0.990 /
&RAMP ID='S8', T=5100, F=0.991 /
&RAMP ID='S8', T=5400, F=0.995 /
&RAMP ID='S8', T=5700, F=0.995 /
&RAMP ID='S8', T=6000, F=0.996 /
&RAMP ID='S8', T=6300, F=0.996 /

&RAMP ID='S9', T=0, F=-0.001 /
&RAMP ID='S9', T=300, F=0.094 /
&RAMP ID='S9', T=600, F=0.376 /
&RAMP ID='S9', T=900, F=0.648 /
&RAMP ID='S9', T=1200, F=0.829 /
&RAMP ID='S9', T=1500, F=0.913 /
&RAMP ID='S9', T=1800, F=0.906 /
&RAMP ID='S9', T=2100, F=0.932 /
&RAMP ID='S9', T=2400, F=0.962 /
&RAMP ID='S9', T=2700, F=0.972 /
&RAMP ID='S9', T=3000, F=0.973 /
&RAMP ID='S9', T=3300, F=0.981 /
&RAMP ID='S9', T=3600, F=0.987 /
&RAMP ID='S9', T=3900, F=0.992 /
&RAMP ID='S9', T=4200, F=0.994 /
&RAMP ID='S9', T=4500, F=0.996 /
&RAMP ID='S9', T=4800, F=0.996 /
&RAMP ID='S9', T=5100, F=0.997 /
&RAMP ID='S9', T=5400, F=1.001 /
&RAMP ID='S9', T=5700, F=1.002 /
&RAMP ID='S9', T=6000, F=1.002 /
&RAMP ID='S9', T=6300, F=1.001 /

&OBST XB=-.06,-.05,-0.80,-0.20, 0.20, 0.80, SURF_ID6='INERT','Shroud Surface S1','INERT','INERT','INERT','INERT', COLOR='BLACK' /
&OBST XB=-.06,-.05,-0.20, 0.20, 0.20, 0.80, SURF_ID6='INERT','Shroud Surface S2','INERT','INERT','INERT','INERT', COLOR='BLACK' /
&OBST XB=-.06,-.05, 0.20, 0.80, 0.20, 0.80, SURF_ID6='INERT','Shroud Surface S3','INERT','INERT','INERT','INERT', COLOR='BLACK' /
&OBST XB=-.06,-.05,-0.80,-0.20,-0.20, 0.20, SURF_ID6='INERT','Shroud Surface S4','INERT','INERT','INERT','INERT', COLOR='BLACK' /
&OBST XB=-.06,-.05,-0.20, 0.20,-0.20, 0.20, SURF_ID6='INERT','Shroud Surface S5','INERT','INERT','INERT','INERT', COLOR='BLACK' /
&OBST XB=-.06,-.05, 0.20, 0.80,-0.20, 0.20, SURF_ID6='INERT','Shroud Surface S6','INERT','INERT','INERT','INERT', COLOR='BLACK' /
&OBST XB=-.06,-.05,-0.80,-0.20,-0.80,-0.20, SURF_ID6='INERT','Shroud Surface S7','INERT','INERT','INERT','INERT', COLOR='BLACK' /
&OBST XB=-.06,-.05,-0.20, 0.20,-0.80,-0.20, SURF_ID6='INERT','Shroud Surface S8','INERT','INERT','INERT','INERT', COLOR='BLACK' /
&OBST XB=-.06,-.05, 0.20, 0.80,-0.80,-0.20, SURF_ID6='INERT','Shroud Surface S9','INERT','INERT','INERT','INERT', COLOR='BLACK' /

&OBST XB=-.05,0.00,-0.94,0.94,-0.94,0.94, SURF_ID='Wool Surface', MATL_ID='Mineral Wool Insulation', CELL_SIZE=0.005, COLOR='GREEN' /
&OBST XB=0.00,0.44,-1.05,1.05,-1.05,1.05, SURF_ID='Wool Surface', MATL_ID='Mineral Wool Insulation', CELL_SIZE=0.005, COLOR='PURPLE' /
&HOLE XB=-.05,0.20,-0.80,0.80,-0.80,0.80 /
&OBST XB=0.00,0.04,-0.80,0.80,-0.80,0.80, SURF_ID='Masonry Surface', MATL_ID='Masonry', CELL_SIZE=0.005, COLOR='GRAY 40', PERMIT_HOLE=F /
&OBST XB=0.16,0.20,-0.80,0.80,-0.80,0.80, SURF_ID='Masonry Surface', MATL_ID='Masonry', CELL_SIZE=0.005, COLOR='GRAY 40', PERMIT_HOLE=F /
&OBST XB=0.04,0.16,-0.03,0.03,-0.80,0.80, SURF_ID='Masonry Surface', MATL_ID='Masonry', CELL_SIZE=0.005, COLOR='GRAY 40', PERMIT_HOLE=F, MULT_ID='flange' /
&MULT ID='flange', DY=0.20, J_LOWER=-4, J_UPPER=4 /
&OBST XB=0.04,0.16, 0.03,0.17,-0.80,0.80, SURF_ID='Perlite Surface', MATL_ID='Perlite', CELL_SIZE=0.005, COLOR='BEIGE', PERMIT_HOLE=F, MULT_ID='hole' /
&MULT ID='hole', DY=0.20, J_LOWER=-4, J_UPPER=3 /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&DUMP DT_PROF=100, DT_DEVC=50 /

&SLCF PBY=0.001, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBY=0.102, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBX=0.102, QUANTITY='TEMPERATURE', CELL_CENTERED=T /

&BNDF QUANTITY='WALL TEMPERATURE', CELL_CENTERED=T /

&PROF XYZ=0.0,0.0,0.0, QUANTITY='TEMPERATURE', IOR=-1 /
&PROF XYZ=0.0,0.1,0.0, QUANTITY='TEMPERATURE', IOR=-1 /

&DEVC ID='L-H1',  XYZ= 0.0000,-0.4064,-0.4318, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='L-H2',  XYZ= 0.0000, 0.4064,-0.4318, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='M-H1',  XYZ= 0.0000, 0.0000,-0.0254, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='U-H1',  XYZ= 0.0000,-0.4064, 0.3810, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='U-H2',  XYZ= 0.0000, 0.4064, 0.3810, IOR=-1, QUANTITY='WALL TEMPERATURE' /

&DEVC ID='L-C1',  XYZ= 0.0000,-0.4064,-0.4318, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.2032 /
&DEVC ID='L-C2',  XYZ= 0.0000, 0.4064,-0.4318, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.2032 /
&DEVC ID='M-C1',  XYZ= 0.0000, 0.0000,-0.0254, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.2032 /
&DEVC ID='U-C1',  XYZ= 0.0000,-0.4064, 0.3810, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.2032 /
&DEVC ID='U-C2',  XYZ= 0.0000, 0.4064, 0.3810, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.2032 /

&DEVC ID='L-F1',  XYZ= 0.0000,-0.5937,-0.4318, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0159 /
&DEVC ID='L-F2',  XYZ= 0.0000,-0.5080,-0.4318, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0159 /
&DEVC ID='L-F3',  XYZ= 0.0000,-0.4064,-0.4318, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0159 /
&DEVC ID='L-F4',  XYZ= 0.0000,-0.3048,-0.4318, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0159 /
&DEVC ID='L-F5',  XYZ= 0.0000,-0.2191,-0.4318, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0159 /
&DEVC ID='L-F6',  XYZ= 0.0000, 0.2191,-0.4318, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0159 /
&DEVC ID='L-F7',  XYZ= 0.0000, 0.3048,-0.4318, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0159 /
&DEVC ID='L-F8',  XYZ= 0.0000, 0.4064,-0.4318, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0159 /
&DEVC ID='L-F9',  XYZ= 0.0000, 0.5080,-0.4318, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0159 /
&DEVC ID='L-F10', XYZ= 0.0000, 0.5937,-0.4318, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0159 /

&DEVC ID='M-F1',  XYZ= 0.0000,-0.1873,-0.0254, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0159 /
&DEVC ID='M-F2',  XYZ= 0.0000,-0.1016,-0.0254, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0159 /
&DEVC ID='M-F3',  XYZ= 0.0000, 0.0000,-0.0254, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0159 /
&DEVC ID='M-F4',  XYZ= 0.0000, 0.1016,-0.0254, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0159 /
&DEVC ID='M-F5',  XYZ= 0.0000, 0.1873,-0.0254, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0159 /

&DEVC ID='U-F1',  XYZ= 0.0000,-0.5937, 0.3810, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0159 /
&DEVC ID='U-F2',  XYZ= 0.0000,-0.5080, 0.3810, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0159 /
&DEVC ID='U-F3',  XYZ= 0.0000,-0.4064, 0.3810, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0159 /
&DEVC ID='U-F4',  XYZ= 0.0000,-0.3048, 0.3810, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0159 /
&DEVC ID='U-F5',  XYZ= 0.0000,-0.2191, 0.3810, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0159 /
&DEVC ID='U-F6',  XYZ= 0.0000, 0.2191, 0.3810, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0159 /
&DEVC ID='U-F7',  XYZ= 0.0000, 0.3048, 0.3810, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0159 /
&DEVC ID='U-F8',  XYZ= 0.0000, 0.4064, 0.3810, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0159 /
&DEVC ID='U-F9',  XYZ= 0.0000, 0.5080, 0.3810, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0159 /
&DEVC ID='U-F10', XYZ= 0.0000, 0.5937, 0.3810, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0159 /

&DEVC ID='L-M1',  XYZ= 0.0000,-0.5937,-0.4318, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1016 /
&DEVC ID='L-M2',  XYZ= 0.0000,-0.4064,-0.4318, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1016 /
&DEVC ID='L-M3',  XYZ= 0.0000,-0.2191,-0.4318, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1016 /
&DEVC ID='L-M4',  XYZ= 0.0000, 0.2191,-0.4318, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1016 /
&DEVC ID='L-M5',  XYZ= 0.0000, 0.4064,-0.4318, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1016 /
&DEVC ID='L-M6',  XYZ= 0.0000, 0.5937,-0.4318, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1016 /

&DEVC ID='M-M1',  XYZ= 0.0000,-0.1873,-0.0254, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1016 /
&DEVC ID='M-M2',  XYZ= 0.0000, 0.0000,-0.0254, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1016 /
&DEVC ID='M-M3',  XYZ= 0.0000, 0.1873,-0.0254, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1016 /

&DEVC ID='U-M1',  XYZ= 0.0000,-0.5937, 0.3810, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1016 /
&DEVC ID='U-M2',  XYZ= 0.0000,-0.4064, 0.3810, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1016 /
&DEVC ID='U-M3',  XYZ= 0.0000,-0.2191, 0.3810, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1016 /
&DEVC ID='U-M4',  XYZ= 0.0000, 0.2191, 0.3810, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1016 /
&DEVC ID='U-M5',  XYZ= 0.0000, 0.4064, 0.3810, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1016 /
&DEVC ID='U-M6',  XYZ= 0.0000, 0.5937, 0.3810, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1016 /

&DEVC ID='L-R1',  XYZ= 0.0000,-0.5937,-0.4318, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1873 /
&DEVC ID='L-R2',  XYZ= 0.0000,-0.5080,-0.4318, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1873 /
&DEVC ID='L-R3',  XYZ= 0.0000,-0.4064,-0.4318, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1873 /
&DEVC ID='L-R4',  XYZ= 0.0000,-0.3048,-0.4318, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1873 /
&DEVC ID='L-R5',  XYZ= 0.0000,-0.2191,-0.4318, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1873 /
&DEVC ID='L-R6',  XYZ= 0.0000, 0.2191,-0.4318, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1873 /
&DEVC ID='L-R7',  XYZ= 0.0000, 0.3048,-0.4318, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1873 /
&DEVC ID='L-R8',  XYZ= 0.0000, 0.4064,-0.4318, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1873 /
&DEVC ID='L-R9',  XYZ= 0.0000, 0.5080,-0.4318, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1873 /
&DEVC ID='L-R10', XYZ= 0.0000, 0.5937,-0.4318, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1873 /

&DEVC ID='M-R1',  XYZ= 0.0000,-0.1873,-0.0254, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1873 /
&DEVC ID='M-R2',  XYZ= 0.0000,-0.1016,-0.0254, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1873 /
&DEVC ID='M-R3',  XYZ= 0.0000, 0.0000,-0.0254, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1873 /
&DEVC ID='M-R4',  XYZ= 0.0000, 0.1016,-0.0254, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1873 /
&DEVC ID='M-R5',  XYZ= 0.0000, 0.1873,-0.0254, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1873 /

&DEVC ID='U-R1',  XYZ= 0.0000,-0.5937, 0.3810, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1873 /
&DEVC ID='U-R2',  XYZ= 0.0000,-0.5080, 0.3810, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1873 /
&DEVC ID='U-R3',  XYZ= 0.0000,-0.4064, 0.3810, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1873 /
&DEVC ID='U-R4',  XYZ= 0.0000,-0.3048, 0.3810, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1873 /
&DEVC ID='U-R5',  XYZ= 0.0000,-0.2191, 0.3810, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1873 /
&DEVC ID='U-R6',  XYZ= 0.0000, 0.2191, 0.3810, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1873 /
&DEVC ID='U-R7',  XYZ= 0.0000, 0.3048, 0.3810, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1873 /
&DEVC ID='U-R8',  XYZ= 0.0000, 0.4064, 0.3810, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1873 /
&DEVC ID='U-R9',  XYZ= 0.0000, 0.5080, 0.3810, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1873 /
&DEVC ID='U-R10', XYZ= 0.0000, 0.5937, 0.3810, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.1873 /

&DEVC ID='RAM_01', XYZ=-0.0100,-0.9000,-0.9000, QUANTITY='RAM' /
&DEVC ID='RAM_31', XYZ= 0.2700,-0.5400,-0.5400, QUANTITY='RAM' /
&DEVC ID='RAM_32', XYZ= 0.4100,-0.5400,-0.5400, QUANTITY='RAM' /

&TAIL/


