&HEAD CHID='SP2009_AST_Test_3', TITLE='SP Adiabatic Surface Temperature Validation, Test 3'/

&MESH IJK=72,48,48, XB=0.00,3.60,-1.20,1.20,0.00,2.4 /
&TIME T_END=3600.0 /

&REAC C=3., H=8., SOOT_YIELD=0.015 /

&MISC SURF_DEFAULT='CONCRETE WALL' /

&SURF ID='BURNER', HRRPUA=5000., RAMP_Q='fire', TMP_FRONT=300., COLOR='ORANGE' / 
&RAMP ID='fire', T=   0., F=0. /
&RAMP ID='fire', T=   1., F=1. /
&RAMP ID='fire', T=3600., F=1. /
&RAMP ID='fire', T=3601., F=0. /

&OBST XB= 0.05, 0.35,-0.15, 0.15, 0.00, 0.65, SURF_IDS='BURNER','CONCRETE WALL','CONCRETE WALL' /

&OBST XB= 0.10, 3.50,-0.10, 0.10, 2.20, 2.20, SURF_ID='STEEL FLANGE' /
&OBST XB= 0.10, 3.50, 0.00, 0.00, 2.00, 2.20, SURF_ID='STEEL WEB' /
&OBST XB= 0.10, 3.50,-0.10, 0.10, 2.00, 2.00, SURF_ID='STEEL FLANGE' /

&OBST XB= 0.85, 0.95,-0.05, 0.05, 2.30, 2.30, SURF_ID6='INERT','INERT','INERT','INERT','PLATE BACK','PLATE FRONT' /
&OBST XB= 0.85, 0.95, 0.20, 0.20, 2.05, 2.15, SURF_ID6='INERT','INERT','PLATE BACK','PLATE FRONT','INERT','INERT' /
&OBST XB= 0.85, 0.95,-0.05, 0.05, 1.90, 1.90, SURF_ID6='INERT','INERT','INERT','INERT','PLATE FRONT','PLATE BACK' /
&OBST XB= 0.85, 0.95,-0.20,-0.20, 2.05, 2.15, SURF_ID6='INERT','INERT','PLATE FRONT','PLATE BACK','INERT','INERT' /

&OBST XB= 1.75, 1.85,-0.05, 0.05, 2.30, 2.30, SURF_ID6='INERT','INERT','INERT','INERT','PLATE BACK','PLATE FRONT' /
&OBST XB= 1.75, 1.85, 0.20, 0.20, 2.05, 2.15, SURF_ID6='INERT','INERT','PLATE BACK','PLATE FRONT','INERT','INERT' /
&OBST XB= 1.75, 1.85,-0.05, 0.05, 1.90, 1.90, SURF_ID6='INERT','INERT','INERT','INERT','PLATE FRONT','PLATE BACK' /
&OBST XB= 1.75, 1.85,-0.20,-0.20, 2.05, 2.15, SURF_ID6='INERT','INERT','PLATE FRONT','PLATE BACK','INERT','INERT' /

&OBST XB= 2.65, 2.75,-0.05, 0.05, 2.30, 2.30, SURF_ID6='INERT','INERT','INERT','INERT','PLATE BACK','PLATE FRONT' /
&OBST XB= 2.65, 2.75, 0.20, 0.20, 2.05, 2.15, SURF_ID6='INERT','INERT','PLATE BACK','PLATE FRONT','INERT','INERT' /
&OBST XB= 2.65, 2.75,-0.05, 0.05, 1.90, 1.90, SURF_ID6='INERT','INERT','INERT','INERT','PLATE FRONT','PLATE BACK' /
&OBST XB= 2.65, 2.75,-0.20,-0.20, 2.05, 2.15, SURF_ID6='INERT','INERT','PLATE FRONT','PLATE BACK','INERT','INERT' /

&SURF ID='CONCRETE WALL', MATL_ID='LIGHT CONCRETE', THICKNESS=0.2, COLOR='BEIGE' /

&SURF ID='STEEL FLANGE' 
      MATL_ID='STEEL'
      BACKING='EXPOSED'
      THICKNESS=0.015
      COLOR='BLACK' /

&SURF ID='STEEL WEB' 
      MATL_ID='STEEL'
      BACKING='EXPOSED'
      THICKNESS=0.009
      COLOR='BLACK' /

&SURF ID='PLATE FRONT' 
      MATL_ID='STEEL','INSULATION'
      BACKING='EXPOSED'
      THICKNESS=0.0007,0.01
      COLOR='BLACK' /

&SURF ID='PLATE BACK' 
      MATL_ID='INSULATION','STEEL'
      BACKING='EXPOSED'
      THICKNESS=0.01,0.0007
      COLOR='PINK' /

&VENT XB= 3.60,3.60,-0.40, 0.40,0.00,2.00, SURF_ID='OPEN'/

&MATL ID            = 'STEEL'
      SPECIFIC_HEAT = 0.5
      CONDUCTIVITY  = 48.
      DENSITY       = 7800. /

&MATL ID            = 'INSULATION' 
      DENSITY       = 200.
      CONDUCTIVITY  = 0.1
      SPECIFIC_HEAT = 1. /

&MATL ID            = 'LIGHT CONCRETE'
      DENSITY       = 600.
      CONDUCTIVITY  = 0.1
      SPECIFIC_HEAT = 0.8 /

&DUMP DT_DEVC=10., NFRAMES=2100, DT_HRR=10. /

&DEVC ID='PT A-1', XYZ=0.90,0.00,2.30, IOR= 3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT A-2', XYZ=0.90,0.20,2.10, IOR= 2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT A-3', XYZ=0.90,0.00,1.90, IOR=-3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT A-4', XYZ=0.90,-.20,2.10, IOR=-2, QUANTITY='WALL TEMPERATURE'  /

&DEVC ID='AST A-1', XYZ=0.90,0.00,2.30, IOR= 3, QUANTITY='ADIABATIC SURFACE TEMPERATURE'  /
&DEVC ID='AST A-2', XYZ=0.90,0.20,2.10, IOR= 2, QUANTITY='ADIABATIC SURFACE TEMPERATURE'  /
&DEVC ID='AST A-3', XYZ=0.90,0.00,1.90, IOR=-3, QUANTITY='ADIABATIC SURFACE TEMPERATURE'  /
&DEVC ID='AST A-4', XYZ=0.90,-.20,2.10, IOR=-2, QUANTITY='ADIABATIC SURFACE TEMPERATURE'  /

&DEVC ID='Gas A-1', XYZ=0.90,0.00,2.32, QUANTITY='THERMOCOUPLE'  /
&DEVC ID='Gas A-2', XYZ=0.90,0.22,2.10, QUANTITY='THERMOCOUPLE'  /
&DEVC ID='Gas A-3', XYZ=0.90,0.00,1.88, QUANTITY='THERMOCOUPLE'  /
&DEVC ID='Gas A-4', XYZ=0.90,-.22,2.10, QUANTITY='THERMOCOUPLE'  /

&DEVC ID='Steel A1', XYZ=0.90,-.07,2.20, IOR= 3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel A2', XYZ=0.90,0.00,2.20, IOR= 3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel A3', XYZ=0.90,0.07,2.20, IOR= 3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel A4', XYZ=0.90,0.00,2.10, IOR=-2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel A5', XYZ=0.90,-.07,2.00, IOR=-3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel A6', XYZ=0.90,-.00,2.00, IOR=-3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel A7', XYZ=0.90,0.07,2.00, IOR=-3, QUANTITY='WALL TEMPERATURE'  /


&DEVC ID='PT B-1', XYZ=1.80,0.00,2.30, IOR= 3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT B-2', XYZ=1.80,0.20,2.10, IOR= 2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT B-3', XYZ=1.80,0.00,1.90, IOR=-3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT B-4', XYZ=1.80,-.20,2.10, IOR=-2, QUANTITY='WALL TEMPERATURE'  /

&DEVC ID='AST B-1', XYZ=1.80,0.00,2.30, IOR= 3, QUANTITY='ADIABATIC SURFACE TEMPERATURE'  /
&DEVC ID='AST B-2', XYZ=1.80,0.20,2.10, IOR= 2, QUANTITY='ADIABATIC SURFACE TEMPERATURE'  /
&DEVC ID='AST B-3', XYZ=1.80,0.00,1.90, IOR=-3, QUANTITY='ADIABATIC SURFACE TEMPERATURE'  /
&DEVC ID='AST B-4', XYZ=1.80,-.20,2.10, IOR=-2, QUANTITY='ADIABATIC SURFACE TEMPERATURE'  /

&DEVC ID='Gas B-1', XYZ=1.80,0.00,2.32, QUANTITY='THERMOCOUPLE'  /
&DEVC ID='Gas B-2', XYZ=1.80,0.22,2.10, QUANTITY='THERMOCOUPLE'  /
&DEVC ID='Gas B-3', XYZ=1.80,0.00,1.88, QUANTITY='THERMOCOUPLE'  /
&DEVC ID='Gas B-4', XYZ=1.80,-.22,2.10, QUANTITY='THERMOCOUPLE'  /

&DEVC ID='Steel B1', XYZ=1.80,-.07,2.20, IOR= 3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel B2', XYZ=1.80,0.00,2.20, IOR= 3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel B3', XYZ=1.80,0.07,2.20, IOR= 3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel B4', XYZ=1.80,0.00,2.10, IOR=-2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel B5', XYZ=1.80,-.07,2.00, IOR=-3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel B6', XYZ=1.80,-.00,2.00, IOR=-3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel B7', XYZ=1.80,0.07,2.00, IOR=-3, QUANTITY='WALL TEMPERATURE'  /


&DEVC ID='PT C-1', XYZ=2.70,0.00,2.30, IOR= 3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT C-2', XYZ=2.70,0.20,2.10, IOR= 2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT C-3', XYZ=2.70,0.00,1.90, IOR=-3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT C-4', XYZ=2.70,-.20,2.10, IOR=-2, QUANTITY='WALL TEMPERATURE'  /

&DEVC ID='AST C-1', XYZ=2.70,0.00,2.30, IOR= 3, QUANTITY='ADIABATIC SURFACE TEMPERATURE'  /
&DEVC ID='AST C-2', XYZ=2.70,0.20,2.10, IOR= 2, QUANTITY='ADIABATIC SURFACE TEMPERATURE'  /
&DEVC ID='AST C-3', XYZ=2.70,0.00,1.90, IOR=-3, QUANTITY='ADIABATIC SURFACE TEMPERATURE'  /
&DEVC ID='AST C-4', XYZ=2.70,-.20,2.10, IOR=-2, QUANTITY='ADIABATIC SURFACE TEMPERATURE'  /

&DEVC ID='Gas C-1', XYZ=2.70,0.00,2.32, QUANTITY='THERMOCOUPLE'  /
&DEVC ID='Gas C-2', XYZ=2.70,0.22,2.10, QUANTITY='THERMOCOUPLE'  /
&DEVC ID='Gas C-3', XYZ=2.70,0.00,1.88, QUANTITY='THERMOCOUPLE'  /
&DEVC ID='Gas C-4', XYZ=2.70,-.22,2.10, QUANTITY='THERMOCOUPLE'  /

&DEVC ID='Steel C1', XYZ=2.70,-.07,2.20, IOR= 3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel C2', XYZ=2.70,0.00,2.20, IOR= 3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel C3', XYZ=2.70,0.07,2.20, IOR= 3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel C4', XYZ=2.70,0.00,2.10, IOR=-2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel C5', XYZ=2.70,-.07,2.00, IOR=-3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel C6', XYZ=2.70,-.00,2.00, IOR=-3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel C7', XYZ=2.70,0.07,2.00, IOR=-3, QUANTITY='WALL TEMPERATURE'  /

&SLCF PBY=0.0,QUANTITY='TEMPERATURE',VECTOR=.TRUE./
&SLCF PBX=0.9,QUANTITY='TEMPERATURE',VECTOR=.TRUE./
&SLCF PBX=1.8,QUANTITY='TEMPERATURE',VECTOR=.TRUE./
&SLCF PBX=2.7,QUANTITY='TEMPERATURE',VECTOR=.TRUE./

&BNDF QUANTITY='WALL TEMPERATURE' /
&BNDF QUANTITY='ADIABATIC SURFACE TEMPERATURE' /

&TAIL /

