&HEAD CHID='SP_AST_Diesel_1p1', TITLE='SP Adiabatic Surface Temperature Validation, Column Test'/

&MESH IJK=32,32,80, XB=-1.6,1.6,-1.6,1.6,0.0,8.0 /
&TIME TIME_SHRINK_FACTOR=10., T_END=1800. /

&REAC FUEL='N-DECANE', SOOT_YIELD=0.05 /

&RADI RADIATIVE_FRACTION=0.4 /

&ZONE XB=-0.10, 0.10,-0.10, 0.10, 0.40, 6.40 /

&SURF ID='BURNER', HRRPUA=1434., RAMP_Q='fire', TMP_FRONT=100., COLOR='ORANGE' / 
&RAMP ID='fire', T=   0., F=0. /
&RAMP ID='fire', T= 120., F=1. /
&RAMP ID='fire', T=1080., F=1. /
&RAMP ID='fire', T=1200., F=0.8 /
&RAMP ID='fire', T=1380., F=1.6 /
&RAMP ID='fire', T=1620., F=0.0 /

&OBST XB=-0.50, 0.50,-0.50, 0.50, 0.00, 0.20, SURF_IDS='BURNER','STEEL PLATE','STEEL PLATE' /

&OBST XB=-0.10,-0.10,-0.10, 0.10, 0.40, 6.40, SURF_ID='STEEL PLATE' /
&OBST XB= 0.10, 0.10,-0.10, 0.10, 0.40, 6.40, SURF_ID='STEEL PLATE' /
&OBST XB=-0.10, 0.10,-0.10,-0.10, 0.40, 6.40, SURF_ID='STEEL PLATE' /
&OBST XB=-0.10, 0.10, 0.10, 0.10, 0.40, 6.40, SURF_ID='STEEL PLATE' /
&OBST XB=-0.10, 0.10,-0.10, 0.10, 6.40, 6.40, SURF_ID='STUFFING' /
&OBST XB=-0.10, 0.10,-0.10, 0.10, 0.40, 0.40, SURF_ID='STEEL PLATE' /

&HOLE XB= 0.00, 0.10,-0.11,-0.09, 1.40, 1.50 /
&HOLE XB= 0.00, 0.10,-0.11,-0.09, 2.40, 2.50 /
&HOLE XB= 0.00, 0.10,-0.11,-0.09, 3.40, 3.50 /
&HOLE XB= 0.00, 0.10,-0.11,-0.09, 4.40, 4.50 /
&HOLE XB= 0.00, 0.10,-0.11,-0.09, 5.40, 5.50 /

&OBST XB= 0.00, 0.10,-0.10,-0.10, 1.40, 1.50, SURF_ID6='INERT','INERT','PLATE FRONT','PLATE BACK','INERT','INERT', PERMIT_HOLE=.FALSE. /
&OBST XB= 0.00, 0.10,-0.10,-0.10, 2.40, 2.50, SURF_ID6='INERT','INERT','PLATE FRONT','PLATE BACK','INERT','INERT', PERMIT_HOLE=.FALSE. /
&OBST XB= 0.00, 0.10,-0.10,-0.10, 3.40, 3.50, SURF_ID6='INERT','INERT','PLATE FRONT','PLATE BACK','INERT','INERT', PERMIT_HOLE=.FALSE. /
&OBST XB= 0.00, 0.10,-0.10,-0.10, 4.40, 4.50, SURF_ID6='INERT','INERT','PLATE FRONT','PLATE BACK','INERT','INERT', PERMIT_HOLE=.FALSE. /
&OBST XB= 0.00, 0.10,-0.10,-0.10, 5.40, 5.50, SURF_ID6='INERT','INERT','PLATE FRONT','PLATE BACK','INERT','INERT', PERMIT_HOLE=.FALSE. /

&SURF ID='STEEL PLATE' 
      MATL_ID='STEEL'
      THICKNESS=0.010
      BACKING='EXPOSED'
      COLOR='BLACK' /

&SURF ID='PLATE FRONT' 
      MATL_ID='STEEL','INSULATION'
      BACKING='EXPOSED'
      THICKNESS=0.0007,0.01
      COLOR='GRAY 30' /

&SURF ID='PLATE BACK'
      MATL_ID='INSULATION','STEEL'
      BACKING='EXPOSED'
      THICKNESS=0.01,0.0007
      COLOR='PINK' /

&SURF ID='STUFFING'
      MATL_ID='INSULATION'
      BACKING='EXPOSED'
      THICKNESS=0.05
      COLOR='PINK' /

&VENT MB='XMIN', SURF_ID='OPEN'/
&VENT MB='XMAX', SURF_ID='OPEN'/
&VENT MB='YMIN', SURF_ID='OPEN'/
&VENT MB='YMAX', SURF_ID='OPEN'/
&VENT MB='ZMAX', SURF_ID='OPEN'/

&MATL ID            = 'STEEL'
      SPECIFIC_HEAT = 0.465      
      CONDUCTIVITY  = 54.      
      DENSITY       = 7833. /

&MATL ID            = 'INSULATION' 
      DENSITY       = 200.
      CONDUCTIVITY  = 0.1
      SPECIFIC_HEAT = 1. /

&DUMP SIG_FIGS=4, SIG_FIGS_EXP=2, DT_DEVC=30., DT_HRR=30. /

&DEVC ID='PT-1', XYZ= 0.05,-0.11, 1.45, IOR=-2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT-2', XYZ= 0.05,-0.11, 2.45, IOR=-2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT-3', XYZ= 0.05,-0.11, 3.45, IOR=-2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT-4', XYZ= 0.05,-0.11, 4.45, IOR=-2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT-5', XYZ= 0.05,-0.11, 5.45, IOR=-2, QUANTITY='WALL TEMPERATURE'  /

&DEVC ID='AST-1', XYZ= 0.05,-0.11, 1.45, IOR=-2, QUANTITY='ADIABATIC SURFACE TEMPERATURE'  /
&DEVC ID='AST-2', XYZ= 0.05,-0.11, 2.45, IOR=-2, QUANTITY='ADIABATIC SURFACE TEMPERATURE'  /
&DEVC ID='AST-3', XYZ= 0.05,-0.11, 3.45, IOR=-2, QUANTITY='ADIABATIC SURFACE TEMPERATURE'  /
&DEVC ID='AST-4', XYZ= 0.05,-0.11, 4.45, IOR=-2, QUANTITY='ADIABATIC SURFACE TEMPERATURE'  /
&DEVC ID='AST-5', XYZ= 0.05,-0.11, 5.45, IOR=-2, QUANTITY='ADIABATIC SURFACE TEMPERATURE'  /

&DEVC ID='Gas-1', XYZ= 0.05,-0.15, 1.45, QUANTITY='THERMOCOUPLE'  /
&DEVC ID='Gas-2', XYZ= 0.05,-0.15, 2.45, QUANTITY='THERMOCOUPLE'  /
&DEVC ID='Gas-3', XYZ= 0.05,-0.15, 3.45, QUANTITY='THERMOCOUPLE'  /
&DEVC ID='Gas-4', XYZ= 0.05,-0.15, 4.45, QUANTITY='THERMOCOUPLE'  /
&DEVC ID='Gas-5', XYZ= 0.05,-0.15, 5.45, QUANTITY='THERMOCOUPLE'  /

&DEVC ID='Steel-1', XYZ=-0.11,-0.05, 1.45, IOR=-1, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel-2', XYZ=-0.11,-0.05, 2.45, IOR=-1, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel-3', XYZ=-0.11,-0.05, 3.45, IOR=-1, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel-4', XYZ=-0.11,-0.05, 4.45, IOR=-1, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel-5', XYZ=-0.11,-0.05, 5.45, IOR=-1, QUANTITY='WALL TEMPERATURE'  /

&SLCF PBY=0.0,QUANTITY='TEMPERATURE',VECTOR=.TRUE./

&BNDF QUANTITY='WALL TEMPERATURE' /
&BNDF QUANTITY='ADIABATIC SURFACE TEMPERATURE' /
&BNDF QUANTITY='GAUGE HEAT FLUX' /

&TAIL /

