&HEAD CHID='SP_AST_Test_1', TITLE='SP Adiabatic Surface Temperature Validation, Test 1'/

&MESH IJK=72,48,48, XB=0.00,3.60,-1.20,1.20,0.00,2.4 /
&TIME TIME_SHRINK_FACTOR=10., T_END=2400.0 /

&REAC FUEL='PROPANE', SOOT_YIELD=0.015 /

&RADI RADIATIVE_FRACTION=0.32 /

&SURF ID='BURNER', HRRPUA=5000., RAMP_Q='fire', TMP_FRONT=300., COLOR='ORANGE' / 
&RAMP ID='fire', T=   0., F=0. /
&RAMP ID='fire', T=   1., F=1. /
&RAMP ID='fire', T=1800., F=1. /
&RAMP ID='fire', T=1801., F=0. /

&OBST XB= 0.05, 0.35,-1.15,-0.85, 0.00, 0.65, SURF_IDS='BURNER','CONCRETE WALL','CONCRETE WALL' /

&OBST XB= 0.10, 3.50,-0.05, 0.05, 2.00, 2.20, SURF_ID='STEEL TUBE' /

&OBST XB= 0.85, 0.95,-0.05, 0.05, 2.30, 2.30, SURF_ID6='INERT','INERT','INERT','INERT','PLATE BACK','PLATE FRONT' /
&OBST XB= 0.85, 0.95, 0.15, 0.15, 2.05, 2.15, SURF_ID6='INERT','INERT','PLATE BACK','PLATE FRONT','INERT','INERT' /
&OBST XB= 0.85, 0.95,-0.05, 0.05, 1.90, 1.90, SURF_ID6='INERT','INERT','INERT','INERT','PLATE FRONT','PLATE BACK' /
&OBST XB= 0.85, 0.95,-0.15,-0.15, 2.05, 2.15, SURF_ID6='INERT','INERT','PLATE FRONT','PLATE BACK','INERT','INERT' /

&OBST XB= 1.75, 1.85,-0.05, 0.05, 2.30, 2.30, SURF_ID6='INERT','INERT','INERT','INERT','PLATE BACK','PLATE FRONT' /
&OBST XB= 1.75, 1.85, 0.15, 0.15, 2.05, 2.15, SURF_ID6='INERT','INERT','PLATE BACK','PLATE FRONT','INERT','INERT' /
&OBST XB= 1.75, 1.85,-0.05, 0.05, 1.90, 1.90, SURF_ID6='INERT','INERT','INERT','INERT','PLATE FRONT','PLATE BACK' /
&OBST XB= 1.75, 1.85,-0.15,-0.15, 2.05, 2.15, SURF_ID6='INERT','INERT','PLATE FRONT','PLATE BACK','INERT','INERT' /

&OBST XB= 2.65, 2.75,-0.05, 0.05, 2.30, 2.30, SURF_ID6='INERT','INERT','INERT','INERT','PLATE BACK','PLATE FRONT' /
&OBST XB= 2.65, 2.75, 0.15, 0.15, 2.05, 2.15, SURF_ID6='INERT','INERT','PLATE BACK','PLATE FRONT','INERT','INERT' /
&OBST XB= 2.65, 2.75,-0.05, 0.05, 1.90, 1.90, SURF_ID6='INERT','INERT','INERT','INERT','PLATE FRONT','PLATE BACK' /
&OBST XB= 2.65, 2.75,-0.15,-0.15, 2.05, 2.15, SURF_ID6='INERT','INERT','PLATE FRONT','PLATE BACK','INERT','INERT' /

&SURF ID='CONCRETE WALL', DEFAULT=.TRUE., MATL_ID='LIGHT CONCRETE', THICKNESS=0.2, COLOR='BEIGE' /

&SURF ID='STEEL TUBE' 
      MATL_ID='STEEL','PELLETS'
      THICKNESS=0.008,0.05
      COLOR='BLACK' /

&SURF ID='PLATE FRONT' 
      MATL_ID='INCONEL','INSULATION'
      THICKNESS=0.0007,0.01
      COLOR='BLACK' /

&SURF ID='PLATE BACK' 
      MATL_ID='INSULATION','INCONEL'
      THICKNESS=0.01,0.0007
      COLOR='PINK' /

&VENT XB= 3.60,3.60,-0.40, 0.40,0.00,2.00, SURF_ID='OPEN'/

&MATL ID            = 'STEEL'
      SPECIFIC_HEAT = 0.465      
      CONDUCTIVITY  = 54.      
      DENSITY       = 7833. /

&MATL ID='INCONEL'
      EMISSIVITY=0.85
      DENSITY=8470.
      CONDUCTIVITY_RAMP='k_inc'
      SPECIFIC_HEAT_RAMP='c_inc' /

&RAMP ID='k_inc', T= 20., F=14.9 /
&RAMP ID='k_inc', T=100., F=15.9 /
&RAMP ID='k_inc', T=200., F=17.3 /
&RAMP ID='k_inc', T=300., F=19.0 /
&RAMP ID='k_inc', T=400., F=20.5 /
&RAMP ID='k_inc', T=500., F=22.1 /
&RAMP ID='k_inc', T=600., F=23.9 /
&RAMP ID='k_inc', T=700., F=25.7 /
&RAMP ID='k_inc', T=800., F=27.5 /

&RAMP ID='c_inc', T= 20., F=0.444 /
&RAMP ID='c_inc', T=100., F=0.465 /
&RAMP ID='c_inc', T=200., F=0.486 /
&RAMP ID='c_inc', T=300., F=0.502 /
&RAMP ID='c_inc', T=400., F=0.519 /
&RAMP ID='c_inc', T=500., F=0.536 /
&RAMP ID='c_inc', T=600., F=0.578 /
&RAMP ID='c_inc', T=700., F=0.595 /
&RAMP ID='c_inc', T=800., F=0.611 /
&RAMP ID='c_inc', T=900., F=0.628 /

&MATL ID            = 'INSULATION' 
      DENSITY       = 280.
      CONDUCTIVITY  = 0.1
      SPECIFIC_HEAT = 1. /

&MATL ID            = 'LIGHT CONCRETE'
      DENSITY       = 600.
      CONDUCTIVITY  = 0.1
      SPECIFIC_HEAT = 0.8 /

&MATL ID            = 'PELLETS' 
      DENSITY       = 317.
      CONDUCTIVITY_RAMP  = 'k_pellets'
      SPECIFIC_HEAT = 1. /
&RAMP ID='k_pellets', T=  20., F=0.1 /
&RAMP ID='k_pellets', T=1000., F=0.2 /

&DUMP SIG_FIGS=4, SIG_FIGS_EXP=2, DT_DEVC=15., DT_HRR=15. /

&DEVC ID='PT A-1', XYZ=0.90,0.00,2.30, IOR= 3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT A-2', XYZ=0.90,0.15,2.10, IOR= 2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT A-3', XYZ=0.90,0.00,1.90, IOR=-3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT A-4', XYZ=0.90,-.15,2.10, IOR=-2, QUANTITY='WALL TEMPERATURE'  /

&DEVC ID='AST A-1', XYZ=0.90,0.00,2.30, IOR= 3, QUANTITY='ADIABATIC SURFACE TEMPERATURE'  /
&DEVC ID='AST A-2', XYZ=0.90,0.15,2.10, IOR= 2, QUANTITY='ADIABATIC SURFACE TEMPERATURE'  /
&DEVC ID='AST A-3', XYZ=0.90,0.00,1.90, IOR=-3, QUANTITY='ADIABATIC SURFACE TEMPERATURE'  /
&DEVC ID='AST A-4', XYZ=0.90,-.15,2.10, IOR=-2, QUANTITY='ADIABATIC SURFACE TEMPERATURE'  /

&DEVC ID='Gas A-1', XYZ=0.90,0.00,2.32, QUANTITY='THERMOCOUPLE'  /
&DEVC ID='Gas A-2', XYZ=0.90,0.17,2.10, QUANTITY='THERMOCOUPLE'  /
&DEVC ID='Gas A-3', XYZ=0.90,0.00,1.88, QUANTITY='THERMOCOUPLE'  /
&DEVC ID='Gas A-4', XYZ=0.90,-.17,2.10, QUANTITY='THERMOCOUPLE'  /

&DEVC ID='Steel A1', XYZ=0.90,0.00,2.20, IOR= 3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel A2', XYZ=0.90,0.05,2.15, IOR= 2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel A3', XYZ=0.90,0.05,2.10, IOR= 2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel A4', XYZ=0.90,0.05,2.05, IOR= 2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel A5', XYZ=0.90,0.00,2.00, IOR=-3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel A6', XYZ=0.90,-.05,2.05, IOR=-2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel A7', XYZ=0.90,-.05,2.10, IOR=-2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel A8', XYZ=0.90,-.05,2.15, IOR=-2, QUANTITY='WALL TEMPERATURE'  /


&DEVC ID='PT B-1', XYZ=1.80,0.00,2.30, IOR= 3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT B-2', XYZ=1.80,0.15,2.10, IOR= 2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT B-3', XYZ=1.80,0.00,1.90, IOR=-3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT B-4', XYZ=1.80,-.15,2.10, IOR=-2, QUANTITY='WALL TEMPERATURE'  /

&DEVC ID='AST B-1', XYZ=1.80,0.00,2.30, IOR= 3, QUANTITY='ADIABATIC SURFACE TEMPERATURE'  /
&DEVC ID='AST B-2', XYZ=1.80,0.15,2.10, IOR= 2, QUANTITY='ADIABATIC SURFACE TEMPERATURE'  /
&DEVC ID='AST B-3', XYZ=1.80,0.00,1.90, IOR=-3, QUANTITY='ADIABATIC SURFACE TEMPERATURE'  /
&DEVC ID='AST B-4', XYZ=1.80,-.15,2.10, IOR=-2, QUANTITY='ADIABATIC SURFACE TEMPERATURE'  /

&DEVC ID='Gas B-1', XYZ=1.80,0.00,2.32, QUANTITY='THERMOCOUPLE'  /
&DEVC ID='Gas B-2', XYZ=1.80,0.17,2.10, QUANTITY='THERMOCOUPLE'  /
&DEVC ID='Gas B-3', XYZ=1.80,0.00,1.88, QUANTITY='THERMOCOUPLE'  /
&DEVC ID='Gas B-4', XYZ=1.80,-.17,2.10, QUANTITY='THERMOCOUPLE'  /

&DEVC ID='Steel B1', XYZ=1.80,0.00,2.20, IOR= 3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel B2', XYZ=1.80,0.05,2.15, IOR= 2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel B3', XYZ=1.80,0.05,2.10, IOR= 2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel B4', XYZ=1.80,0.05,2.05, IOR= 2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel B5', XYZ=1.80,0.00,2.00, IOR=-3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel B6', XYZ=1.80,-.05,2.05, IOR=-2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel B7', XYZ=1.80,-.05,2.10, IOR=-2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel B8', XYZ=1.80,-.05,2.15, IOR=-2, QUANTITY='WALL TEMPERATURE'  /


&DEVC ID='PT C-1', XYZ=2.70,0.00,2.30, IOR= 3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT C-2', XYZ=2.70,0.15,2.10, IOR= 2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT C-3', XYZ=2.70,0.00,1.90, IOR=-3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT C-4', XYZ=2.70,-.15,2.10, IOR=-2, QUANTITY='WALL TEMPERATURE'  /

&DEVC ID='AST C-1', XYZ=2.70,0.00,2.30, IOR= 3, QUANTITY='ADIABATIC SURFACE TEMPERATURE'  /
&DEVC ID='AST C-2', XYZ=2.70,0.15,2.10, IOR= 2, QUANTITY='ADIABATIC SURFACE TEMPERATURE'  /
&DEVC ID='AST C-3', XYZ=2.70,0.00,1.90, IOR=-3, QUANTITY='ADIABATIC SURFACE TEMPERATURE'  /
&DEVC ID='AST C-4', XYZ=2.70,-.15,2.10, IOR=-2, QUANTITY='ADIABATIC SURFACE TEMPERATURE'  /

&DEVC ID='Gas C-1', XYZ=2.70,0.00,2.32, QUANTITY='THERMOCOUPLE'  /
&DEVC ID='Gas C-2', XYZ=2.70,0.17,2.10, QUANTITY='THERMOCOUPLE'  /
&DEVC ID='Gas C-3', XYZ=2.70,0.00,1.88, QUANTITY='THERMOCOUPLE'  /
&DEVC ID='Gas C-4', XYZ=2.70,-.17,2.10, QUANTITY='THERMOCOUPLE'  /

&DEVC ID='Steel C1', XYZ=2.70,0.00,2.20, IOR= 3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel C2', XYZ=2.70,0.05,2.15, IOR= 2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel C3', XYZ=2.70,0.05,2.10, IOR= 2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel C4', XYZ=2.70,0.05,2.05, IOR= 2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel C5', XYZ=2.70,0.00,2.00, IOR=-3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel C6', XYZ=2.70,-.05,2.05, IOR=-2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel C7', XYZ=2.70,-.05,2.10, IOR=-2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='Steel C8', XYZ=2.70,-.05,2.15, IOR=-2, QUANTITY='WALL TEMPERATURE'  /

&BNDF QUANTITY='WALL TEMPERATURE' /
&BNDF QUANTITY='ADIABATIC SURFACE TEMPERATURE' /

&TAIL /

