&HEAD CHID='Tight_1', TITLE='SNL Outdoor Crude Oil fire test' /

&TIME T_END=60. /

&DUMP DT_HRR=5., DT_DEVC=5. /

&MESH IJK=50,50,50, XB=-15,-5,-15,-5,-1,9, MULT_ID='mesh1' /
&MULT ID='mesh1', DX=10, DY=10, DZ=10, I_UPPER=2, J_UPPER=2, K_UPPER=0 /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&MISC TMPA=13.3, HUMIDITY=20 /

&WIND SPEED=3.6, DIRECTION=204, L=-350, Z_REF=2., Z_0=0.005 /

&SPEC ID='BAKKEN'
      C = 2
      H = 3.2/
&REAC FUEL ='BAKKEN'
      HEAT_OF_COMBUSTION = 46800
      SOOT_YIELD = 0.01
      RADIATIVE_FRACTION=0.12 /

&RADI NUMBER_RADIATION_ANGLES=1200, PATH_LENGTH=25 /

&SURF ID='POOL', MLRPUA=0.062, COLOR='BLUE' /

&MATL ID='STEEL', CONDUCTIVITY=45., SPECIFIC_HEAT=1, DENSITY=7800 /
&SURF ID='Calorimeter', MATL_ID='STEEL', THICKNESS=0.0015, BACKING='INSULATED', COLOR='BLACK' /
&OBST XB=-0.6,-0.4,-0.6,-0.4,0.8,1.0, SURF_ID='Calorimeter', MULT_ID='mult' /
&MULT ID='mult', DX=0.2, DY=0.2, N_LOWER=1, N_UPPER=4 /

&SURF ID='PAN', MATL_ID='STEEL', THICKNESS=0.01, COLOR='BLACK' /

&DEVC ID='NW-5 Narrow', XYZ=-3.5, 3.8,1.0, TEMPORAL_STATISTIC='TIME AVERAGE', STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION= 3.5,-3.8,0.0, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /
&DEVC ID='NE-5 Narrow', XYZ= 3.5, 4.3,1.0, TEMPORAL_STATISTIC='TIME AVERAGE', STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION=-3.5,-4.3,0.0, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /
&DEVC ID='SW-5 Narrow', XYZ=-3.5,-3.8,1.0, TEMPORAL_STATISTIC='TIME AVERAGE', STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION= 3.5, 3.8,0.0, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /
&DEVC ID='SE-5 Narrow', XYZ= 3.5,-3.8,1.0, TEMPORAL_STATISTIC='TIME AVERAGE', STATISTICS_START=20., QUANTITY='RADIANCE', ORIENTATION=-3.5, 3.8,0.0, CONVERSION_FACTOR=3.14159, UNITS='kW/m2' /

&DEVC ID='NW-5 Wide',   XYZ=-3.5, 3.8,1.0, TEMPORAL_STATISTIC='TIME AVERAGE', STATISTICS_START=20., QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION= 3.5,-3.8,0.0 /
&DEVC ID='SW-5 Wide',   XYZ=-3.5,-3.8,1.0, TEMPORAL_STATISTIC='TIME AVERAGE', STATISTICS_START=20., QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION= 3.5, 3.8,0.0 /
&DEVC ID='SE-5 Wide',   XYZ= 3.5,-3.8,1.0, TEMPORAL_STATISTIC='TIME AVERAGE', STATISTICS_START=20., QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=-3.5, 3.8,0.0 /
&DEVC ID='NW-20 Wide',  XYZ=-13.4,14.6,1.0,TEMPORAL_STATISTIC='TIME AVERAGE', STATISTICS_START=20., QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=13.4,-14.6,0.0 /
&DEVC ID='SW-20 Wide',  XYZ=-13.9,-14.6,1.0,TEMPORAL_STATISTIC='TIME AVERAGE',STATISTICS_START=20., QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=13.9, 14.6,0.0 /

&DEVC ID='NE0',   XYZ= 0.3, 0.2,0.9, TEMPORAL_STATISTIC='TIME AVERAGE', STATISTICS_START=20., QUANTITY='GAUGE HEAT FLUX', IOR=-2 /
&DEVC ID='NE90',  XYZ= 0.3, 0.3,0.8, TEMPORAL_STATISTIC='TIME AVERAGE', STATISTICS_START=20., QUANTITY='GAUGE HEAT FLUX', IOR=-3 /
&DEVC ID='NE180', XYZ= 0.2, 0.3,0.9, TEMPORAL_STATISTIC='TIME AVERAGE', STATISTICS_START=20., QUANTITY='GAUGE HEAT FLUX', IOR=-1 /
&DEVC ID='NE270', XYZ= 0.3, 0.3,1.0, TEMPORAL_STATISTIC='TIME AVERAGE', STATISTICS_START=20., QUANTITY='GAUGE HEAT FLUX', IOR= 3 /
&DEVC ID='C0',    XYZ= 0.1, 0.0,0.9, TEMPORAL_STATISTIC='TIME AVERAGE', STATISTICS_START=20., QUANTITY='GAUGE HEAT FLUX', IOR=-2 /
&DEVC ID='C90',   XYZ= 0.1, 0.1,0.8, TEMPORAL_STATISTIC='TIME AVERAGE', STATISTICS_START=20., QUANTITY='GAUGE HEAT FLUX', IOR=-3 /
&DEVC ID='C180',  XYZ= 0.0, 0.1,0.9, TEMPORAL_STATISTIC='TIME AVERAGE', STATISTICS_START=20., QUANTITY='GAUGE HEAT FLUX', IOR=-1 /
&DEVC ID='C270',  XYZ= 0.1, 0.1,1.0, TEMPORAL_STATISTIC='TIME AVERAGE', STATISTICS_START=20., QUANTITY='GAUGE HEAT FLUX', IOR= 3 /
&DEVC ID='SW0',   XYZ=-0.2,-0.3,0.9, TEMPORAL_STATISTIC='TIME AVERAGE', STATISTICS_START=20., QUANTITY='GAUGE HEAT FLUX', IOR= 1 /
&DEVC ID='SW90',  XYZ=-0.3,-0.3,0.8, TEMPORAL_STATISTIC='TIME AVERAGE', STATISTICS_START=20., QUANTITY='GAUGE HEAT FLUX', IOR=-3 /
&DEVC ID='SW180', XYZ=-0.3,-0.2,0.9, TEMPORAL_STATISTIC='TIME AVERAGE', STATISTICS_START=20., QUANTITY='GAUGE HEAT FLUX', IOR= 2 /
&DEVC ID='SW270', XYZ=-0.3,-0.3,1.0, TEMPORAL_STATISTIC='TIME AVERAGE', STATISTICS_START=20., QUANTITY='GAUGE HEAT FLUX', IOR= 3 /

&DEVC XBP=0.0,0.0,0.0,0.0,0.1,9.9, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', DX=15., DY=15., DZ=0.1, POINTS=50, Z_ID='z_HRRPUL', ID='HRRPUL', STATISTICS_START=20. /
&DEVC XB=-15.0,15.0,-15.0,15.0,8.8,9.0, QUANTITY='TEMPERATURE', SPATIAL_STATISTIC='MAXLOC X', ID='x_max' /
&DEVC XB=-15.0,15.0,-15.0,15.0,8.8,9.0, QUANTITY='TEMPERATURE', SPATIAL_STATISTIC='MAXLOC Y', ID='y_max' /
&CTRL ID='x2', FUNCTION_TYPE='POWER', INPUT_ID='x_max','CONSTANT', CONSTANT=2 /
&CTRL ID='y2', FUNCTION_TYPE='POWER', INPUT_ID='y_max','CONSTANT', CONSTANT=2 /
&CTRL ID='d2', FUNCTION_TYPE='SUM', INPUT_ID='x2','y2' /
&CTRL ID='d',  FUNCTION_TYPE='POWER', INPUT_ID='d2','CONSTANT', CONSTANT=0.5 /
&CTRL ID='H', FUNCTION_TYPE='PERCENTILE', INPUT_ID='HRRPUL', PERCENTILE=0.97 /
&CTRL ID='d/9', FUNCTION_TYPE='DIVIDE', INPUT_ID='d','CONSTANT', CONSTANT=9. /
&CTRL ID='tilt_rad', FUNCTION_TYPE='ATAN', INPUT_ID='d/9' /
&CTRL ID='tilt_deg', FUNCTION_TYPE='MULTIPLY', INPUT_ID='tilt_rad','CONSTANT', CONSTANT=57.296 /
&CTRL ID='cos_theta', FUNCTION_TYPE='COS', INPUT_ID='tilt_rad' /
&CTRL ID='L', FUNCTION_TYPE='DIVIDE', INPUT_ID='H','cos_theta' /
&DEVC ID='L_F',  XYZ=0,0,0, QUANTITY='CONTROL VALUE', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20, CTRL_ID='L', UNITS='m' /
&DEVC ID='tilt', XYZ=0,0,0, QUANTITY='CONTROL VALUE', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20, CTRL_ID='tilt_deg', UNITS='deg' /

&SLCF PBX=0.1, QUANTITY='TEMPERATURE',          CELL_CENTERED=T /
&SLCF PBX=0.1, QUANTITY='VELOCITY'/
&SLCF PBX=0.1, QUANTITY='HRRPUV',               CELL_CENTERED=T /
&SLCF PBX=0.1, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.1, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T /

&OBST XB= -1.000, -0.800, -2.600, -2.400, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -0.800, -0.600, -2.600, -2.400, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -0.600, -0.400, -2.600, -2.400, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -0.400, -0.200, -2.600, -2.400, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -0.200,  0.000, -2.600, -2.400, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB=  0.000,  0.200, -2.600, -2.400, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB=  0.200,  0.400, -2.600, -2.400, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB=  0.400,  0.600, -2.600, -2.400, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB=  0.600,  0.800, -2.600, -2.400, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB=  0.800,  1.000, -2.600, -2.400, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -1.400, -1.200, -2.400, -2.200, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -1.200, -1.000, -2.400, -2.200, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -1.000, -0.800, -2.400, -2.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.800, -0.600, -2.400, -2.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.600, -0.400, -2.400, -2.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.400, -0.200, -2.400, -2.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.200,  0.000, -2.400, -2.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.000,  0.200, -2.400, -2.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.200,  0.400, -2.400, -2.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.400,  0.600, -2.400, -2.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.600,  0.800, -2.400, -2.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.800,  1.000, -2.400, -2.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.000,  1.200, -2.400, -2.200, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB=  1.200,  1.400, -2.400, -2.200, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -1.600, -1.400, -2.200, -2.000, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -1.400, -1.200, -2.200, -2.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.200, -1.000, -2.200, -2.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.000, -0.800, -2.200, -2.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.800, -0.600, -2.200, -2.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.600, -0.400, -2.200, -2.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.400, -0.200, -2.200, -2.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.200,  0.000, -2.200, -2.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.000,  0.200, -2.200, -2.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.200,  0.400, -2.200, -2.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.400,  0.600, -2.200, -2.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.600,  0.800, -2.200, -2.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.800,  1.000, -2.200, -2.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.000,  1.200, -2.200, -2.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.200,  1.400, -2.200, -2.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.400,  1.600, -2.200, -2.000, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.000, -1.800, -2.000, -1.800, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -1.800, -1.600, -2.000, -1.800, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -1.600, -1.400, -2.000, -1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.400, -1.200, -2.000, -1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.200, -1.000, -2.000, -1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.000, -0.800, -2.000, -1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.800, -0.600, -2.000, -1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.600, -0.400, -2.000, -1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.400, -0.200, -2.000, -1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.200,  0.000, -2.000, -1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.000,  0.200, -2.000, -1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.200,  0.400, -2.000, -1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.400,  0.600, -2.000, -1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.600,  0.800, -2.000, -1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.800,  1.000, -2.000, -1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.000,  1.200, -2.000, -1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.200,  1.400, -2.000, -1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.400,  1.600, -2.000, -1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.600,  1.800, -2.000, -1.800, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB=  1.800,  2.000, -2.000, -1.800, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.000, -1.800, -1.800, -1.600, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -1.800, -1.600, -1.800, -1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.600, -1.400, -1.800, -1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.400, -1.200, -1.800, -1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.200, -1.000, -1.800, -1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.000, -0.800, -1.800, -1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.800, -0.600, -1.800, -1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.600, -0.400, -1.800, -1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.400, -0.200, -1.800, -1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.200,  0.000, -1.800, -1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.000,  0.200, -1.800, -1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.200,  0.400, -1.800, -1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.400,  0.600, -1.800, -1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.600,  0.800, -1.800, -1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.800,  1.000, -1.800, -1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.000,  1.200, -1.800, -1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.200,  1.400, -1.800, -1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.400,  1.600, -1.800, -1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.600,  1.800, -1.800, -1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.800,  2.000, -1.800, -1.600, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.200, -2.000, -1.600, -1.400, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.000, -1.800, -1.600, -1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.800, -1.600, -1.600, -1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.600, -1.400, -1.600, -1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.400, -1.200, -1.600, -1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.200, -1.000, -1.600, -1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.000, -0.800, -1.600, -1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.800, -0.600, -1.600, -1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.600, -0.400, -1.600, -1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.400, -0.200, -1.600, -1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.200,  0.000, -1.600, -1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.000,  0.200, -1.600, -1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.200,  0.400, -1.600, -1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.400,  0.600, -1.600, -1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.600,  0.800, -1.600, -1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.800,  1.000, -1.600, -1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.000,  1.200, -1.600, -1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.200,  1.400, -1.600, -1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.400,  1.600, -1.600, -1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.600,  1.800, -1.600, -1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.800,  2.000, -1.600, -1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.000,  2.200, -1.600, -1.400, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.400, -2.200, -1.400, -1.200, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.200, -2.000, -1.400, -1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -2.000, -1.800, -1.400, -1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.800, -1.600, -1.400, -1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.600, -1.400, -1.400, -1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.400, -1.200, -1.400, -1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.200, -1.000, -1.400, -1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.000, -0.800, -1.400, -1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.800, -0.600, -1.400, -1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.600, -0.400, -1.400, -1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.400, -0.200, -1.400, -1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.200,  0.000, -1.400, -1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.000,  0.200, -1.400, -1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.200,  0.400, -1.400, -1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.400,  0.600, -1.400, -1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.600,  0.800, -1.400, -1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.800,  1.000, -1.400, -1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.000,  1.200, -1.400, -1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.200,  1.400, -1.400, -1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.400,  1.600, -1.400, -1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.600,  1.800, -1.400, -1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.800,  2.000, -1.400, -1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.000,  2.200, -1.400, -1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.200,  2.400, -1.400, -1.200, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.400, -2.200, -1.200, -1.000, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.200, -2.000, -1.200, -1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -2.000, -1.800, -1.200, -1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.800, -1.600, -1.200, -1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.600, -1.400, -1.200, -1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.400, -1.200, -1.200, -1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.200, -1.000, -1.200, -1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.000, -0.800, -1.200, -1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.800, -0.600, -1.200, -1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.600, -0.400, -1.200, -1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.400, -0.200, -1.200, -1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.200,  0.000, -1.200, -1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.000,  0.200, -1.200, -1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.200,  0.400, -1.200, -1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.400,  0.600, -1.200, -1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.600,  0.800, -1.200, -1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.800,  1.000, -1.200, -1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.000,  1.200, -1.200, -1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.200,  1.400, -1.200, -1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.400,  1.600, -1.200, -1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.600,  1.800, -1.200, -1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.800,  2.000, -1.200, -1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.000,  2.200, -1.200, -1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.200,  2.400, -1.200, -1.000, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.600, -2.400, -1.000, -0.800, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.400, -2.200, -1.000, -0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -2.200, -2.000, -1.000, -0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -2.000, -1.800, -1.000, -0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.800, -1.600, -1.000, -0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.600, -1.400, -1.000, -0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.400, -1.200, -1.000, -0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.200, -1.000, -1.000, -0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.000, -0.800, -1.000, -0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.800, -0.600, -1.000, -0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.600, -0.400, -1.000, -0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.400, -0.200, -1.000, -0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.200,  0.000, -1.000, -0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.000,  0.200, -1.000, -0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.200,  0.400, -1.000, -0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.400,  0.600, -1.000, -0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.600,  0.800, -1.000, -0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.800,  1.000, -1.000, -0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.000,  1.200, -1.000, -0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.200,  1.400, -1.000, -0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.400,  1.600, -1.000, -0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.600,  1.800, -1.000, -0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.800,  2.000, -1.000, -0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.000,  2.200, -1.000, -0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.200,  2.400, -1.000, -0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.400,  2.600, -1.000, -0.800, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.600, -2.400, -0.800, -0.600, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.400, -2.200, -0.800, -0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -2.200, -2.000, -0.800, -0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -2.000, -1.800, -0.800, -0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.800, -1.600, -0.800, -0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.600, -1.400, -0.800, -0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.400, -1.200, -0.800, -0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.200, -1.000, -0.800, -0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.000, -0.800, -0.800, -0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.800, -0.600, -0.800, -0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.600, -0.400, -0.800, -0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.400, -0.200, -0.800, -0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.200,  0.000, -0.800, -0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.000,  0.200, -0.800, -0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.200,  0.400, -0.800, -0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.400,  0.600, -0.800, -0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.600,  0.800, -0.800, -0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.800,  1.000, -0.800, -0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.000,  1.200, -0.800, -0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.200,  1.400, -0.800, -0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.400,  1.600, -0.800, -0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.600,  1.800, -0.800, -0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.800,  2.000, -0.800, -0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.000,  2.200, -0.800, -0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.200,  2.400, -0.800, -0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.400,  2.600, -0.800, -0.600, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.600, -2.400, -0.600, -0.400, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.400, -2.200, -0.600, -0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -2.200, -2.000, -0.600, -0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -2.000, -1.800, -0.600, -0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.800, -1.600, -0.600, -0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.600, -1.400, -0.600, -0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.400, -1.200, -0.600, -0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.200, -1.000, -0.600, -0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.000, -0.800, -0.600, -0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.800, -0.600, -0.600, -0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.600, -0.400, -0.600, -0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.400, -0.200, -0.600, -0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.200,  0.000, -0.600, -0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.000,  0.200, -0.600, -0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.200,  0.400, -0.600, -0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.400,  0.600, -0.600, -0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.600,  0.800, -0.600, -0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.800,  1.000, -0.600, -0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.000,  1.200, -0.600, -0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.200,  1.400, -0.600, -0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.400,  1.600, -0.600, -0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.600,  1.800, -0.600, -0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.800,  2.000, -0.600, -0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.000,  2.200, -0.600, -0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.200,  2.400, -0.600, -0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.400,  2.600, -0.600, -0.400, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.600, -2.400, -0.400, -0.200, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.400, -2.200, -0.400, -0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -2.200, -2.000, -0.400, -0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -2.000, -1.800, -0.400, -0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.800, -1.600, -0.400, -0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.600, -1.400, -0.400, -0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.400, -1.200, -0.400, -0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.200, -1.000, -0.400, -0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.000, -0.800, -0.400, -0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.800, -0.600, -0.400, -0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.600, -0.400, -0.400, -0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.400, -0.200, -0.400, -0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.200,  0.000, -0.400, -0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.000,  0.200, -0.400, -0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.200,  0.400, -0.400, -0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.400,  0.600, -0.400, -0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.600,  0.800, -0.400, -0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.800,  1.000, -0.400, -0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.000,  1.200, -0.400, -0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.200,  1.400, -0.400, -0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.400,  1.600, -0.400, -0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.600,  1.800, -0.400, -0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.800,  2.000, -0.400, -0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.000,  2.200, -0.400, -0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.200,  2.400, -0.400, -0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.400,  2.600, -0.400, -0.200, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.600, -2.400, -0.200,  0.000, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.400, -2.200, -0.200,  0.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -2.200, -2.000, -0.200,  0.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -2.000, -1.800, -0.200,  0.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.800, -1.600, -0.200,  0.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.600, -1.400, -0.200,  0.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.400, -1.200, -0.200,  0.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.200, -1.000, -0.200,  0.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.000, -0.800, -0.200,  0.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.800, -0.600, -0.200,  0.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.600, -0.400, -0.200,  0.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.400, -0.200, -0.200,  0.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.200,  0.000, -0.200,  0.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.000,  0.200, -0.200,  0.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.200,  0.400, -0.200,  0.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.400,  0.600, -0.200,  0.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.600,  0.800, -0.200,  0.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.800,  1.000, -0.200,  0.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.000,  1.200, -0.200,  0.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.200,  1.400, -0.200,  0.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.400,  1.600, -0.200,  0.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.600,  1.800, -0.200,  0.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.800,  2.000, -0.200,  0.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.000,  2.200, -0.200,  0.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.200,  2.400, -0.200,  0.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.400,  2.600, -0.200,  0.000, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.600, -2.400,  0.000,  0.200, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.400, -2.200,  0.000,  0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -2.200, -2.000,  0.000,  0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -2.000, -1.800,  0.000,  0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.800, -1.600,  0.000,  0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.600, -1.400,  0.000,  0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.400, -1.200,  0.000,  0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.200, -1.000,  0.000,  0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.000, -0.800,  0.000,  0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.800, -0.600,  0.000,  0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.600, -0.400,  0.000,  0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.400, -0.200,  0.000,  0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.200,  0.000,  0.000,  0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.000,  0.200,  0.000,  0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.200,  0.400,  0.000,  0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.400,  0.600,  0.000,  0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.600,  0.800,  0.000,  0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.800,  1.000,  0.000,  0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.000,  1.200,  0.000,  0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.200,  1.400,  0.000,  0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.400,  1.600,  0.000,  0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.600,  1.800,  0.000,  0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.800,  2.000,  0.000,  0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.000,  2.200,  0.000,  0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.200,  2.400,  0.000,  0.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.400,  2.600,  0.000,  0.200, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.600, -2.400,  0.200,  0.400, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.400, -2.200,  0.200,  0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -2.200, -2.000,  0.200,  0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -2.000, -1.800,  0.200,  0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.800, -1.600,  0.200,  0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.600, -1.400,  0.200,  0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.400, -1.200,  0.200,  0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.200, -1.000,  0.200,  0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.000, -0.800,  0.200,  0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.800, -0.600,  0.200,  0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.600, -0.400,  0.200,  0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.400, -0.200,  0.200,  0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.200,  0.000,  0.200,  0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.000,  0.200,  0.200,  0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.200,  0.400,  0.200,  0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.400,  0.600,  0.200,  0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.600,  0.800,  0.200,  0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.800,  1.000,  0.200,  0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.000,  1.200,  0.200,  0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.200,  1.400,  0.200,  0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.400,  1.600,  0.200,  0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.600,  1.800,  0.200,  0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.800,  2.000,  0.200,  0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.000,  2.200,  0.200,  0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.200,  2.400,  0.200,  0.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.400,  2.600,  0.200,  0.400, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.600, -2.400,  0.400,  0.600, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.400, -2.200,  0.400,  0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -2.200, -2.000,  0.400,  0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -2.000, -1.800,  0.400,  0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.800, -1.600,  0.400,  0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.600, -1.400,  0.400,  0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.400, -1.200,  0.400,  0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.200, -1.000,  0.400,  0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.000, -0.800,  0.400,  0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.800, -0.600,  0.400,  0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.600, -0.400,  0.400,  0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.400, -0.200,  0.400,  0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.200,  0.000,  0.400,  0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.000,  0.200,  0.400,  0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.200,  0.400,  0.400,  0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.400,  0.600,  0.400,  0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.600,  0.800,  0.400,  0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.800,  1.000,  0.400,  0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.000,  1.200,  0.400,  0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.200,  1.400,  0.400,  0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.400,  1.600,  0.400,  0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.600,  1.800,  0.400,  0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.800,  2.000,  0.400,  0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.000,  2.200,  0.400,  0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.200,  2.400,  0.400,  0.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.400,  2.600,  0.400,  0.600, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.600, -2.400,  0.600,  0.800, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.400, -2.200,  0.600,  0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -2.200, -2.000,  0.600,  0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -2.000, -1.800,  0.600,  0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.800, -1.600,  0.600,  0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.600, -1.400,  0.600,  0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.400, -1.200,  0.600,  0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.200, -1.000,  0.600,  0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.000, -0.800,  0.600,  0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.800, -0.600,  0.600,  0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.600, -0.400,  0.600,  0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.400, -0.200,  0.600,  0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.200,  0.000,  0.600,  0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.000,  0.200,  0.600,  0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.200,  0.400,  0.600,  0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.400,  0.600,  0.600,  0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.600,  0.800,  0.600,  0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.800,  1.000,  0.600,  0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.000,  1.200,  0.600,  0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.200,  1.400,  0.600,  0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.400,  1.600,  0.600,  0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.600,  1.800,  0.600,  0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.800,  2.000,  0.600,  0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.000,  2.200,  0.600,  0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.200,  2.400,  0.600,  0.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.400,  2.600,  0.600,  0.800, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.600, -2.400,  0.800,  1.000, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.400, -2.200,  0.800,  1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -2.200, -2.000,  0.800,  1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -2.000, -1.800,  0.800,  1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.800, -1.600,  0.800,  1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.600, -1.400,  0.800,  1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.400, -1.200,  0.800,  1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.200, -1.000,  0.800,  1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.000, -0.800,  0.800,  1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.800, -0.600,  0.800,  1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.600, -0.400,  0.800,  1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.400, -0.200,  0.800,  1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.200,  0.000,  0.800,  1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.000,  0.200,  0.800,  1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.200,  0.400,  0.800,  1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.400,  0.600,  0.800,  1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.600,  0.800,  0.800,  1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.800,  1.000,  0.800,  1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.000,  1.200,  0.800,  1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.200,  1.400,  0.800,  1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.400,  1.600,  0.800,  1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.600,  1.800,  0.800,  1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.800,  2.000,  0.800,  1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.000,  2.200,  0.800,  1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.200,  2.400,  0.800,  1.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.400,  2.600,  0.800,  1.000, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.400, -2.200,  1.000,  1.200, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.200, -2.000,  1.000,  1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -2.000, -1.800,  1.000,  1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.800, -1.600,  1.000,  1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.600, -1.400,  1.000,  1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.400, -1.200,  1.000,  1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.200, -1.000,  1.000,  1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.000, -0.800,  1.000,  1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.800, -0.600,  1.000,  1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.600, -0.400,  1.000,  1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.400, -0.200,  1.000,  1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.200,  0.000,  1.000,  1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.000,  0.200,  1.000,  1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.200,  0.400,  1.000,  1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.400,  0.600,  1.000,  1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.600,  0.800,  1.000,  1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.800,  1.000,  1.000,  1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.000,  1.200,  1.000,  1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.200,  1.400,  1.000,  1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.400,  1.600,  1.000,  1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.600,  1.800,  1.000,  1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.800,  2.000,  1.000,  1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.000,  2.200,  1.000,  1.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.200,  2.400,  1.000,  1.200, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.400, -2.200,  1.200,  1.400, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.200, -2.000,  1.200,  1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -2.000, -1.800,  1.200,  1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.800, -1.600,  1.200,  1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.600, -1.400,  1.200,  1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.400, -1.200,  1.200,  1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.200, -1.000,  1.200,  1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.000, -0.800,  1.200,  1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.800, -0.600,  1.200,  1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.600, -0.400,  1.200,  1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.400, -0.200,  1.200,  1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.200,  0.000,  1.200,  1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.000,  0.200,  1.200,  1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.200,  0.400,  1.200,  1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.400,  0.600,  1.200,  1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.600,  0.800,  1.200,  1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.800,  1.000,  1.200,  1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.000,  1.200,  1.200,  1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.200,  1.400,  1.200,  1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.400,  1.600,  1.200,  1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.600,  1.800,  1.200,  1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.800,  2.000,  1.200,  1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.000,  2.200,  1.200,  1.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.200,  2.400,  1.200,  1.400, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.200, -2.000,  1.400,  1.600, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.000, -1.800,  1.400,  1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.800, -1.600,  1.400,  1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.600, -1.400,  1.400,  1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.400, -1.200,  1.400,  1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.200, -1.000,  1.400,  1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.000, -0.800,  1.400,  1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.800, -0.600,  1.400,  1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.600, -0.400,  1.400,  1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.400, -0.200,  1.400,  1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.200,  0.000,  1.400,  1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.000,  0.200,  1.400,  1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.200,  0.400,  1.400,  1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.400,  0.600,  1.400,  1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.600,  0.800,  1.400,  1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.800,  1.000,  1.400,  1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.000,  1.200,  1.400,  1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.200,  1.400,  1.400,  1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.400,  1.600,  1.400,  1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.600,  1.800,  1.400,  1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.800,  2.000,  1.400,  1.600, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  2.000,  2.200,  1.400,  1.600, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.000, -1.800,  1.600,  1.800, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -1.800, -1.600,  1.600,  1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.600, -1.400,  1.600,  1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.400, -1.200,  1.600,  1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.200, -1.000,  1.600,  1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.000, -0.800,  1.600,  1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.800, -0.600,  1.600,  1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.600, -0.400,  1.600,  1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.400, -0.200,  1.600,  1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.200,  0.000,  1.600,  1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.000,  0.200,  1.600,  1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.200,  0.400,  1.600,  1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.400,  0.600,  1.600,  1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.600,  0.800,  1.600,  1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.800,  1.000,  1.600,  1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.000,  1.200,  1.600,  1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.200,  1.400,  1.600,  1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.400,  1.600,  1.600,  1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.600,  1.800,  1.600,  1.800, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.800,  2.000,  1.600,  1.800, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -2.000, -1.800,  1.800,  2.000, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -1.800, -1.600,  1.800,  2.000, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -1.600, -1.400,  1.800,  2.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.400, -1.200,  1.800,  2.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.200, -1.000,  1.800,  2.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.000, -0.800,  1.800,  2.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.800, -0.600,  1.800,  2.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.600, -0.400,  1.800,  2.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.400, -0.200,  1.800,  2.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.200,  0.000,  1.800,  2.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.000,  0.200,  1.800,  2.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.200,  0.400,  1.800,  2.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.400,  0.600,  1.800,  2.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.600,  0.800,  1.800,  2.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.800,  1.000,  1.800,  2.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.000,  1.200,  1.800,  2.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.200,  1.400,  1.800,  2.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.400,  1.600,  1.800,  2.000, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.600,  1.800,  1.800,  2.000, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB=  1.800,  2.000,  1.800,  2.000, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -1.600, -1.400,  2.000,  2.200, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -1.400, -1.200,  2.000,  2.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.200, -1.000,  2.000,  2.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -1.000, -0.800,  2.000,  2.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.800, -0.600,  2.000,  2.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.600, -0.400,  2.000,  2.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.400, -0.200,  2.000,  2.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.200,  0.000,  2.000,  2.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.000,  0.200,  2.000,  2.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.200,  0.400,  2.000,  2.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.400,  0.600,  2.000,  2.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.600,  0.800,  2.000,  2.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.800,  1.000,  2.000,  2.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.000,  1.200,  2.000,  2.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.200,  1.400,  2.000,  2.200, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.400,  1.600,  2.000,  2.200, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -1.400, -1.200,  2.200,  2.400, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -1.200, -1.000,  2.200,  2.400, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -1.000, -0.800,  2.200,  2.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.800, -0.600,  2.200,  2.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.600, -0.400,  2.200,  2.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.400, -0.200,  2.200,  2.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= -0.200,  0.000,  2.200,  2.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.000,  0.200,  2.200,  2.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.200,  0.400,  2.200,  2.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.400,  0.600,  2.200,  2.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.600,  0.800,  2.200,  2.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  0.800,  1.000,  2.200,  2.400, -0.200,  0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=  1.000,  1.200,  2.200,  2.400, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB=  1.200,  1.400,  2.200,  2.400, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -1.000, -0.800,  2.400,  2.600, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -0.800, -0.600,  2.400,  2.600, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -0.600, -0.400,  2.400,  2.600, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -0.400, -0.200,  2.400,  2.600, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB= -0.200,  0.000,  2.400,  2.600, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB=  0.000,  0.200,  2.400,  2.600, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB=  0.200,  0.400,  2.400,  2.600, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB=  0.400,  0.600,  2.400,  2.600, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB=  0.600,  0.800,  2.400,  2.600, -0.200,  0.200, SURF_ID='PAN' /
&OBST XB=  0.800,  1.000,  2.400,  2.600, -0.200,  0.200, SURF_ID='PAN' /

&OBST XB= -0.600, -0.400, -4.200, -4.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -0.400, -0.200, -4.200, -4.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -0.200,  0.000, -4.200, -4.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  0.000,  0.200, -4.200, -4.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  0.200,  0.400, -4.200, -4.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  0.400,  0.600, -4.200, -4.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -1.400, -1.200, -4.000, -3.800, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -1.200, -1.000, -4.000, -3.800, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -1.000, -0.800, -4.000, -3.800, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -0.800, -0.600, -4.000, -3.800, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  0.600,  0.800, -4.000, -3.800, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  0.800,  1.000, -4.000, -3.800, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  1.000,  1.200, -4.000, -3.800, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  1.200,  1.400, -4.000, -3.800, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -1.800, -1.600, -3.800, -3.600, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -1.600, -1.400, -3.800, -3.600, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  1.400,  1.600, -3.800, -3.600, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  1.600,  1.800, -3.800, -3.600, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -2.200, -2.000, -3.600, -3.400, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -2.000, -1.800, -3.600, -3.400, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  1.800,  2.000, -3.600, -3.400, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  2.000,  2.200, -3.600, -3.400, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -2.600, -2.400, -3.400, -3.200, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -2.400, -2.200, -3.400, -3.200, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  2.200,  2.400, -3.400, -3.200, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  2.400,  2.600, -3.400, -3.200, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -2.800, -2.600, -3.200, -3.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -2.600, -2.400, -3.200, -3.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  2.400,  2.600, -3.200, -3.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  2.600,  2.800, -3.200, -3.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -3.000, -2.800, -3.000, -2.800, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -2.800, -2.600, -3.000, -2.800, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  2.600,  2.800, -3.000, -2.800, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  2.800,  3.000, -3.000, -2.800, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -3.200, -3.000, -2.800, -2.600, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -3.000, -2.800, -2.800, -2.600, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  2.800,  3.000, -2.800, -2.600, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  3.000,  3.200, -2.800, -2.600, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -3.400, -3.200, -2.600, -2.400, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -3.200, -3.000, -2.600, -2.400, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  3.000,  3.200, -2.600, -2.400, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  3.200,  3.400, -2.600, -2.400, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -3.400, -3.200, -2.400, -2.200, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  3.200,  3.400, -2.400, -2.200, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -3.600, -3.400, -2.200, -2.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  3.400,  3.600, -2.200, -2.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -3.600, -3.400, -2.000, -1.800, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  3.400,  3.600, -2.000, -1.800, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -3.800, -3.600, -1.800, -1.600, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  3.600,  3.800, -1.800, -1.600, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -3.800, -3.600, -1.600, -1.400, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  3.600,  3.800, -1.600, -1.400, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -4.000, -3.800, -1.400, -1.200, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  3.800,  4.000, -1.400, -1.200, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -4.000, -3.800, -1.200, -1.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  3.800,  4.000, -1.200, -1.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -4.000, -3.800, -1.000, -0.800, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  3.800,  4.000, -1.000, -0.800, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -4.000, -3.800, -0.800, -0.600, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  3.800,  4.000, -0.800, -0.600, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -4.200, -4.000, -0.600, -0.400, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  4.000,  4.200, -0.600, -0.400, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -4.200, -4.000, -0.400, -0.200, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  4.000,  4.200, -0.400, -0.200, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -4.200, -4.000, -0.200,  0.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  4.000,  4.200, -0.200,  0.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -4.200, -4.000,  0.000,  0.200, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  4.000,  4.200,  0.000,  0.200, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -4.200, -4.000,  0.200,  0.400, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  4.000,  4.200,  0.200,  0.400, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -4.200, -4.000,  0.400,  0.600, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  4.000,  4.200,  0.400,  0.600, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -4.000, -3.800,  0.600,  0.800, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  3.800,  4.000,  0.600,  0.800, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -4.000, -3.800,  0.800,  1.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  3.800,  4.000,  0.800,  1.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -4.000, -3.800,  1.000,  1.200, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  3.800,  4.000,  1.000,  1.200, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -4.000, -3.800,  1.200,  1.400, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  3.800,  4.000,  1.200,  1.400, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -3.800, -3.600,  1.400,  1.600, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  3.600,  3.800,  1.400,  1.600, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -3.800, -3.600,  1.600,  1.800, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  3.600,  3.800,  1.600,  1.800, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -3.600, -3.400,  1.800,  2.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  3.400,  3.600,  1.800,  2.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -3.600, -3.400,  2.000,  2.200, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  3.400,  3.600,  2.000,  2.200, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -3.400, -3.200,  2.200,  2.400, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  3.200,  3.400,  2.200,  2.400, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -3.400, -3.200,  2.400,  2.600, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -3.200, -3.000,  2.400,  2.600, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  3.000,  3.200,  2.400,  2.600, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  3.200,  3.400,  2.400,  2.600, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -3.200, -3.000,  2.600,  2.800, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -3.000, -2.800,  2.600,  2.800, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  2.800,  3.000,  2.600,  2.800, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  3.000,  3.200,  2.600,  2.800, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -3.000, -2.800,  2.800,  3.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -2.800, -2.600,  2.800,  3.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  2.600,  2.800,  2.800,  3.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  2.800,  3.000,  2.800,  3.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -2.800, -2.600,  3.000,  3.200, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -2.600, -2.400,  3.000,  3.200, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  2.400,  2.600,  3.000,  3.200, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  2.600,  2.800,  3.000,  3.200, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -2.600, -2.400,  3.200,  3.400, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -2.400, -2.200,  3.200,  3.400, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  2.200,  2.400,  3.200,  3.400, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  2.400,  2.600,  3.200,  3.400, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -2.200, -2.000,  3.400,  3.600, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -2.000, -1.800,  3.400,  3.600, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  1.800,  2.000,  3.400,  3.600, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  2.000,  2.200,  3.400,  3.600, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -1.800, -1.600,  3.600,  3.800, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -1.600, -1.400,  3.600,  3.800, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  1.400,  1.600,  3.600,  3.800, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  1.600,  1.800,  3.600,  3.800, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -1.400, -1.200,  3.800,  4.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -1.200, -1.000,  3.800,  4.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -1.000, -0.800,  3.800,  4.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -0.800, -0.600,  3.800,  4.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  0.600,  0.800,  3.800,  4.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  0.800,  1.000,  3.800,  4.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  1.000,  1.200,  3.800,  4.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  1.200,  1.400,  3.800,  4.000, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -0.600, -0.400,  4.000,  4.200, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -0.400, -0.200,  4.000,  4.200, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB= -0.200,  0.000,  4.000,  4.200, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  0.000,  0.200,  4.000,  4.200, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  0.200,  0.400,  4.000,  4.200, -1.000,  0.000, SURF_ID='PAN' /
&OBST XB=  0.400,  0.600,  4.000,  4.200, -1.000,  0.000, SURF_ID='PAN' /

&TAIL /
