&HEAD CHID='Burner15', TITLE='Sandia Gas Burner Test' /

&TIME T_END=30. /

&MESH IJK=40,50,25, XB=-2.0,2.0,-2.5,2.5,0.0,2.5, MULT_ID='mesh' /
&MULT ID='mesh', DX=4, DZ=2.5, I_UPPER=2, K_UPPER=3 /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&MISC TMPA=25, P_INF=82380, HUMIDITY=9 /

&REAC FUEL ='METHANE'
      SOOT_YIELD = 0.01
      CO_YIELD = 0.001
      RADIATIVE_FRACTION=0.35 /

&RADI NUMBER_RADIATION_ANGLES=600, PATH_LENGTH=10 /

&VENT XB=-2.0,2.0,-2.0,2.0,0,0, XYZ=0,0,0, RADIUS=1.5, SURF_ID='BURNER' /

&SURF ID='BURNER', MLRPUA=0.0241, TMP_FRONT=500., COLOR='BLUE' /

&SURF ID='PAN', COLOR='BLACK' /

&DUMP DT_HRR=1. /

&PROP ID='TC', EMISSIVITY=0.9, DIAMETER=0.001016 /

&DEVC ID='TC', Z_ID='z_TC', XB=0.10,0.10,0.1,0.1,0.1,7.9, POINTS=20, STATISTICS_START=10., QUANTITY='THERMOCOUPLE', PROP_ID='TC',
      POINTS_ARRAY_Z=0.1,0.2,0.3,0.4,0.5,0.75,1.0,1.5,2.0,2.5,3.0,3.5,4.0,4.5,5.0,5.5,6.0,6.5,7.0,7.5 /
&DEVC ID='HF_wide',   Z_ID='z_HF', XB=9.10,9.10,0.91,0.91,0.1,7.9, POINTS=8,  STATISTICS_START=10., QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=-0.995,-0.100,0.0
      POINTS_ARRAY_Z=0.3,1.0,1.5,2.0,2.5,3.0,3.5,4.0 /
&DEVC ID='HF_narrow', HIDE_COORDINATES=T, XB=9.10,9.10,0.91,0.91,0.1,7.9, POINTS=8,  STATISTICS_START=10., QUANTITY='RADIANCE', ORIENTATION=-0.995,-0.100,0.1, CONVERSION_FACTOR=3.14159, UNITS='kW/m2'
      POINTS_ARRAY_Z=0.3,1.0,1.5,2.0,2.5,3.0,3.5,4.0 /
&DEVC XB=0.0,0.0,0.0,0.0,0.1,9.9, QUANTITY='HRRPUL', POINTS=50, Z_ID='z_HRRPUL', ID='HRRPUL', STATISTICS_START=10. /

&SLCF PBY=0.1, QUANTITY='TEMPERATURE',          CELL_CENTERED=T /
&SLCF PBY=0.1, QUANTITY='HRRPUV',               CELL_CENTERED=T /
&SLCF PBY=0.1, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.1, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T /

&OBST XB=-0.400,-0.300,-1.600,-1.500, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-0.300,-0.200,-1.600,-1.500, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-0.200,-0.100,-1.600,-1.500, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-0.100, 0.000,-1.600,-1.500, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 0.000, 0.100,-1.600,-1.500, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 0.100, 0.200,-1.600,-1.500, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 0.200, 0.300,-1.600,-1.500, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 0.300, 0.400,-1.600,-1.500, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-0.700,-0.600,-1.500,-1.400, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-0.600,-0.500,-1.500,-1.400, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-0.500,-0.400,-1.500,-1.400, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 0.400, 0.500,-1.500,-1.400, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 0.500, 0.600,-1.500,-1.400, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 0.600, 0.700,-1.500,-1.400, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-0.900,-0.800,-1.400,-1.300, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-0.800,-0.700,-1.400,-1.300, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 0.700, 0.800,-1.400,-1.300, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 0.800, 0.900,-1.400,-1.300, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-1.000,-0.900,-1.300,-1.200, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-0.900,-0.800,-1.300,-1.200, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 0.800, 0.900,-1.300,-1.200, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 0.900, 1.000,-1.300,-1.200, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-1.100,-1.000,-1.200,-1.100, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 1.000, 1.100,-1.200,-1.100, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-1.200,-1.100,-1.100,-1.000, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 1.100, 1.200,-1.100,-1.000, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-1.300,-1.200,-1.000,-0.900, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 1.200, 1.300,-1.000,-0.900, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-1.400,-1.300,-0.900,-0.800, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-1.300,-1.200,-0.900,-0.800, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 1.200, 1.300,-0.900,-0.800, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 1.300, 1.400,-0.900,-0.800, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-1.400,-1.300,-0.800,-0.700, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 1.300, 1.400,-0.800,-0.700, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-1.500,-1.400,-0.700,-0.600, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 1.400, 1.500,-0.700,-0.600, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-1.500,-1.400,-0.600,-0.500, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 1.400, 1.500,-0.600,-0.500, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-1.500,-1.400,-0.500,-0.400, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 1.400, 1.500,-0.500,-0.400, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-1.600,-1.500,-0.400,-0.300, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 1.500, 1.600,-0.400,-0.300, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-1.600,-1.500,-0.300,-0.200, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 1.500, 1.600,-0.300,-0.200, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-1.600,-1.500,-0.200,-0.100, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 1.500, 1.600,-0.200,-0.100, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-1.600,-1.500,-0.100, 0.000, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 1.500, 1.600,-0.100, 0.000, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-1.600,-1.500, 0.000, 0.100, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 1.500, 1.600, 0.000, 0.100, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-1.600,-1.500, 0.100, 0.200, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 1.500, 1.600, 0.100, 0.200, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-1.600,-1.500, 0.200, 0.300, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 1.500, 1.600, 0.200, 0.300, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-1.600,-1.500, 0.300, 0.400, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 1.500, 1.600, 0.300, 0.400, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-1.500,-1.400, 0.400, 0.500, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 1.400, 1.500, 0.400, 0.500, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-1.500,-1.400, 0.500, 0.600, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 1.400, 1.500, 0.500, 0.600, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-1.500,-1.400, 0.600, 0.700, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 1.400, 1.500, 0.600, 0.700, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-1.400,-1.300, 0.700, 0.800, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 1.300, 1.400, 0.700, 0.800, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-1.400,-1.300, 0.800, 0.900, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-1.300,-1.200, 0.800, 0.900, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 1.200, 1.300, 0.800, 0.900, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 1.300, 1.400, 0.800, 0.900, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-1.300,-1.200, 0.900, 1.000, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 1.200, 1.300, 0.900, 1.000, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-1.200,-1.100, 1.000, 1.100, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 1.100, 1.200, 1.000, 1.100, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-1.100,-1.000, 1.100, 1.200, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 1.000, 1.100, 1.100, 1.200, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-1.000,-0.900, 1.200, 1.300, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-0.900,-0.800, 1.200, 1.300, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 0.800, 0.900, 1.200, 1.300, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 0.900, 1.000, 1.200, 1.300, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-0.900,-0.800, 1.300, 1.400, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-0.800,-0.700, 1.300, 1.400, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 0.700, 0.800, 1.300, 1.400, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 0.800, 0.900, 1.300, 1.400, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-0.700,-0.600, 1.400, 1.500, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-0.600,-0.500, 1.400, 1.500, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-0.500,-0.400, 1.400, 1.500, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 0.400, 0.500, 1.400, 1.500, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 0.500, 0.600, 1.400, 1.500, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 0.600, 0.700, 1.400, 1.500, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-0.400,-0.300, 1.500, 1.600, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-0.300,-0.200, 1.500, 1.600, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-0.200,-0.100, 1.500, 1.600, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB=-0.100, 0.000, 1.500, 1.600, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 0.000, 0.100, 1.500, 1.600, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 0.100, 0.200, 1.500, 1.600, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 0.200, 0.300, 1.500, 1.600, 0.000, 0.100, SURF_ID='PAN' /
&OBST XB= 0.300, 0.400, 1.500, 1.600, 0.000, 0.100, SURF_ID='PAN' /

&TAIL /
