&HEAD CHID='Sandia_CH4_1m_Test17_dx3cm', TITLE='Sandia 1m high flow rate methane pool fire (Test 17), 3 cm resolution' /

&MULT ID='mesh array', DX=1.5,DY=1.5,DZ=1.0, I_UPPER=1,J_UPPER=1,K_UPPER=3 /
&MESH IJK=48,48,32, XB=-1.5,0.0,-1.5,0.0,0,1, MULT_ID='mesh array' /

&TIME T_END=20. /

&DUMP SIG_FIGS=4, SIG_FIGS_EXP=2 /

&MISC TMPA=5.
      P_INF=81100.
      HUMIDITY=29.
      SIMULATION_MODE='LES'/

&REAC FUEL='METHANE'
      SOOT_YIELD=0.01 /

&SURF ID='PLATE', COLOR='GRAY', DEFAULT=.TRUE., TMP_FRONT=45. /

&SURF ID= 'POOL', MASS_FLUX(1)=0.066,SPEC_ID(1)='METHANE', TMP_FRONT=1. /

&VENT XB=-0.5,0.5,-0.5,0.5,0,0, XYZ=0,0,0.0001, RADIUS=0.5, COLOR='BLUE', SURF_ID= 'POOL', SPREAD_RATE=1000 /

&VENT XB=-1,1,-1,1,0,0, XYZ=0,0,0, RADIUS=1, SURF_ID='PLATE'/

&VENT MB='ZMIN',SURF_ID='OPEN'/
&VENT MB='ZMAX',SURF_ID='OPEN'/
&VENT MB='YMIN',SURF_ID='OPEN'/
&VENT MB='YMAX',SURF_ID='OPEN'/
&VENT MB='XMIN',SURF_ID='OPEN'/
&VENT MB='XMAX',SURF_ID='OPEN'/

&SLCF PBY=-.0625, QUANTITY='VELOCITY', VECTOR=.TRUE. /
&SLCF PBY=-.0625, QUANTITY='DENSITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=-.0625, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /

Radial profiles of velocity and mass fraction

&DEVC XB=-0.484375,0.484375,0.0,0.0,0.3,0.3, QUANTITY='CELL W', ID='Wp3', SPATIAL_STATISTIC='INTERPOLATION', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10., POINTS=32, X_ID='x' /
&DEVC XB=-0.484375,0.484375,0.0,0.0,0.5,0.5, QUANTITY='CELL W', ID='Wp5', SPATIAL_STATISTIC='INTERPOLATION', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10., POINTS=32, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.484375,0.484375,0.0,0.0,0.9,0.9, QUANTITY='CELL W', ID='Wp9', SPATIAL_STATISTIC='INTERPOLATION', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10., POINTS=32, HIDE_COORDINATES=.TRUE. /

&DEVC XB=-0.484375,0.484375,0.0,0.0,0.3,0.3, QUANTITY='CELL U', ID='Up3', SPATIAL_STATISTIC='INTERPOLATION', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10., POINTS=32, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.484375,0.484375,0.0,0.0,0.5,0.5, QUANTITY='CELL U', ID='Up5', SPATIAL_STATISTIC='INTERPOLATION', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10., POINTS=32, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.484375,0.484375,0.0,0.0,0.9,0.9, QUANTITY='CELL U', ID='Up9', SPATIAL_STATISTIC='INTERPOLATION', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10., POINTS=32, HIDE_COORDINATES=.TRUE. /

&DEVC XB=-0.484375,0.484375,0.0,0.0,0.3,0.3, QUANTITY='CELL W', ID='Wp3_rms', SPATIAL_STATISTIC='INTERPOLATION', TEMPORAL_STATISTIC='RMS', STATISTICS_START=10., POINTS=32, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.484375,0.484375,0.0,0.0,0.5,0.5, QUANTITY='CELL W', ID='Wp5_rms', SPATIAL_STATISTIC='INTERPOLATION', TEMPORAL_STATISTIC='RMS', STATISTICS_START=10., POINTS=32, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.484375,0.484375,0.0,0.0,0.9,0.9, QUANTITY='CELL W', ID='Wp9_rms', SPATIAL_STATISTIC='INTERPOLATION', TEMPORAL_STATISTIC='RMS', STATISTICS_START=10., POINTS=32, HIDE_COORDINATES=.TRUE. /

&DEVC XB=-0.484375,0.484375,0.0,0.0,0.3,0.3, QUANTITY='CELL U', ID='Up3_rms', SPATIAL_STATISTIC='INTERPOLATION', TEMPORAL_STATISTIC='RMS', STATISTICS_START=10., POINTS=32, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.484375,0.484375,0.0,0.0,0.5,0.5, QUANTITY='CELL U', ID='Up5_rms', SPATIAL_STATISTIC='INTERPOLATION', TEMPORAL_STATISTIC='RMS', STATISTICS_START=10., POINTS=32, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.484375,0.484375,0.0,0.0,0.9,0.9, QUANTITY='CELL U', ID='Up9_rms', SPATIAL_STATISTIC='INTERPOLATION', TEMPORAL_STATISTIC='RMS', STATISTICS_START=10., POINTS=32, HIDE_COORDINATES=.TRUE. /

&TAIL /
