&HEAD CHID='Sandia_CH4_1m_dx3cm', TITLE='Sandia 1m methane pool fire, 3 cm resolution' /

&MULT ID='mesh array', DX=1.0,DY=1.0,DZ=1.0, I_UPPER=1,J_UPPER=1,K_UPPER=3 /
&MESH IJK=32,32,32, XB=-1.0,0.0,-1.0,0.0,-.0625,0.9375, MULT_ID='mesh array' /

&TIME T_END=20. /
&DUMP DT_PL3D=1.E10 /
&MISC TMPA=4.
      P_INF=81100.
      FDS6=.TRUE.
      CHECK_KINETIC_ENERGY=.TRUE.
      SURF_DEFAULT='PLATE'/

&RADI RADIATIVE_FRACTION=0.2 /

&SPEC ID='METHANE' /

&REAC ID='METHANE'
      C=1.
      H=4.
      HEAT_OF_COMBUSTION=50056.
      C_EDC=1. /

&SURF ID='POOL',HRRPUA=3304.,TMP_FRONT=1. /
&SURF ID='PLATE',COLOR='GRAY' /

&VENT MB='ZMAX',SURF_ID='OPEN'/
&VENT MB='YMIN',SURF_ID='OPEN'/
&VENT MB='YMAX',SURF_ID='OPEN'/
&VENT MB='XMIN',SURF_ID='OPEN'/
&VENT MB='XMAX',SURF_ID='OPEN'/

&VENT XB=-0.5,0.5,-0.5,0.5,-.0625,-.0625,COLOR='BLUE',SURF_ID='POOL'/
&OBST XB=-1.0,1.0,-1.0,1.0,-.0625,0.0,COLOR='GRAY'/

&HOLE XB=-0.35355,0.35355,-0.35355,0.35355,-.125,.1/
&HOLE XB=-0.35355,0.35355,-0.35355,0.35355,-.125,.1/
&HOLE XB=-0.33755,0.33755,-0.36886,0.36886,-.125,.1/
&HOLE XB=-0.36886,0.36886,-0.33755,0.33755,-.125,.1/
&HOLE XB=-0.32155,0.32155,-0.38289,0.38289,-.125,.1/
&HOLE XB=-0.38289,0.38289,-0.32155,0.32155,-.125,.1/
&HOLE XB=-0.30555,0.30555,-0.39577,0.39577,-.125,.1/
&HOLE XB=-0.39577,0.39577,-0.30555,0.30555,-.125,.1/
&HOLE XB=-0.28955,0.28955,-0.40763,0.40763,-.125,.1/
&HOLE XB=-0.40763,0.40763,-0.28955,0.28955,-.125,.1/
&HOLE XB=-0.27355,0.27355,-0.41853,0.41853,-.125,.1/
&HOLE XB=-0.41853,0.41853,-0.27355,0.27355,-.125,.1/
&HOLE XB=-0.25755,0.25755,-0.42856,0.42856,-.125,.1/
&HOLE XB=-0.42856,0.42856,-0.25755,0.25755,-.125,.1/
&HOLE XB=-0.24155,0.24155,-0.43778,0.43778,-.125,.1/
&HOLE XB=-0.43778,0.43778,-0.24155,0.24155,-.125,.1/
&HOLE XB=-0.22555,0.22555,-0.44623,0.44623,-.125,.1/
&HOLE XB=-0.44623,0.44623,-0.22555,0.22555,-.125,.1/
&HOLE XB=-0.20955,0.20955,-0.45397,0.45397,-.125,.1/
&HOLE XB=-0.45397,0.45397,-0.20955,0.20955,-.125,.1/
&HOLE XB=-0.19355,0.19355,-0.46102,0.46102,-.125,.1/
&HOLE XB=-0.46102,0.46102,-0.19355,0.19355,-.125,.1/
&HOLE XB=-0.17755,0.17755,-0.46741,0.46741,-.125,.1/
&HOLE XB=-0.46741,0.46741,-0.17755,0.17755,-.125,.1/
&HOLE XB=-0.16155,0.16155,-0.47318,0.47318,-.125,.1/
&HOLE XB=-0.47318,0.47318,-0.16155,0.16155,-.125,.1/
&HOLE XB=-0.14555,0.14555,-0.47835,0.47835,-.125,.1/
&HOLE XB=-0.47835,0.47835,-0.14555,0.14555,-.125,.1/
&HOLE XB=-0.12955,0.12955,-0.48292,0.48292,-.125,.1/
&HOLE XB=-0.48292,0.48292,-0.12955,0.12955,-.125,.1/
&HOLE XB=-0.11355,0.11355,-0.48693,0.48693,-.125,.1/
&HOLE XB=-0.48693,0.48693,-0.11355,0.11355,-.125,.1/
&HOLE XB=-0.097553,0.097553,-0.49039,0.49039,-.125,.1/
&HOLE XB=-0.49039,0.49039,-0.097553,0.097553,-.125,.1/
&HOLE XB=-0.081553,0.081553,-0.4933,0.4933,-.125,.1/
&HOLE XB=-0.4933,0.4933,-0.081553,0.081553,-.125,.1/
&HOLE XB=-0.065553,0.065553,-0.49568,0.49568,-.125,.1/
&HOLE XB=-0.49568,0.49568,-0.065553,0.065553,-.125,.1/
&HOLE XB=-0.049553,0.049553,-0.49754,0.49754,-.125,.1/
&HOLE XB=-0.49754,0.49754,-0.049553,0.049553,-.125,.1/
&HOLE XB=-0.033553,0.033553,-0.49887,0.49887,-.125,.1/
&HOLE XB=-0.49887,0.49887,-0.033553,0.033553,-.125,.1/
&HOLE XB=-0.017553,0.017553,-0.49969,0.49969,-.125,.1/
&HOLE XB=-0.49969,0.49969,-0.017553,0.017553,-.125,.1/
&HOLE XB=-0.0015534,0.0015534,-0.5,0.5,-.125,.1/
&HOLE XB=-0.5,0.5,-0.0015534,0.0015534,-.125,.1/

&SLCF PBY=0, QUANTITY='VELOCITY', VECTOR=.TRUE. /
&SLCF PBY=0, QUANTITY='DENSITY' /
&SLCF PBY=0, QUANTITY='TEMPERATURE' /
&SLCF PBY=0, QUANTITY='HRRPUV', CELL_CENTERED=.TRUE. /
&SLCF PBY=0, QUANTITY='HRRPUA' /
&SLCF PBY=0, QUANTITY='MASS FRACTION', SPEC_ID='METHANE' /
&SLCF PBY=0, QUANTITY='C_DYNSMAG' /
&SLCF PBY=0, QUANTITY='TURBULENCE RESOLUTION' /

Tieszen et al., Comb. and Flame (2002), Figure 6
&DEVC XYZ = 0.0,0.0,0.505, QUANTITY = 'W-VELOCITY', ID='W005'/
&DEVC XYZ = 0.5,0.0,0.505, QUANTITY = 'W-VELOCITY', ID='W505'/
&DEVC XYZ = 0.0,0.0,0.505, QUANTITY = 'TEMPERATURE', ID='T005'/
&DEVC XYZ = 0.5,0.0,0.505, QUANTITY = 'TEMPERATURE', ID='T505'/

&DEVC XYZ = 0.0,0.0,2.0, QUANTITY = 'W-VELOCITY', ID='W0020'/
&DEVC XYZ = 0.5,0.0,2.0, QUANTITY = 'W-VELOCITY', ID='W5020'/
&DEVC XYZ = 0.0,0.0,2.0, QUANTITY = 'TEMPERATURE', ID='T0020'/
&DEVC XYZ = 0.5,0.0,2.0, QUANTITY = 'TEMPERATURE', ID='T5020'/

&TAIL /
