&HEAD CHID='Sandia_He_1m_dx6cm', TITLE='Sandia 1m helium plume, 6 cm resolution' /

&MULT ID='mesh array', DX=1.5,DY=1.5,DZ=1.0, I_UPPER=1,J_UPPER=1,K_UPPER=3 /
&MESH IJK=24,24,16, XB=-1.5,0.0,-1.5,0.0,-.0625,0.9375, MULT_ID='mesh array' /

&TIME T_END=20. /
&DUMP DT_PL3D=1.E10, DT_DEVC=10./
&MISC TMPA=12.
      P_INF=80900.
      CHECK_KINETIC_ENERGY=.TRUE.
      SURF_DEFAULT='PLATE'/

&RADI RADIATION=.FALSE./

&SPEC ID='HELIUM', MW=5.45 / rho = (5.45*80900)/(8314.5*285) = 0.186 kg/m^3

&SURF ID='PLUME',SPEC_ID='HELIUM',MASS_FLUX(1)=0.0605,TMP_FRONT=12. / = 0.186 kg/m^3 * 0.325 m/s
&SURF ID='PLATE',COLOR='GRAY' /

&VENT XB=-0.5,0.5,-0.5,0.5,-.0625,-.0625,COLOR='BLUE',SURF_ID='PLUME'/

&VENT XB=-1.5,-.5,-1.5,1.5,-.0625,-.0625,SURF_ID='OPEN'/
&VENT XB=.5,1.5,-1.5,1.5,-.0625,-.0625,SURF_ID='OPEN'/
&VENT XB=-1.5,1.5,-1.5,-.5,-.0625,-.0625,SURF_ID='OPEN'/
&VENT XB=-1.5,1.5,.5,1.5,-.0625,-.0625,SURF_ID='OPEN'/

&VENT MB='ZMAX',SURF_ID='OPEN'/
&VENT MB='YMIN',SURF_ID='OPEN'/
&VENT MB='YMAX',SURF_ID='OPEN'/
&VENT MB='XMIN',SURF_ID='OPEN'/
&VENT MB='XMAX',SURF_ID='OPEN'/

&SLCF PBY=-.0625, QUANTITY='VELOCITY', VECTOR=.TRUE. /
&SLCF PBY=-.0625, QUANTITY='DENSITY' /
&SLCF PBY=-.0625, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM' /
&SLCF PBY=-.0625, QUANTITY='C_DYNSMAG' /
&SLCF PBY=-.0625, QUANTITY='TURBULENCE RESOLUTION' /

&OBST XB=-0.70711,0.70711,-0.70711,0.70711,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.70711,0.70711,-0.70711,0.70711,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.69211,0.69211,-0.7218,0.7218,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.7218,0.7218,-0.69211,0.69211,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.67711,0.67711,-0.73588,0.73588,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.73588,0.73588,-0.67711,0.67711,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.66211,0.66211,-0.74941,0.74941,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.74941,0.74941,-0.66211,0.66211,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.64711,0.64711,-0.7624,0.7624,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.7624,0.7624,-0.64711,0.64711,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.63211,0.63211,-0.77488,0.77488,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.77488,0.77488,-0.63211,0.63211,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.61711,0.61711,-0.78688,0.78688,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.78688,0.78688,-0.61711,0.61711,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.60211,0.60211,-0.79842,0.79842,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.79842,0.79842,-0.60211,0.60211,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.58711,0.58711,-0.80951,0.80951,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.80951,0.80951,-0.58711,0.58711,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.57211,0.57211,-0.82018,0.82018,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.82018,0.82018,-0.57211,0.57211,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.55711,0.55711,-0.83044,0.83044,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.83044,0.83044,-0.55711,0.55711,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.54211,0.54211,-0.84031,0.84031,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.84031,0.84031,-0.54211,0.54211,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.52711,0.52711,-0.8498,0.8498,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.8498,0.8498,-0.52711,0.52711,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.51211,0.51211,-0.85892,0.85892,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.85892,0.85892,-0.51211,0.51211,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.49711,0.49711,-0.86769,0.86769,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.86769,0.86769,-0.49711,0.49711,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.48211,0.48211,-0.87611,0.87611,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.87611,0.87611,-0.48211,0.48211,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.46711,0.46711,-0.8842,0.8842,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.8842,0.8842,-0.46711,0.46711,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.45211,0.45211,-0.89196,0.89196,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.89196,0.89196,-0.45211,0.45211,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.43711,0.43711,-0.89941,0.89941,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.89941,0.89941,-0.43711,0.43711,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.42211,0.42211,-0.90655,0.90655,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.90655,0.90655,-0.42211,0.42211,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.40711,0.40711,-0.91338,0.91338,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.91338,0.91338,-0.40711,0.40711,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.39211,0.39211,-0.91992,0.91992,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.91992,0.91992,-0.39211,0.39211,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.37711,0.37711,-0.92617,0.92617,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.92617,0.92617,-0.37711,0.37711,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.36211,0.36211,-0.93214,0.93214,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.93214,0.93214,-0.36211,0.36211,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.34711,0.34711,-0.93783,0.93783,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.93783,0.93783,-0.34711,0.34711,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.33211,0.33211,-0.94324,0.94324,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.94324,0.94324,-0.33211,0.33211,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.31711,0.31711,-0.94839,0.94839,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.94839,0.94839,-0.31711,0.31711,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.30211,0.30211,-0.95327,0.95327,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.95327,0.95327,-0.30211,0.30211,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.28711,0.28711,-0.9579,0.9579,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.9579,0.9579,-0.28711,0.28711,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.27211,0.27211,-0.96227,0.96227,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.96227,0.96227,-0.27211,0.27211,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.25711,0.25711,-0.96638,0.96638,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.96638,0.96638,-0.25711,0.25711,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.24211,0.24211,-0.97025,0.97025,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.97025,0.97025,-0.24211,0.24211,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.22711,0.22711,-0.97387,0.97387,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.97387,0.97387,-0.22711,0.22711,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.21211,0.21211,-0.97725,0.97725,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.97725,0.97725,-0.21211,0.21211,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.19711,0.19711,-0.98038,0.98038,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.98038,0.98038,-0.19711,0.19711,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.18211,0.18211,-0.98328,0.98328,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.98328,0.98328,-0.18211,0.18211,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.16711,0.16711,-0.98594,0.98594,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.98594,0.98594,-0.16711,0.16711,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.15211,0.15211,-0.98836,0.98836,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.98836,0.98836,-0.15211,0.15211,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.13711,0.13711,-0.99056,0.99056,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.99056,0.99056,-0.13711,0.13711,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.12211,0.12211,-0.99252,0.99252,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.99252,0.99252,-0.12211,0.12211,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.10711,0.10711,-0.99425,0.99425,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.99425,0.99425,-0.10711,0.10711,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.092107,0.092107,-0.99575,0.99575,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.99575,0.99575,-0.092107,0.092107,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.077107,0.077107,-0.99702,0.99702,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.99702,0.99702,-0.077107,0.077107,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.062107,0.062107,-0.99807,0.99807,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.99807,0.99807,-0.062107,0.062107,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.047107,0.047107,-0.99889,0.99889,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.99889,0.99889,-0.047107,0.047107,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.032107,0.032107,-0.99948,0.99948,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.99948,0.99948,-0.032107,0.032107,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.017107,0.017107,-0.99985,0.99985,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.99985,0.99985,-0.017107,0.017107,-0.0625,0,COLOR='GRAY'/
&OBST XB=-0.0021068,0.0021068,-1,1,-0.0625,0,COLOR='GRAY'/
&OBST XB=-1,1,-0.0021068,0.0021068,-0.0625,0,COLOR='GRAY'/

&HOLE XB=-0.35355,0.35355,-0.35355,0.35355,-.125,.1/
&HOLE XB=-0.35355,0.35355,-0.35355,0.35355,-.125,.1/
&HOLE XB=-0.33755,0.33755,-0.36886,0.36886,-.125,.1/
&HOLE XB=-0.36886,0.36886,-0.33755,0.33755,-.125,.1/
&HOLE XB=-0.32155,0.32155,-0.38289,0.38289,-.125,.1/
&HOLE XB=-0.38289,0.38289,-0.32155,0.32155,-.125,.1/
&HOLE XB=-0.30555,0.30555,-0.39577,0.39577,-.125,.1/
&HOLE XB=-0.39577,0.39577,-0.30555,0.30555,-.125,.1/
&HOLE XB=-0.28955,0.28955,-0.40763,0.40763,-.125,.1/
&HOLE XB=-0.40763,0.40763,-0.28955,0.28955,-.125,.1/
&HOLE XB=-0.27355,0.27355,-0.41853,0.41853,-.125,.1/
&HOLE XB=-0.41853,0.41853,-0.27355,0.27355,-.125,.1/
&HOLE XB=-0.25755,0.25755,-0.42856,0.42856,-.125,.1/
&HOLE XB=-0.42856,0.42856,-0.25755,0.25755,-.125,.1/
&HOLE XB=-0.24155,0.24155,-0.43778,0.43778,-.125,.1/
&HOLE XB=-0.43778,0.43778,-0.24155,0.24155,-.125,.1/
&HOLE XB=-0.22555,0.22555,-0.44623,0.44623,-.125,.1/
&HOLE XB=-0.44623,0.44623,-0.22555,0.22555,-.125,.1/
&HOLE XB=-0.20955,0.20955,-0.45397,0.45397,-.125,.1/
&HOLE XB=-0.45397,0.45397,-0.20955,0.20955,-.125,.1/
&HOLE XB=-0.19355,0.19355,-0.46102,0.46102,-.125,.1/
&HOLE XB=-0.46102,0.46102,-0.19355,0.19355,-.125,.1/
&HOLE XB=-0.17755,0.17755,-0.46741,0.46741,-.125,.1/
&HOLE XB=-0.46741,0.46741,-0.17755,0.17755,-.125,.1/
&HOLE XB=-0.16155,0.16155,-0.47318,0.47318,-.125,.1/
&HOLE XB=-0.47318,0.47318,-0.16155,0.16155,-.125,.1/
&HOLE XB=-0.14555,0.14555,-0.47835,0.47835,-.125,.1/
&HOLE XB=-0.47835,0.47835,-0.14555,0.14555,-.125,.1/
&HOLE XB=-0.12955,0.12955,-0.48292,0.48292,-.125,.1/
&HOLE XB=-0.48292,0.48292,-0.12955,0.12955,-.125,.1/
&HOLE XB=-0.11355,0.11355,-0.48693,0.48693,-.125,.1/
&HOLE XB=-0.48693,0.48693,-0.11355,0.11355,-.125,.1/
&HOLE XB=-0.097553,0.097553,-0.49039,0.49039,-.125,.1/
&HOLE XB=-0.49039,0.49039,-0.097553,0.097553,-.125,.1/
&HOLE XB=-0.081553,0.081553,-0.4933,0.4933,-.125,.1/
&HOLE XB=-0.4933,0.4933,-0.081553,0.081553,-.125,.1/
&HOLE XB=-0.065553,0.065553,-0.49568,0.49568,-.125,.1/
&HOLE XB=-0.49568,0.49568,-0.065553,0.065553,-.125,.1/
&HOLE XB=-0.049553,0.049553,-0.49754,0.49754,-.125,.1/
&HOLE XB=-0.49754,0.49754,-0.049553,0.049553,-.125,.1/
&HOLE XB=-0.033553,0.033553,-0.49887,0.49887,-.125,.1/
&HOLE XB=-0.49887,0.49887,-0.033553,0.033553,-.125,.1/
&HOLE XB=-0.017553,0.017553,-0.49969,0.49969,-.125,.1/
&HOLE XB=-0.49969,0.49969,-0.017553,0.017553,-.125,.1/
&HOLE XB=-0.0015534,0.0015534,-0.5,0.5,-.125,.1/
&HOLE XB=-0.5,0.5,-0.0015534,0.0015534,-.125,.1/

Radial Profiles of Vertical Velocity at Z=0.2 m
&DEVC XYZ = -0.50,0.0,0.2, QUANTITY = 'W-VELOCITY', ID='WM502'/
&DEVC XYZ = -0.45,0.0,0.2, QUANTITY = 'W-VELOCITY', ID='WM452'/
&DEVC XYZ = -0.40,0.0,0.2, QUANTITY = 'W-VELOCITY', ID='WM402'/
&DEVC XYZ = -0.35,0.0,0.2, QUANTITY = 'W-VELOCITY', ID='WM352'/
&DEVC XYZ = -0.30,0.0,0.2, QUANTITY = 'W-VELOCITY', ID='WM302'/
&DEVC XYZ = -0.25,0.0,0.2, QUANTITY = 'W-VELOCITY', ID='WM252'/
&DEVC XYZ = -0.20,0.0,0.2, QUANTITY = 'W-VELOCITY', ID='WM202'/
&DEVC XYZ = -0.15,0.0,0.2, QUANTITY = 'W-VELOCITY', ID='WM152'/
&DEVC XYZ = -0.10,0.0,0.2, QUANTITY = 'W-VELOCITY', ID='WM102'/
&DEVC XYZ = -0.05,0.0,0.2, QUANTITY = 'W-VELOCITY', ID='WM052'/
&DEVC XYZ =  0.00,0.0,0.2, QUANTITY = 'W-VELOCITY', ID='W002'/
&DEVC XYZ =  0.05,0.0,0.2, QUANTITY = 'W-VELOCITY', ID='W052'/
&DEVC XYZ =  0.10,0.0,0.2, QUANTITY = 'W-VELOCITY', ID='W102'/
&DEVC XYZ =  0.15,0.0,0.2, QUANTITY = 'W-VELOCITY', ID='W152'/
&DEVC XYZ =  0.20,0.0,0.2, QUANTITY = 'W-VELOCITY', ID='W202'/
&DEVC XYZ =  0.25,0.0,0.2, QUANTITY = 'W-VELOCITY', ID='W252'/
&DEVC XYZ =  0.30,0.0,0.2, QUANTITY = 'W-VELOCITY', ID='W302'/
&DEVC XYZ =  0.35,0.0,0.2, QUANTITY = 'W-VELOCITY', ID='W352'/
&DEVC XYZ =  0.40,0.0,0.2, QUANTITY = 'W-VELOCITY', ID='W402'/
&DEVC XYZ =  0.45,0.0,0.2, QUANTITY = 'W-VELOCITY', ID='W452'/
&DEVC XYZ =  0.50,0.0,0.2, QUANTITY = 'W-VELOCITY', ID='W502'/

Radial Profiles of Vertical Velocity at Z=0.4 m
&DEVC XYZ = -0.50,0.0,0.4, QUANTITY = 'W-VELOCITY', ID='WM504'/
&DEVC XYZ = -0.45,0.0,0.4, QUANTITY = 'W-VELOCITY', ID='WM454'/
&DEVC XYZ = -0.40,0.0,0.4, QUANTITY = 'W-VELOCITY', ID='WM404'/
&DEVC XYZ = -0.35,0.0,0.4, QUANTITY = 'W-VELOCITY', ID='WM354'/
&DEVC XYZ = -0.30,0.0,0.4, QUANTITY = 'W-VELOCITY', ID='WM304'/
&DEVC XYZ = -0.25,0.0,0.4, QUANTITY = 'W-VELOCITY', ID='WM254'/
&DEVC XYZ = -0.20,0.0,0.4, QUANTITY = 'W-VELOCITY', ID='WM204'/
&DEVC XYZ = -0.15,0.0,0.4, QUANTITY = 'W-VELOCITY', ID='WM154'/
&DEVC XYZ = -0.10,0.0,0.4, QUANTITY = 'W-VELOCITY', ID='WM104'/
&DEVC XYZ = -0.05,0.0,0.4, QUANTITY = 'W-VELOCITY', ID='WM054'/
&DEVC XYZ =  0.00,0.0,0.4, QUANTITY = 'W-VELOCITY', ID='W004'/
&DEVC XYZ =  0.05,0.0,0.4, QUANTITY = 'W-VELOCITY', ID='W054'/
&DEVC XYZ =  0.10,0.0,0.4, QUANTITY = 'W-VELOCITY', ID='W104'/
&DEVC XYZ =  0.15,0.0,0.4, QUANTITY = 'W-VELOCITY', ID='W154'/
&DEVC XYZ =  0.20,0.0,0.4, QUANTITY = 'W-VELOCITY', ID='W204'/
&DEVC XYZ =  0.25,0.0,0.4, QUANTITY = 'W-VELOCITY', ID='W254'/
&DEVC XYZ =  0.30,0.0,0.4, QUANTITY = 'W-VELOCITY', ID='W304'/
&DEVC XYZ =  0.35,0.0,0.4, QUANTITY = 'W-VELOCITY', ID='W354'/
&DEVC XYZ =  0.40,0.0,0.4, QUANTITY = 'W-VELOCITY', ID='W404'/
&DEVC XYZ =  0.45,0.0,0.4, QUANTITY = 'W-VELOCITY', ID='W454'/
&DEVC XYZ =  0.50,0.0,0.4, QUANTITY = 'W-VELOCITY', ID='W504'/

Radial Profiles of Vertical Velocity at Z=0.6 m
&DEVC XYZ = -0.50,0.0,0.6, QUANTITY = 'W-VELOCITY', ID='WM506'/
&DEVC XYZ = -0.45,0.0,0.6, QUANTITY = 'W-VELOCITY', ID='WM456'/
&DEVC XYZ = -0.40,0.0,0.6, QUANTITY = 'W-VELOCITY', ID='WM406'/
&DEVC XYZ = -0.35,0.0,0.6, QUANTITY = 'W-VELOCITY', ID='WM356'/
&DEVC XYZ = -0.30,0.0,0.6, QUANTITY = 'W-VELOCITY', ID='WM306'/
&DEVC XYZ = -0.25,0.0,0.6, QUANTITY = 'W-VELOCITY', ID='WM256'/
&DEVC XYZ = -0.20,0.0,0.6, QUANTITY = 'W-VELOCITY', ID='WM206'/
&DEVC XYZ = -0.15,0.0,0.6, QUANTITY = 'W-VELOCITY', ID='WM156'/
&DEVC XYZ = -0.10,0.0,0.6, QUANTITY = 'W-VELOCITY', ID='WM106'/
&DEVC XYZ = -0.05,0.0,0.6, QUANTITY = 'W-VELOCITY', ID='WM056'/
&DEVC XYZ =  0.00,0.0,0.6, QUANTITY = 'W-VELOCITY', ID='W006'/
&DEVC XYZ =  0.05,0.0,0.6, QUANTITY = 'W-VELOCITY', ID='W056'/
&DEVC XYZ =  0.10,0.0,0.6, QUANTITY = 'W-VELOCITY', ID='W106'/
&DEVC XYZ =  0.15,0.0,0.6, QUANTITY = 'W-VELOCITY', ID='W156'/
&DEVC XYZ =  0.20,0.0,0.6, QUANTITY = 'W-VELOCITY', ID='W206'/
&DEVC XYZ =  0.25,0.0,0.6, QUANTITY = 'W-VELOCITY', ID='W256'/
&DEVC XYZ =  0.30,0.0,0.6, QUANTITY = 'W-VELOCITY', ID='W306'/
&DEVC XYZ =  0.35,0.0,0.6, QUANTITY = 'W-VELOCITY', ID='W356'/
&DEVC XYZ =  0.40,0.0,0.6, QUANTITY = 'W-VELOCITY', ID='W406'/
&DEVC XYZ =  0.45,0.0,0.6, QUANTITY = 'W-VELOCITY', ID='W456'/
&DEVC XYZ =  0.50,0.0,0.6, QUANTITY = 'W-VELOCITY', ID='W506'/


Radial Profiles of Horizontal Velocity at Z=0.2 m
&DEVC XYZ = -0.50,0.0,0.2, QUANTITY = 'U-VELOCITY', ID='UM502'/
&DEVC XYZ = -0.45,0.0,0.2, QUANTITY = 'U-VELOCITY', ID='UM452'/
&DEVC XYZ = -0.40,0.0,0.2, QUANTITY = 'U-VELOCITY', ID='UM402'/
&DEVC XYZ = -0.35,0.0,0.2, QUANTITY = 'U-VELOCITY', ID='UM352'/
&DEVC XYZ = -0.30,0.0,0.2, QUANTITY = 'U-VELOCITY', ID='UM302'/
&DEVC XYZ = -0.25,0.0,0.2, QUANTITY = 'U-VELOCITY', ID='UM252'/
&DEVC XYZ = -0.20,0.0,0.2, QUANTITY = 'U-VELOCITY', ID='UM202'/
&DEVC XYZ = -0.15,0.0,0.2, QUANTITY = 'U-VELOCITY', ID='UM152'/
&DEVC XYZ = -0.10,0.0,0.2, QUANTITY = 'U-VELOCITY', ID='UM102'/
&DEVC XYZ = -0.05,0.0,0.2, QUANTITY = 'U-VELOCITY', ID='UM052'/
&DEVC XYZ =  0.00,0.0,0.2, QUANTITY = 'U-VELOCITY', ID='U002'/
&DEVC XYZ =  0.05,0.0,0.2, QUANTITY = 'U-VELOCITY', ID='U052'/
&DEVC XYZ =  0.10,0.0,0.2, QUANTITY = 'U-VELOCITY', ID='U102'/
&DEVC XYZ =  0.15,0.0,0.2, QUANTITY = 'U-VELOCITY', ID='U152'/
&DEVC XYZ =  0.20,0.0,0.2, QUANTITY = 'U-VELOCITY', ID='U202'/
&DEVC XYZ =  0.25,0.0,0.2, QUANTITY = 'U-VELOCITY', ID='U252'/
&DEVC XYZ =  0.30,0.0,0.2, QUANTITY = 'U-VELOCITY', ID='U302'/
&DEVC XYZ =  0.35,0.0,0.2, QUANTITY = 'U-VELOCITY', ID='U352'/
&DEVC XYZ =  0.40,0.0,0.2, QUANTITY = 'U-VELOCITY', ID='U402'/
&DEVC XYZ =  0.45,0.0,0.2, QUANTITY = 'U-VELOCITY', ID='U452'/
&DEVC XYZ =  0.50,0.0,0.2, QUANTITY = 'U-VELOCITY', ID='U502'/

Radial Profiles of Horizontal Velocity at Z=0.4 m
&DEVC XYZ = -0.50,0.0,0.4, QUANTITY = 'U-VELOCITY', ID='UM504'/
&DEVC XYZ = -0.45,0.0,0.4, QUANTITY = 'U-VELOCITY', ID='UM454'/
&DEVC XYZ = -0.40,0.0,0.4, QUANTITY = 'U-VELOCITY', ID='UM404'/
&DEVC XYZ = -0.35,0.0,0.4, QUANTITY = 'U-VELOCITY', ID='UM354'/
&DEVC XYZ = -0.30,0.0,0.4, QUANTITY = 'U-VELOCITY', ID='UM304'/
&DEVC XYZ = -0.25,0.0,0.4, QUANTITY = 'U-VELOCITY', ID='UM254'/
&DEVC XYZ = -0.20,0.0,0.4, QUANTITY = 'U-VELOCITY', ID='UM204'/
&DEVC XYZ = -0.15,0.0,0.4, QUANTITY = 'U-VELOCITY', ID='UM154'/
&DEVC XYZ = -0.10,0.0,0.4, QUANTITY = 'U-VELOCITY', ID='UM104'/
&DEVC XYZ = -0.05,0.0,0.4, QUANTITY = 'U-VELOCITY', ID='UM054'/
&DEVC XYZ =  0.00,0.0,0.4, QUANTITY = 'U-VELOCITY', ID='U004'/
&DEVC XYZ =  0.05,0.0,0.4, QUANTITY = 'U-VELOCITY', ID='U054'/
&DEVC XYZ =  0.10,0.0,0.4, QUANTITY = 'U-VELOCITY', ID='U104'/
&DEVC XYZ =  0.15,0.0,0.4, QUANTITY = 'U-VELOCITY', ID='U154'/
&DEVC XYZ =  0.20,0.0,0.4, QUANTITY = 'U-VELOCITY', ID='U204'/
&DEVC XYZ =  0.25,0.0,0.4, QUANTITY = 'U-VELOCITY', ID='U254'/
&DEVC XYZ =  0.30,0.0,0.4, QUANTITY = 'U-VELOCITY', ID='U304'/
&DEVC XYZ =  0.35,0.0,0.4, QUANTITY = 'U-VELOCITY', ID='U354'/
&DEVC XYZ =  0.40,0.0,0.4, QUANTITY = 'U-VELOCITY', ID='U404'/
&DEVC XYZ =  0.45,0.0,0.4, QUANTITY = 'U-VELOCITY', ID='U454'/
&DEVC XYZ =  0.50,0.0,0.4, QUANTITY = 'U-VELOCITY', ID='U504'/

Radial Profiles of Horizontal Velocity at Z=0.6 m
&DEVC XYZ = -0.50,0.0,0.6, QUANTITY = 'U-VELOCITY', ID='UM506'/
&DEVC XYZ = -0.45,0.0,0.6, QUANTITY = 'U-VELOCITY', ID='UM456'/
&DEVC XYZ = -0.40,0.0,0.6, QUANTITY = 'U-VELOCITY', ID='UM406'/
&DEVC XYZ = -0.35,0.0,0.6, QUANTITY = 'U-VELOCITY', ID='UM356'/
&DEVC XYZ = -0.30,0.0,0.6, QUANTITY = 'U-VELOCITY', ID='UM306'/
&DEVC XYZ = -0.25,0.0,0.6, QUANTITY = 'U-VELOCITY', ID='UM256'/
&DEVC XYZ = -0.20,0.0,0.6, QUANTITY = 'U-VELOCITY', ID='UM206'/
&DEVC XYZ = -0.15,0.0,0.6, QUANTITY = 'U-VELOCITY', ID='UM156'/
&DEVC XYZ = -0.10,0.0,0.6, QUANTITY = 'U-VELOCITY', ID='UM106'/
&DEVC XYZ = -0.05,0.0,0.6, QUANTITY = 'U-VELOCITY', ID='UM056'/
&DEVC XYZ =  0.00,0.0,0.6, QUANTITY = 'U-VELOCITY', ID='U006'/
&DEVC XYZ =  0.05,0.0,0.6, QUANTITY = 'U-VELOCITY', ID='U056'/
&DEVC XYZ =  0.10,0.0,0.6, QUANTITY = 'U-VELOCITY', ID='U106'/
&DEVC XYZ =  0.15,0.0,0.6, QUANTITY = 'U-VELOCITY', ID='U156'/
&DEVC XYZ =  0.20,0.0,0.6, QUANTITY = 'U-VELOCITY', ID='U206'/
&DEVC XYZ =  0.25,0.0,0.6, QUANTITY = 'U-VELOCITY', ID='U256'/
&DEVC XYZ =  0.30,0.0,0.6, QUANTITY = 'U-VELOCITY', ID='U306'/
&DEVC XYZ =  0.35,0.0,0.6, QUANTITY = 'U-VELOCITY', ID='U356'/
&DEVC XYZ =  0.40,0.0,0.6, QUANTITY = 'U-VELOCITY', ID='U406'/
&DEVC XYZ =  0.45,0.0,0.6, QUANTITY = 'U-VELOCITY', ID='U456'/
&DEVC XYZ =  0.50,0.0,0.6, QUANTITY = 'U-VELOCITY', ID='U506'/


Radial Profiles of Helium Mass Fraction at Z=0.2 m
&DEVC XYZ = -0.50,0.0,0.2, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='YM502'/
&DEVC XYZ = -0.45,0.0,0.2, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='YM452'/
&DEVC XYZ = -0.40,0.0,0.2, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='YM402'/
&DEVC XYZ = -0.35,0.0,0.2, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='YM352'/
&DEVC XYZ = -0.30,0.0,0.2, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='YM302'/
&DEVC XYZ = -0.25,0.0,0.2, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='YM252'/
&DEVC XYZ = -0.20,0.0,0.2, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='YM202'/
&DEVC XYZ = -0.15,0.0,0.2, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='YM152'/
&DEVC XYZ = -0.10,0.0,0.2, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='YM102'/
&DEVC XYZ = -0.05,0.0,0.2, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='YM052'/
&DEVC XYZ =  0.00,0.0,0.2, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y002'/
&DEVC XYZ =  0.05,0.0,0.2, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y052'/
&DEVC XYZ =  0.10,0.0,0.2, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y102'/
&DEVC XYZ =  0.15,0.0,0.2, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y152'/
&DEVC XYZ =  0.20,0.0,0.2, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y202'/
&DEVC XYZ =  0.25,0.0,0.2, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y252'/
&DEVC XYZ =  0.30,0.0,0.2, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y302'/
&DEVC XYZ =  0.35,0.0,0.2, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y352'/
&DEVC XYZ =  0.40,0.0,0.2, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y402'/
&DEVC XYZ =  0.45,0.0,0.2, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y452'/
&DEVC XYZ =  0.50,0.0,0.2, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y502'/

Radial Profiles of Helium Mass Fraction at Z=0.4 m
&DEVC XYZ = -0.50,0.0,0.4, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='YM504'/
&DEVC XYZ = -0.45,0.0,0.4, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='YM454'/
&DEVC XYZ = -0.40,0.0,0.4, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='YM404'/
&DEVC XYZ = -0.35,0.0,0.4, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='YM354'/
&DEVC XYZ = -0.30,0.0,0.4, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='YM304'/
&DEVC XYZ = -0.25,0.0,0.4, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='YM254'/
&DEVC XYZ = -0.20,0.0,0.4, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='YM204'/
&DEVC XYZ = -0.15,0.0,0.4, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='YM154'/
&DEVC XYZ = -0.10,0.0,0.4, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='YM104'/
&DEVC XYZ = -0.05,0.0,0.4, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='YM054'/
&DEVC XYZ =  0.00,0.0,0.4, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y004'/
&DEVC XYZ =  0.05,0.0,0.4, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y054'/
&DEVC XYZ =  0.10,0.0,0.4, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y104'/
&DEVC XYZ =  0.15,0.0,0.4, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y154'/
&DEVC XYZ =  0.20,0.0,0.4, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y204'/
&DEVC XYZ =  0.25,0.0,0.4, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y254'/
&DEVC XYZ =  0.30,0.0,0.4, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y304'/
&DEVC XYZ =  0.35,0.0,0.4, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y354'/
&DEVC XYZ =  0.40,0.0,0.4, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y404'/
&DEVC XYZ =  0.45,0.0,0.4, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y454'/
&DEVC XYZ =  0.50,0.0,0.4, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y504'/

Radial Profiles of Helium Mass Fraction at Z=0.6 m
&DEVC XYZ = -0.50,0.0,0.6, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='YM506'/
&DEVC XYZ = -0.45,0.0,0.6, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='YM456'/
&DEVC XYZ = -0.40,0.0,0.6, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='YM406'/
&DEVC XYZ = -0.35,0.0,0.6, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='YM356'/
&DEVC XYZ = -0.30,0.0,0.6, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='YM306'/
&DEVC XYZ = -0.25,0.0,0.6, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='YM256'/
&DEVC XYZ = -0.20,0.0,0.6, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='YM206'/
&DEVC XYZ = -0.15,0.0,0.6, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='YM156'/
&DEVC XYZ = -0.10,0.0,0.6, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='YM106'/
&DEVC XYZ = -0.05,0.0,0.6, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='YM056'/
&DEVC XYZ =  0.00,0.0,0.6, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y006'/
&DEVC XYZ =  0.05,0.0,0.6, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y056'/
&DEVC XYZ =  0.10,0.0,0.6, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y106'/
&DEVC XYZ =  0.15,0.0,0.6, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y156'/
&DEVC XYZ =  0.20,0.0,0.6, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y206'/
&DEVC XYZ =  0.25,0.0,0.6, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y256'/
&DEVC XYZ =  0.30,0.0,0.6, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y306'/
&DEVC XYZ =  0.35,0.0,0.6, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y356'/
&DEVC XYZ =  0.40,0.0,0.6, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y406'/
&DEVC XYZ =  0.45,0.0,0.6, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y456'/
&DEVC XYZ =  0.50,0.0,0.6, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Y506'/



O'Hern et al. Figure 5 (note that the figure caption presents a different location than the text)
&DEVC XYZ = 0.0,0.0,0.5, QUANTITY = 'W-VELOCITY'/
&DEVC XYZ = 0.5,0.0,0.5, QUANTITY = 'W-VELOCITY'/

O'Hern et al. Figures 17 and 18
&DEVC XYZ = 0.03,0.0,0.46, QUANTITY = 'W-VELOCITY'/
&DEVC XYZ = 0.03,0.0,0.46, QUANTITY = 'DENSITY'/

O'Hern et al. Figure 19
&DEVC XYZ = 0.0,0.0,0.25, QUANTITY = 'W-VELOCITY'/
&DEVC XYZ = 0.0,0.0,0.25, QUANTITY = 'U-VELOCITY'/


&TAIL /
