&HEAD CHID='Aalto_Pine_Flaming', /
&TIME DT=1., T_END=4060.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=13850, SOOT_YIELD=0.015 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.102, DENSITY=493, EMISSIVITY=0.900, SPECIFIC_HEAT=0.906, /
&RAMP ID='CONE_20p00_025', T=0.0000, F=3.4, /
&RAMP ID='CONE_20p00_025', T=30.0000, F=39.3, /
&RAMP ID='CONE_20p00_025', T=40.0000, F=49.2, /
&RAMP ID='CONE_20p00_025', T=50.0000, F=49.5, /
&RAMP ID='CONE_20p00_025', T=60.0000, F=44.6, /
&RAMP ID='CONE_20p00_025', T=70.0000, F=49.7, /
&RAMP ID='CONE_20p00_025', T=80.0000, F=108.7, /
&RAMP ID='CONE_20p00_025', T=90.0000, F=142.8, /
&RAMP ID='CONE_20p00_025', T=100.0000, F=133.0, /
&RAMP ID='CONE_20p00_025', T=110.0000, F=115.5, /
&RAMP ID='CONE_20p00_025', T=130.0000, F=97.6, /
&RAMP ID='CONE_20p00_025', T=150.0000, F=87.5, /
&RAMP ID='CONE_20p00_025', T=170.0000, F=85.2, /
&RAMP ID='CONE_20p00_025', T=190.0000, F=78.3, /
&RAMP ID='CONE_20p00_025', T=199.0000, F=77.8, /
&RAMP ID='CONE_20p00_025', T=230.0000, F=69.8, /
&RAMP ID='CONE_20p00_025', T=240.0000, F=72.3, /
&RAMP ID='CONE_20p00_025', T=270.0000, F=67.6, /
&RAMP ID='CONE_20p00_025', T=300.0000, F=68.5, /
&RAMP ID='CONE_20p00_025', T=330.0000, F=64.5, /
&RAMP ID='CONE_20p00_025', T=350.0000, F=66.2, /
&RAMP ID='CONE_20p00_025', T=360.0000, F=63.1, /
&RAMP ID='CONE_20p00_025', T=398.0000, F=62.2, /
&RAMP ID='CONE_20p00_025', T=597.0000, F=64.9, /
&RAMP ID='CONE_20p00_025', T=670.0000, F=65.6, /
&RAMP ID='CONE_20p00_025', T=690.0000, F=63.7, /
&RAMP ID='CONE_20p00_025', T=710.0000, F=65.6, /
&RAMP ID='CONE_20p00_025', T=740.0000, F=62.4, /
&RAMP ID='CONE_20p00_025', T=750.0000, F=64.7, /
&RAMP ID='CONE_20p00_025', T=770.0000, F=62.8, /
&RAMP ID='CONE_20p00_025', T=796.0000, F=65.2, /
&RAMP ID='CONE_20p00_025', T=830.0000, F=67.8, /
&RAMP ID='CONE_20p00_025', T=860.0000, F=66.5, /
&RAMP ID='CONE_20p00_025', T=890.0000, F=69.4, /
&RAMP ID='CONE_20p00_025', T=930.0000, F=68.6, /
&RAMP ID='CONE_20p00_025', T=970.0000, F=74.8, /
&RAMP ID='CONE_20p00_025', T=995.0000, F=76.2, /
&RAMP ID='CONE_20p00_025', T=1070.0000, F=85.2, /
&RAMP ID='CONE_20p00_025', T=1130.0000, F=99.9, /
&RAMP ID='CONE_20p00_025', T=1160.0000, F=101.9, /
&RAMP ID='CONE_20p00_025', T=1170.0000, F=107.7, /
&RAMP ID='CONE_20p00_025', T=1194.0000, F=109.5, /
&RAMP ID='CONE_20p00_025', T=1220.0000, F=110.3, /
&RAMP ID='CONE_20p00_025', T=1270.0000, F=102.3, /
&RAMP ID='CONE_20p00_025', T=1290.0000, F=95.9, /
&RAMP ID='CONE_20p00_025', T=1300.0000, F=96.6, /
&RAMP ID='CONE_20p00_025', T=1393.0000, F=70.9, /
&RAMP ID='CONE_20p00_025', T=1410.0000, F=66.3, /
&RAMP ID='CONE_20p00_025', T=1450.0000, F=63.4, /
&RAMP ID='CONE_20p00_025', T=1470.0000, F=55.9, /
&RAMP ID='CONE_20p00_025', T=1510.0000, F=47.8, /
&RAMP ID='CONE_20p00_025', T=1592.0000, F=41.2, /
&RAMP ID='CONE_20p00_025', T=1720.0000, F=32.7, /
&RAMP ID='CONE_20p00_025', T=1791.0000, F=33.1, /
&RAMP ID='CONE_20p00_025', T=1850.0000, F=29.1, /
&RAMP ID='CONE_20p00_025', T=1990.0000, F=29.3, /
&RAMP ID='CONE_20p00_025', T=1991.0000, F=0.0, /
&RAMP ID='CONE_20p00_035', T=0.0000, F=0.6, /
&RAMP ID='CONE_20p00_035', T=10.0000, F=50.3, /
&RAMP ID='CONE_20p00_035', T=20.0000, F=152.9, /
&RAMP ID='CONE_20p00_035', T=30.0000, F=158.3, /
&RAMP ID='CONE_20p00_035', T=40.0000, F=134.6, /
&RAMP ID='CONE_20p00_035', T=50.0000, F=118.1, /
&RAMP ID='CONE_20p00_035', T=60.0000, F=108.9, /
&RAMP ID='CONE_20p00_035', T=80.0000, F=95.9, /
&RAMP ID='CONE_20p00_035', T=140.0000, F=84.6, /
&RAMP ID='CONE_20p00_035', T=175.0000, F=75.3, /
&RAMP ID='CONE_20p00_035', T=270.0000, F=66.4, /
&RAMP ID='CONE_20p00_035', T=310.0000, F=67.6, /
&RAMP ID='CONE_20p00_035', T=340.0000, F=65.6, /
&RAMP ID='CONE_20p00_035', T=350.0000, F=68.6, /
&RAMP ID='CONE_20p00_035', T=370.0000, F=72.0, /
&RAMP ID='CONE_20p00_035', T=390.0000, F=68.9, /
&RAMP ID='CONE_20p00_035', T=410.0000, F=70.8, /
&RAMP ID='CONE_20p00_035', T=430.0000, F=67.9, /
&RAMP ID='CONE_20p00_035', T=510.0000, F=65.3, /
&RAMP ID='CONE_20p00_035', T=525.0000, F=68.2, /
&RAMP ID='CONE_20p00_035', T=540.0000, F=71.1, /
&RAMP ID='CONE_20p00_035', T=550.0000, F=68.9, /
&RAMP ID='CONE_20p00_035', T=560.0000, F=70.4, /
&RAMP ID='CONE_20p00_035', T=580.0000, F=67.7, /
&RAMP ID='CONE_20p00_035', T=620.0000, F=67.4, /
&RAMP ID='CONE_20p00_035', T=650.0000, F=70.1, /
&RAMP ID='CONE_20p00_035', T=680.0000, F=68.6, /
&RAMP ID='CONE_20p00_035', T=690.0000, F=71.8, /
&RAMP ID='CONE_20p00_035', T=700.0000, F=70.6, /
&RAMP ID='CONE_20p00_035', T=780.0000, F=74.7, /
&RAMP ID='CONE_20p00_035', T=790.0000, F=79.0, /
&RAMP ID='CONE_20p00_035', T=800.0000, F=77.6, /
&RAMP ID='CONE_20p00_035', T=810.0000, F=82.0, /
&RAMP ID='CONE_20p00_035', T=820.0000, F=82.0, /
&RAMP ID='CONE_20p00_035', T=850.0000, F=89.4, /
&RAMP ID='CONE_20p00_035', T=875.0000, F=92.3, /
&RAMP ID='CONE_20p00_035', T=890.0000, F=99.4, /
&RAMP ID='CONE_20p00_035', T=900.0000, F=98.8, /
&RAMP ID='CONE_20p00_035', T=920.0000, F=104.6, /
&RAMP ID='CONE_20p00_035', T=980.0000, F=113.9, /
&RAMP ID='CONE_20p00_035', T=1020.0000, F=110.7, /
&RAMP ID='CONE_20p00_035', T=1050.0000, F=101.6, /
&RAMP ID='CONE_20p00_035', T=1110.0000, F=89.5, /
&RAMP ID='CONE_20p00_035', T=1130.0000, F=82.0, /
&RAMP ID='CONE_20p00_035', T=1180.0000, F=56.8, /
&RAMP ID='CONE_20p00_035', T=1190.0000, F=56.8, /
&RAMP ID='CONE_20p00_035', T=1225.0000, F=44.7, /
&RAMP ID='CONE_20p00_035', T=1300.0000, F=36.3, /
&RAMP ID='CONE_20p00_035', T=1330.0000, F=37.2, /
&RAMP ID='CONE_20p00_035', T=1400.0000, F=34.0, /
&RAMP ID='CONE_20p00_035', T=1575.0000, F=26.8, /
&RAMP ID='CONE_20p00_035', T=1750.0000, F=25.1, /
&RAMP ID='CONE_20p00_035', T=1751.0000, F=0.0, /
&RAMP ID='CONE_20p00_050', T=0.0000, F=0.2, /
&RAMP ID='CONE_20p00_050', T=10.0000, F=110.4, /
&RAMP ID='CONE_20p00_050', T=20.0000, F=201.4, /
&RAMP ID='CONE_20p00_050', T=30.0000, F=184.7, /
&RAMP ID='CONE_20p00_050', T=40.0000, F=158.7, /
&RAMP ID='CONE_20p00_050', T=70.0000, F=127.0, /
&RAMP ID='CONE_20p00_050', T=90.0000, F=116.1, /
&RAMP ID='CONE_20p00_050', T=110.0000, F=110.2, /
&RAMP ID='CONE_20p00_050', T=120.0000, F=110.9, /
&RAMP ID='CONE_20p00_050', T=130.0000, F=105.4, /
&RAMP ID='CONE_20p00_050', T=180.0000, F=93.9, /
&RAMP ID='CONE_20p00_050', T=260.0000, F=88.1, /
&RAMP ID='CONE_20p00_050', T=280.0000, F=86.5, /
&RAMP ID='CONE_20p00_050', T=320.0000, F=90.6, /
&RAMP ID='CONE_20p00_050', T=340.0000, F=87.9, /
&RAMP ID='CONE_20p00_050', T=390.0000, F=91.6, /
&RAMP ID='CONE_20p00_050', T=520.0000, F=93.2, /
&RAMP ID='CONE_20p00_050', T=590.0000, F=97.1, /
&RAMP ID='CONE_20p00_050', T=650.0000, F=104.5, /
&RAMP ID='CONE_20p00_050', T=720.0000, F=109.0, /
&RAMP ID='CONE_20p00_050', T=780.0000, F=123.1, /
&RAMP ID='CONE_20p00_050', T=850.0000, F=131.0, /
&RAMP ID='CONE_20p00_050', T=880.0000, F=129.0, /
&RAMP ID='CONE_20p00_050', T=910.0000, F=122.8, /
&RAMP ID='CONE_20p00_050', T=930.0000, F=120.3, /
&RAMP ID='CONE_20p00_050', T=980.0000, F=87.5, /
&RAMP ID='CONE_20p00_050', T=1000.0000, F=79.6, /
&RAMP ID='CONE_20p00_050', T=1040.0000, F=56.2, /
&RAMP ID='CONE_20p00_050', T=1050.0000, F=51.6, /
&RAMP ID='CONE_20p00_050', T=1090.0000, F=54.1, /
&RAMP ID='CONE_20p00_050', T=1110.0000, F=48.3, /
&RAMP ID='CONE_20p00_050', T=1170.0000, F=42.1, /
&RAMP ID='CONE_20p00_050', T=1300.0000, F=35.3, /
&RAMP ID='CONE_20p00_050', T=1301.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_20p00_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.00e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_20p00_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_20p00_035','CONE_20p00_050',REFERENCE_HEAT_FLUX=35,50,REFERENCE_THICKNESS=2.00e-02,2.00e-02,THICKNESS(1:2)=2.00e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_20p00_025_noign', SURF_ID='SAMPLE-CONE_20p00_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_20p00_025', SURF_ID='SAMPLE-CONE_20p00_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_20p00_025', /
&DEVC ID='WALL TEMPERATURE-CONE_20p00_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_20p00_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_20p00_025', /
&DEVC ID='TIGN-CONE_20p00_025', XYZ=0,0,0, SETPOINT=40.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_20p00_025', CTRL_ID='IGNITION-CTRL-CONE_20p00_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_20p00_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_20p00_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_20p00_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_20p00_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.00e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_20p00_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_20p00_025','CONE_20p00_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=2.00e-02,2.00e-02,THICKNESS(1:2)=2.00e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_20p00_035_noign', SURF_ID='SAMPLE-CONE_20p00_035_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_20p00_035', SURF_ID='SAMPLE-CONE_20p00_035', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_20p00_035', /
&DEVC ID='WALL TEMPERATURE-CONE_20p00_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_20p00_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_20p00_035', /
&DEVC ID='TIGN-CONE_20p00_035', XYZ=0,0,0, SETPOINT=30.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_20p00_035', CTRL_ID='IGNITION-CTRL-CONE_20p00_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_20p00_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_20p00_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_20p00_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_20p00_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.00e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_20p00_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_20p00_025','CONE_20p00_035',REFERENCE_HEAT_FLUX=25,35,REFERENCE_THICKNESS=2.00e-02,2.00e-02,THICKNESS(1:2)=2.00e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_20p00_050_noign', SURF_ID='SAMPLE-CONE_20p00_050_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_20p00_050', SURF_ID='SAMPLE-CONE_20p00_050', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_20p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_20p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_20p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_20p00_050', /
&DEVC ID='TIGN-CONE_20p00_050', XYZ=0,0,0, SETPOINT=20.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_20p00_050', CTRL_ID='IGNITION-CTRL-CONE_20p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_20p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_20p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_20p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
