&HEAD CHID='Aalto_Spruce_(flaming)', /
&TIME DT=1., T_END=4040.0 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=13750.0, SOOT_YIELD=0.01500000 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.0643, DENSITY=408.0, EMISSIVITY=0.9000, SPECIFIC_HEAT=0.9060, /
&RAMP ID='CONE_20p00_025', T=0.0000, F=2.5, /
&RAMP ID='CONE_20p00_025', T=10.0000, F=3.2, /
&RAMP ID='CONE_20p00_025', T=20.0000, F=3.1, /
&RAMP ID='CONE_20p00_025', T=30.0000, F=3.6, /
&RAMP ID='CONE_20p00_025', T=40.0000, F=9.5, /
&RAMP ID='CONE_20p00_025', T=50.0000, F=58.1, /
&RAMP ID='CONE_20p00_025', T=60.0000, F=52.7, /
&RAMP ID='CONE_20p00_025', T=70.0000, F=113.8, /
&RAMP ID='CONE_20p00_025', T=80.0000, F=115.5, /
&RAMP ID='CONE_20p00_025', T=90.0000, F=141.8, /
&RAMP ID='CONE_20p00_025', T=100.0000, F=101.5, /
&RAMP ID='CONE_20p00_025', T=110.0000, F=82.2, /
&RAMP ID='CONE_20p00_025', T=120.0000, F=77.3, /
&RAMP ID='CONE_20p00_025', T=130.0000, F=70.4, /
&RAMP ID='CONE_20p00_025', T=140.0000, F=65.3, /
&RAMP ID='CONE_20p00_025', T=150.0000, F=65.4, /
&RAMP ID='CONE_20p00_025', T=160.0000, F=62.8, /
&RAMP ID='CONE_20p00_025', T=170.0000, F=63.3, /
&RAMP ID='CONE_20p00_025', T=180.0000, F=60.5, /
&RAMP ID='CONE_20p00_025', T=190.0000, F=58.0, /
&RAMP ID='CONE_20p00_025', T=200.0000, F=57.9, /
&RAMP ID='CONE_20p00_025', T=210.0000, F=54.4, /
&RAMP ID='CONE_20p00_025', T=220.0000, F=53.3, /
&RAMP ID='CONE_20p00_025', T=230.0000, F=51.9, /
&RAMP ID='CONE_20p00_025', T=240.0000, F=50.9, /
&RAMP ID='CONE_20p00_025', T=250.0000, F=51.5, /
&RAMP ID='CONE_20p00_025', T=260.0000, F=47.1, /
&RAMP ID='CONE_20p00_025', T=270.0000, F=48.4, /
&RAMP ID='CONE_20p00_025', T=280.0000, F=47.4, /
&RAMP ID='CONE_20p00_025', T=290.0000, F=46.8, /
&RAMP ID='CONE_20p00_025', T=300.0000, F=46.0, /
&RAMP ID='CONE_20p00_025', T=310.0000, F=46.1, /
&RAMP ID='CONE_20p00_025', T=320.0000, F=46.6, /
&RAMP ID='CONE_20p00_025', T=330.0000, F=45.0, /
&RAMP ID='CONE_20p00_025', T=340.0000, F=45.9, /
&RAMP ID='CONE_20p00_025', T=350.0000, F=46.5, /
&RAMP ID='CONE_20p00_025', T=360.0000, F=45.6, /
&RAMP ID='CONE_20p00_025', T=370.0000, F=46.1, /
&RAMP ID='CONE_20p00_025', T=380.0000, F=48.6, /
&RAMP ID='CONE_20p00_025', T=390.0000, F=46.7, /
&RAMP ID='CONE_20p00_025', T=400.0000, F=45.3, /
&RAMP ID='CONE_20p00_025', T=410.0000, F=44.6, /
&RAMP ID='CONE_20p00_025', T=420.0000, F=44.3, /
&RAMP ID='CONE_20p00_025', T=430.0000, F=44.4, /
&RAMP ID='CONE_20p00_025', T=440.0000, F=46.2, /
&RAMP ID='CONE_20p00_025', T=450.0000, F=45.8, /
&RAMP ID='CONE_20p00_025', T=460.0000, F=45.4, /
&RAMP ID='CONE_20p00_025', T=470.0000, F=46.7, /
&RAMP ID='CONE_20p00_025', T=480.0000, F=44.3, /
&RAMP ID='CONE_20p00_025', T=490.0000, F=43.4, /
&RAMP ID='CONE_20p00_025', T=500.0000, F=44.2, /
&RAMP ID='CONE_20p00_025', T=510.0000, F=43.8, /
&RAMP ID='CONE_20p00_025', T=520.0000, F=44.6, /
&RAMP ID='CONE_20p00_025', T=530.0000, F=43.0, /
&RAMP ID='CONE_20p00_025', T=540.0000, F=41.7, /
&RAMP ID='CONE_20p00_025', T=550.0000, F=44.5, /
&RAMP ID='CONE_20p00_025', T=560.0000, F=47.3, /
&RAMP ID='CONE_20p00_025', T=570.0000, F=47.4, /
&RAMP ID='CONE_20p00_025', T=580.0000, F=46.7, /
&RAMP ID='CONE_20p00_025', T=590.0000, F=46.2, /
&RAMP ID='CONE_20p00_025', T=600.0000, F=45.7, /
&RAMP ID='CONE_20p00_025', T=610.0000, F=45.6, /
&RAMP ID='CONE_20p00_025', T=620.0000, F=46.9, /
&RAMP ID='CONE_20p00_025', T=630.0000, F=45.7, /
&RAMP ID='CONE_20p00_025', T=640.0000, F=45.2, /
&RAMP ID='CONE_20p00_025', T=650.0000, F=44.6, /
&RAMP ID='CONE_20p00_025', T=660.0000, F=43.6, /
&RAMP ID='CONE_20p00_025', T=670.0000, F=43.1, /
&RAMP ID='CONE_20p00_025', T=680.0000, F=43.9, /
&RAMP ID='CONE_20p00_025', T=690.0000, F=44.4, /
&RAMP ID='CONE_20p00_025', T=700.0000, F=44.6, /
&RAMP ID='CONE_20p00_025', T=710.0000, F=44.5, /
&RAMP ID='CONE_20p00_025', T=720.0000, F=45.2, /
&RAMP ID='CONE_20p00_025', T=730.0000, F=45.8, /
&RAMP ID='CONE_20p00_025', T=740.0000, F=44.5, /
&RAMP ID='CONE_20p00_025', T=750.0000, F=44.0, /
&RAMP ID='CONE_20p00_025', T=760.0000, F=47.0, /
&RAMP ID='CONE_20p00_025', T=770.0000, F=47.8, /
&RAMP ID='CONE_20p00_025', T=780.0000, F=47.3, /
&RAMP ID='CONE_20p00_025', T=790.0000, F=47.0, /
&RAMP ID='CONE_20p00_025', T=800.0000, F=46.9, /
&RAMP ID='CONE_20p00_025', T=810.0000, F=47.9, /
&RAMP ID='CONE_20p00_025', T=820.0000, F=47.4, /
&RAMP ID='CONE_20p00_025', T=830.0000, F=48.6, /
&RAMP ID='CONE_20p00_025', T=840.0000, F=49.0, /
&RAMP ID='CONE_20p00_025', T=850.0000, F=49.1, /
&RAMP ID='CONE_20p00_025', T=860.0000, F=48.0, /
&RAMP ID='CONE_20p00_025', T=870.0000, F=47.6, /
&RAMP ID='CONE_20p00_025', T=880.0000, F=49.5, /
&RAMP ID='CONE_20p00_025', T=890.0000, F=51.1, /
&RAMP ID='CONE_20p00_025', T=900.0000, F=51.2, /
&RAMP ID='CONE_20p00_025', T=910.0000, F=52.8, /
&RAMP ID='CONE_20p00_025', T=920.0000, F=52.4, /
&RAMP ID='CONE_20p00_025', T=930.0000, F=53.0, /
&RAMP ID='CONE_20p00_025', T=940.0000, F=53.2, /
&RAMP ID='CONE_20p00_025', T=950.0000, F=52.6, /
&RAMP ID='CONE_20p00_025', T=960.0000, F=52.9, /
&RAMP ID='CONE_20p00_025', T=970.0000, F=54.4, /
&RAMP ID='CONE_20p00_025', T=980.0000, F=55.2, /
&RAMP ID='CONE_20p00_025', T=990.0000, F=55.5, /
&RAMP ID='CONE_20p00_025', T=1000.0000, F=57.3, /
&RAMP ID='CONE_20p00_025', T=1010.0000, F=60.3, /
&RAMP ID='CONE_20p00_025', T=1020.0000, F=59.3, /
&RAMP ID='CONE_20p00_025', T=1030.0000, F=60.1, /
&RAMP ID='CONE_20p00_025', T=1040.0000, F=57.0, /
&RAMP ID='CONE_20p00_025', T=1050.0000, F=61.9, /
&RAMP ID='CONE_20p00_025', T=1060.0000, F=61.8, /
&RAMP ID='CONE_20p00_025', T=1070.0000, F=64.0, /
&RAMP ID='CONE_20p00_025', T=1080.0000, F=64.8, /
&RAMP ID='CONE_20p00_025', T=1090.0000, F=66.9, /
&RAMP ID='CONE_20p00_025', T=1100.0000, F=67.6, /
&RAMP ID='CONE_20p00_025', T=1110.0000, F=67.2, /
&RAMP ID='CONE_20p00_025', T=1120.0000, F=68.4, /
&RAMP ID='CONE_20p00_025', T=1130.0000, F=73.0, /
&RAMP ID='CONE_20p00_025', T=1140.0000, F=74.3, /
&RAMP ID='CONE_20p00_025', T=1150.0000, F=73.0, /
&RAMP ID='CONE_20p00_025', T=1160.0000, F=72.9, /
&RAMP ID='CONE_20p00_025', T=1170.0000, F=74.7, /
&RAMP ID='CONE_20p00_025', T=1180.0000, F=73.5, /
&RAMP ID='CONE_20p00_025', T=1190.0000, F=77.9, /
&RAMP ID='CONE_20p00_025', T=1200.0000, F=76.2, /
&RAMP ID='CONE_20p00_025', T=1210.0000, F=78.2, /
&RAMP ID='CONE_20p00_025', T=1220.0000, F=80.0, /
&RAMP ID='CONE_20p00_025', T=1230.0000, F=80.5, /
&RAMP ID='CONE_20p00_025', T=1240.0000, F=79.0, /
&RAMP ID='CONE_20p00_025', T=1250.0000, F=81.8, /
&RAMP ID='CONE_20p00_025', T=1260.0000, F=80.6, /
&RAMP ID='CONE_20p00_025', T=1270.0000, F=80.8, /
&RAMP ID='CONE_20p00_025', T=1280.0000, F=80.5, /
&RAMP ID='CONE_20p00_025', T=1290.0000, F=79.9, /
&RAMP ID='CONE_20p00_025', T=1300.0000, F=77.6, /
&RAMP ID='CONE_20p00_025', T=1310.0000, F=76.8, /
&RAMP ID='CONE_20p00_025', T=1320.0000, F=73.9, /
&RAMP ID='CONE_20p00_025', T=1330.0000, F=72.6, /
&RAMP ID='CONE_20p00_025', T=1340.0000, F=72.7, /
&RAMP ID='CONE_20p00_025', T=1350.0000, F=73.0, /
&RAMP ID='CONE_20p00_025', T=1360.0000, F=70.2, /
&RAMP ID='CONE_20p00_025', T=1370.0000, F=69.1, /
&RAMP ID='CONE_20p00_025', T=1380.0000, F=70.4, /
&RAMP ID='CONE_20p00_025', T=1390.0000, F=67.4, /
&RAMP ID='CONE_20p00_025', T=1400.0000, F=70.4, /
&RAMP ID='CONE_20p00_025', T=1410.0000, F=65.5, /
&RAMP ID='CONE_20p00_025', T=1420.0000, F=62.5, /
&RAMP ID='CONE_20p00_025', T=1430.0000, F=60.4, /
&RAMP ID='CONE_20p00_025', T=1440.0000, F=55.4, /
&RAMP ID='CONE_20p00_025', T=1450.0000, F=54.3, /
&RAMP ID='CONE_20p00_025', T=1460.0000, F=52.8, /
&RAMP ID='CONE_20p00_025', T=1470.0000, F=50.7, /
&RAMP ID='CONE_20p00_025', T=1480.0000, F=49.8, /
&RAMP ID='CONE_20p00_025', T=1490.0000, F=47.0, /
&RAMP ID='CONE_20p00_025', T=1500.0000, F=46.0, /
&RAMP ID='CONE_20p00_025', T=1510.0000, F=46.0, /
&RAMP ID='CONE_20p00_025', T=1520.0000, F=42.6, /
&RAMP ID='CONE_20p00_025', T=1530.0000, F=44.1, /
&RAMP ID='CONE_20p00_025', T=1540.0000, F=44.3, /
&RAMP ID='CONE_20p00_025', T=1550.0000, F=44.6, /
&RAMP ID='CONE_20p00_025', T=1560.0000, F=39.0, /
&RAMP ID='CONE_20p00_025', T=1570.0000, F=39.0, /
&RAMP ID='CONE_20p00_025', T=1580.0000, F=39.5, /
&RAMP ID='CONE_20p00_025', T=1590.0000, F=40.4, /
&RAMP ID='CONE_20p00_025', T=1600.0000, F=37.3, /
&RAMP ID='CONE_20p00_025', T=1610.0000, F=34.1, /
&RAMP ID='CONE_20p00_025', T=1620.0000, F=33.4, /
&RAMP ID='CONE_20p00_025', T=1630.0000, F=33.6, /
&RAMP ID='CONE_20p00_025', T=1640.0000, F=33.3, /
&RAMP ID='CONE_20p00_025', T=1650.0000, F=31.2, /
&RAMP ID='CONE_20p00_025', T=1660.0000, F=30.8, /
&RAMP ID='CONE_20p00_025', T=1670.0000, F=31.0, /
&RAMP ID='CONE_20p00_025', T=1680.0000, F=31.3, /
&RAMP ID='CONE_20p00_025', T=1690.0000, F=29.6, /
&RAMP ID='CONE_20p00_025', T=1700.0000, F=29.5, /
&RAMP ID='CONE_20p00_025', T=1710.0000, F=29.5, /
&RAMP ID='CONE_20p00_025', T=1720.0000, F=28.7, /
&RAMP ID='CONE_20p00_025', T=1730.0000, F=28.4, /
&RAMP ID='CONE_20p00_025', T=1740.0000, F=26.8, /
&RAMP ID='CONE_20p00_025', T=1750.0000, F=27.5, /
&RAMP ID='CONE_20p00_025', T=1760.0000, F=28.1, /
&RAMP ID='CONE_20p00_025', T=1770.0000, F=28.1, /
&RAMP ID='CONE_20p00_025', T=1780.0000, F=28.1, /
&RAMP ID='CONE_20p00_025', T=1790.0000, F=27.4, /
&RAMP ID='CONE_20p00_025', T=1800.0000, F=26.6, /
&RAMP ID='CONE_20p00_025', T=1810.0000, F=26.6, /
&RAMP ID='CONE_20p00_025', T=1820.0000, F=26.7, /
&RAMP ID='CONE_20p00_025', T=1830.0000, F=26.3, /
&RAMP ID='CONE_20p00_025', T=1840.0000, F=26.0, /
&RAMP ID='CONE_20p00_025', T=1850.0000, F=26.5, /
&RAMP ID='CONE_20p00_025', T=1860.0000, F=26.7, /
&RAMP ID='CONE_20p00_025', T=1870.0000, F=26.6, /
&RAMP ID='CONE_20p00_025', T=1880.0000, F=26.4, /
&RAMP ID='CONE_20p00_025', T=1890.0000, F=26.1, /
&RAMP ID='CONE_20p00_025', T=1900.0000, F=26.5, /
&RAMP ID='CONE_20p00_025', T=1910.0000, F=26.7, /
&RAMP ID='CONE_20p00_025', T=1920.0000, F=26.4, /
&RAMP ID='CONE_20p00_025', T=1930.0000, F=25.7, /
&RAMP ID='CONE_20p00_025', T=1940.0000, F=25.4, /
&RAMP ID='CONE_20p00_025', T=1950.0000, F=25.6, /
&RAMP ID='CONE_20p00_025', T=1960.0000, F=25.4, /
&RAMP ID='CONE_20p00_025', T=1961.0000, F=0.0, /
&RAMP ID='CONE_20p00_035', T=0.0000, F=1.8, /
&RAMP ID='CONE_20p00_035', T=10.0000, F=12.3, /
&RAMP ID='CONE_20p00_035', T=20.0000, F=64.1, /
&RAMP ID='CONE_20p00_035', T=30.0000, F=151.3, /
&RAMP ID='CONE_20p00_035', T=40.0000, F=146.4, /
&RAMP ID='CONE_20p00_035', T=50.0000, F=112.2, /
&RAMP ID='CONE_20p00_035', T=60.0000, F=98.6, /
&RAMP ID='CONE_20p00_035', T=70.0000, F=88.7, /
&RAMP ID='CONE_20p00_035', T=80.0000, F=81.1, /
&RAMP ID='CONE_20p00_035', T=90.0000, F=81.6, /
&RAMP ID='CONE_20p00_035', T=100.0000, F=74.8, /
&RAMP ID='CONE_20p00_035', T=110.0000, F=75.2, /
&RAMP ID='CONE_20p00_035', T=120.0000, F=71.8, /
&RAMP ID='CONE_20p00_035', T=130.0000, F=69.0, /
&RAMP ID='CONE_20p00_035', T=140.0000, F=68.0, /
&RAMP ID='CONE_20p00_035', T=150.0000, F=64.3, /
&RAMP ID='CONE_20p00_035', T=160.0000, F=63.6, /
&RAMP ID='CONE_20p00_035', T=170.0000, F=62.4, /
&RAMP ID='CONE_20p00_035', T=180.0000, F=60.6, /
&RAMP ID='CONE_20p00_035', T=190.0000, F=57.2, /
&RAMP ID='CONE_20p00_035', T=200.0000, F=56.8, /
&RAMP ID='CONE_20p00_035', T=210.0000, F=56.6, /
&RAMP ID='CONE_20p00_035', T=220.0000, F=56.3, /
&RAMP ID='CONE_20p00_035', T=230.0000, F=55.2, /
&RAMP ID='CONE_20p00_035', T=240.0000, F=55.0, /
&RAMP ID='CONE_20p00_035', T=250.0000, F=54.6, /
&RAMP ID='CONE_20p00_035', T=260.0000, F=53.8, /
&RAMP ID='CONE_20p00_035', T=270.0000, F=53.6, /
&RAMP ID='CONE_20p00_035', T=280.0000, F=53.6, /
&RAMP ID='CONE_20p00_035', T=290.0000, F=52.7, /
&RAMP ID='CONE_20p00_035', T=300.0000, F=52.5, /
&RAMP ID='CONE_20p00_035', T=310.0000, F=52.2, /
&RAMP ID='CONE_20p00_035', T=320.0000, F=52.4, /
&RAMP ID='CONE_20p00_035', T=330.0000, F=53.6, /
&RAMP ID='CONE_20p00_035', T=340.0000, F=52.3, /
&RAMP ID='CONE_20p00_035', T=350.0000, F=50.4, /
&RAMP ID='CONE_20p00_035', T=360.0000, F=50.6, /
&RAMP ID='CONE_20p00_035', T=370.0000, F=50.3, /
&RAMP ID='CONE_20p00_035', T=380.0000, F=49.8, /
&RAMP ID='CONE_20p00_035', T=390.0000, F=51.7, /
&RAMP ID='CONE_20p00_035', T=400.0000, F=50.8, /
&RAMP ID='CONE_20p00_035', T=410.0000, F=50.7, /
&RAMP ID='CONE_20p00_035', T=420.0000, F=51.5, /
&RAMP ID='CONE_20p00_035', T=430.0000, F=52.6, /
&RAMP ID='CONE_20p00_035', T=440.0000, F=52.6, /
&RAMP ID='CONE_20p00_035', T=450.0000, F=52.4, /
&RAMP ID='CONE_20p00_035', T=460.0000, F=52.6, /
&RAMP ID='CONE_20p00_035', T=470.0000, F=52.9, /
&RAMP ID='CONE_20p00_035', T=480.0000, F=52.6, /
&RAMP ID='CONE_20p00_035', T=490.0000, F=51.7, /
&RAMP ID='CONE_20p00_035', T=500.0000, F=51.6, /
&RAMP ID='CONE_20p00_035', T=510.0000, F=50.0, /
&RAMP ID='CONE_20p00_035', T=520.0000, F=52.0, /
&RAMP ID='CONE_20p00_035', T=530.0000, F=50.9, /
&RAMP ID='CONE_20p00_035', T=540.0000, F=52.1, /
&RAMP ID='CONE_20p00_035', T=550.0000, F=50.5, /
&RAMP ID='CONE_20p00_035', T=560.0000, F=51.2, /
&RAMP ID='CONE_20p00_035', T=570.0000, F=51.1, /
&RAMP ID='CONE_20p00_035', T=580.0000, F=51.3, /
&RAMP ID='CONE_20p00_035', T=590.0000, F=50.9, /
&RAMP ID='CONE_20p00_035', T=600.0000, F=49.4, /
&RAMP ID='CONE_20p00_035', T=610.0000, F=50.8, /
&RAMP ID='CONE_20p00_035', T=620.0000, F=51.1, /
&RAMP ID='CONE_20p00_035', T=630.0000, F=50.4, /
&RAMP ID='CONE_20p00_035', T=640.0000, F=48.6, /
&RAMP ID='CONE_20p00_035', T=650.0000, F=50.7, /
&RAMP ID='CONE_20p00_035', T=660.0000, F=48.9, /
&RAMP ID='CONE_20p00_035', T=670.0000, F=48.4, /
&RAMP ID='CONE_20p00_035', T=680.0000, F=50.2, /
&RAMP ID='CONE_20p00_035', T=690.0000, F=50.2, /
&RAMP ID='CONE_20p00_035', T=700.0000, F=50.4, /
&RAMP ID='CONE_20p00_035', T=710.0000, F=50.5, /
&RAMP ID='CONE_20p00_035', T=720.0000, F=51.2, /
&RAMP ID='CONE_20p00_035', T=730.0000, F=51.5, /
&RAMP ID='CONE_20p00_035', T=740.0000, F=51.7, /
&RAMP ID='CONE_20p00_035', T=750.0000, F=51.8, /
&RAMP ID='CONE_20p00_035', T=760.0000, F=52.6, /
&RAMP ID='CONE_20p00_035', T=770.0000, F=53.0, /
&RAMP ID='CONE_20p00_035', T=780.0000, F=52.8, /
&RAMP ID='CONE_20p00_035', T=790.0000, F=53.3, /
&RAMP ID='CONE_20p00_035', T=800.0000, F=56.2, /
&RAMP ID='CONE_20p00_035', T=810.0000, F=57.9, /
&RAMP ID='CONE_20p00_035', T=820.0000, F=55.7, /
&RAMP ID='CONE_20p00_035', T=830.0000, F=58.9, /
&RAMP ID='CONE_20p00_035', T=840.0000, F=58.2, /
&RAMP ID='CONE_20p00_035', T=850.0000, F=61.1, /
&RAMP ID='CONE_20p00_035', T=860.0000, F=63.7, /
&RAMP ID='CONE_20p00_035', T=870.0000, F=64.2, /
&RAMP ID='CONE_20p00_035', T=880.0000, F=64.8, /
&RAMP ID='CONE_20p00_035', T=890.0000, F=65.0, /
&RAMP ID='CONE_20p00_035', T=900.0000, F=66.0, /
&RAMP ID='CONE_20p00_035', T=910.0000, F=68.2, /
&RAMP ID='CONE_20p00_035', T=920.0000, F=70.2, /
&RAMP ID='CONE_20p00_035', T=930.0000, F=71.1, /
&RAMP ID='CONE_20p00_035', T=940.0000, F=73.8, /
&RAMP ID='CONE_20p00_035', T=950.0000, F=73.6, /
&RAMP ID='CONE_20p00_035', T=960.0000, F=73.8, /
&RAMP ID='CONE_20p00_035', T=970.0000, F=78.0, /
&RAMP ID='CONE_20p00_035', T=980.0000, F=78.9, /
&RAMP ID='CONE_20p00_035', T=990.0000, F=77.9, /
&RAMP ID='CONE_20p00_035', T=1000.0000, F=80.3, /
&RAMP ID='CONE_20p00_035', T=1010.0000, F=82.4, /
&RAMP ID='CONE_20p00_035', T=1020.0000, F=83.4, /
&RAMP ID='CONE_20p00_035', T=1030.0000, F=85.1, /
&RAMP ID='CONE_20p00_035', T=1040.0000, F=84.4, /
&RAMP ID='CONE_20p00_035', T=1050.0000, F=86.0, /
&RAMP ID='CONE_20p00_035', T=1060.0000, F=85.1, /
&RAMP ID='CONE_20p00_035', T=1070.0000, F=83.9, /
&RAMP ID='CONE_20p00_035', T=1080.0000, F=83.3, /
&RAMP ID='CONE_20p00_035', T=1090.0000, F=84.1, /
&RAMP ID='CONE_20p00_035', T=1100.0000, F=83.0, /
&RAMP ID='CONE_20p00_035', T=1110.0000, F=80.8, /
&RAMP ID='CONE_20p00_035', T=1120.0000, F=81.2, /
&RAMP ID='CONE_20p00_035', T=1130.0000, F=82.7, /
&RAMP ID='CONE_20p00_035', T=1140.0000, F=77.9, /
&RAMP ID='CONE_20p00_035', T=1150.0000, F=78.1, /
&RAMP ID='CONE_20p00_035', T=1160.0000, F=77.3, /
&RAMP ID='CONE_20p00_035', T=1170.0000, F=74.6, /
&RAMP ID='CONE_20p00_035', T=1180.0000, F=72.6, /
&RAMP ID='CONE_20p00_035', T=1190.0000, F=73.5, /
&RAMP ID='CONE_20p00_035', T=1200.0000, F=70.8, /
&RAMP ID='CONE_20p00_035', T=1210.0000, F=69.1, /
&RAMP ID='CONE_20p00_035', T=1220.0000, F=67.1, /
&RAMP ID='CONE_20p00_035', T=1230.0000, F=62.0, /
&RAMP ID='CONE_20p00_035', T=1240.0000, F=57.1, /
&RAMP ID='CONE_20p00_035', T=1250.0000, F=52.6, /
&RAMP ID='CONE_20p00_035', T=1260.0000, F=50.1, /
&RAMP ID='CONE_20p00_035', T=1270.0000, F=46.7, /
&RAMP ID='CONE_20p00_035', T=1280.0000, F=44.2, /
&RAMP ID='CONE_20p00_035', T=1290.0000, F=39.1, /
&RAMP ID='CONE_20p00_035', T=1300.0000, F=39.0, /
&RAMP ID='CONE_20p00_035', T=1310.0000, F=38.3, /
&RAMP ID='CONE_20p00_035', T=1320.0000, F=37.4, /
&RAMP ID='CONE_20p00_035', T=1330.0000, F=36.3, /
&RAMP ID='CONE_20p00_035', T=1340.0000, F=37.6, /
&RAMP ID='CONE_20p00_035', T=1350.0000, F=37.5, /
&RAMP ID='CONE_20p00_035', T=1360.0000, F=34.0, /
&RAMP ID='CONE_20p00_035', T=1370.0000, F=33.2, /
&RAMP ID='CONE_20p00_035', T=1380.0000, F=33.9, /
&RAMP ID='CONE_20p00_035', T=1390.0000, F=34.2, /
&RAMP ID='CONE_20p00_035', T=1400.0000, F=34.2, /
&RAMP ID='CONE_20p00_035', T=1410.0000, F=34.0, /
&RAMP ID='CONE_20p00_035', T=1420.0000, F=34.0, /
&RAMP ID='CONE_20p00_035', T=1430.0000, F=33.8, /
&RAMP ID='CONE_20p00_035', T=1440.0000, F=33.1, /
&RAMP ID='CONE_20p00_035', T=1450.0000, F=32.0, /
&RAMP ID='CONE_20p00_035', T=1460.0000, F=30.8, /
&RAMP ID='CONE_20p00_035', T=1470.0000, F=30.2, /
&RAMP ID='CONE_20p00_035', T=1480.0000, F=29.0, /
&RAMP ID='CONE_20p00_035', T=1490.0000, F=29.6, /
&RAMP ID='CONE_20p00_035', T=1500.0000, F=28.6, /
&RAMP ID='CONE_20p00_035', T=1510.0000, F=27.2, /
&RAMP ID='CONE_20p00_035', T=1520.0000, F=25.7, /
&RAMP ID='CONE_20p00_035', T=1530.0000, F=25.8, /
&RAMP ID='CONE_20p00_035', T=1540.0000, F=25.6, /
&RAMP ID='CONE_20p00_035', T=1550.0000, F=25.0, /
&RAMP ID='CONE_20p00_035', T=1560.0000, F=24.2, /
&RAMP ID='CONE_20p00_035', T=1570.0000, F=24.7, /
&RAMP ID='CONE_20p00_035', T=1580.0000, F=24.9, /
&RAMP ID='CONE_20p00_035', T=1590.0000, F=24.0, /
&RAMP ID='CONE_20p00_035', T=1600.0000, F=23.9, /
&RAMP ID='CONE_20p00_035', T=1610.0000, F=24.1, /
&RAMP ID='CONE_20p00_035', T=1620.0000, F=23.4, /
&RAMP ID='CONE_20p00_035', T=1630.0000, F=22.7, /
&RAMP ID='CONE_20p00_035', T=1640.0000, F=23.3, /
&RAMP ID='CONE_20p00_035', T=1650.0000, F=23.3, /
&RAMP ID='CONE_20p00_035', T=1660.0000, F=22.5, /
&RAMP ID='CONE_20p00_035', T=1670.0000, F=22.0, /
&RAMP ID='CONE_20p00_035', T=1680.0000, F=22.8, /
&RAMP ID='CONE_20p00_035', T=1690.0000, F=23.7, /
&RAMP ID='CONE_20p00_035', T=1700.0000, F=22.0, /
&RAMP ID='CONE_20p00_035', T=1710.0000, F=21.7, /
&RAMP ID='CONE_20p00_035', T=1720.0000, F=22.0, /
&RAMP ID='CONE_20p00_035', T=1730.0000, F=22.4, /
&RAMP ID='CONE_20p00_035', T=1740.0000, F=20.6, /
&RAMP ID='CONE_20p00_035', T=1750.0000, F=22.2, /
&RAMP ID='CONE_20p00_035', T=1760.0000, F=22.0, /
&RAMP ID='CONE_20p00_035', T=1770.0000, F=21.1, /
&RAMP ID='CONE_20p00_035', T=1771.0000, F=0.0, /
&RAMP ID='CONE_20p00_050', T=0.0000, F=0.4, /
&RAMP ID='CONE_20p00_050', T=10.0000, F=47.9, /
&RAMP ID='CONE_20p00_050', T=20.0000, F=160.8, /
&RAMP ID='CONE_20p00_050', T=30.0000, F=161.5, /
&RAMP ID='CONE_20p00_050', T=40.0000, F=137.3, /
&RAMP ID='CONE_20p00_050', T=50.0000, F=126.5, /
&RAMP ID='CONE_20p00_050', T=60.0000, F=113.8, /
&RAMP ID='CONE_20p00_050', T=70.0000, F=99.2, /
&RAMP ID='CONE_20p00_050', T=80.0000, F=92.9, /
&RAMP ID='CONE_20p00_050', T=90.0000, F=86.5, /
&RAMP ID='CONE_20p00_050', T=100.0000, F=80.4, /
&RAMP ID='CONE_20p00_050', T=110.0000, F=77.1, /
&RAMP ID='CONE_20p00_050', T=120.0000, F=75.2, /
&RAMP ID='CONE_20p00_050', T=130.0000, F=73.2, /
&RAMP ID='CONE_20p00_050', T=140.0000, F=71.2, /
&RAMP ID='CONE_20p00_050', T=150.0000, F=67.0, /
&RAMP ID='CONE_20p00_050', T=160.0000, F=65.1, /
&RAMP ID='CONE_20p00_050', T=170.0000, F=62.4, /
&RAMP ID='CONE_20p00_050', T=180.0000, F=62.0, /
&RAMP ID='CONE_20p00_050', T=190.0000, F=61.8, /
&RAMP ID='CONE_20p00_050', T=200.0000, F=62.0, /
&RAMP ID='CONE_20p00_050', T=210.0000, F=61.7, /
&RAMP ID='CONE_20p00_050', T=220.0000, F=61.1, /
&RAMP ID='CONE_20p00_050', T=230.0000, F=58.9, /
&RAMP ID='CONE_20p00_050', T=240.0000, F=58.2, /
&RAMP ID='CONE_20p00_050', T=250.0000, F=57.3, /
&RAMP ID='CONE_20p00_050', T=260.0000, F=56.8, /
&RAMP ID='CONE_20p00_050', T=270.0000, F=57.5, /
&RAMP ID='CONE_20p00_050', T=280.0000, F=58.3, /
&RAMP ID='CONE_20p00_050', T=290.0000, F=58.4, /
&RAMP ID='CONE_20p00_050', T=300.0000, F=57.9, /
&RAMP ID='CONE_20p00_050', T=310.0000, F=58.5, /
&RAMP ID='CONE_20p00_050', T=320.0000, F=58.2, /
&RAMP ID='CONE_20p00_050', T=330.0000, F=57.4, /
&RAMP ID='CONE_20p00_050', T=340.0000, F=56.5, /
&RAMP ID='CONE_20p00_050', T=350.0000, F=55.3, /
&RAMP ID='CONE_20p00_050', T=360.0000, F=55.3, /
&RAMP ID='CONE_20p00_050', T=370.0000, F=55.7, /
&RAMP ID='CONE_20p00_050', T=380.0000, F=56.1, /
&RAMP ID='CONE_20p00_050', T=390.0000, F=56.0, /
&RAMP ID='CONE_20p00_050', T=400.0000, F=57.0, /
&RAMP ID='CONE_20p00_050', T=410.0000, F=58.2, /
&RAMP ID='CONE_20p00_050', T=420.0000, F=57.4, /
&RAMP ID='CONE_20p00_050', T=430.0000, F=57.4, /
&RAMP ID='CONE_20p00_050', T=440.0000, F=57.2, /
&RAMP ID='CONE_20p00_050', T=450.0000, F=58.1, /
&RAMP ID='CONE_20p00_050', T=460.0000, F=58.6, /
&RAMP ID='CONE_20p00_050', T=470.0000, F=57.9, /
&RAMP ID='CONE_20p00_050', T=480.0000, F=58.7, /
&RAMP ID='CONE_20p00_050', T=490.0000, F=58.2, /
&RAMP ID='CONE_20p00_050', T=500.0000, F=59.2, /
&RAMP ID='CONE_20p00_050', T=510.0000, F=57.2, /
&RAMP ID='CONE_20p00_050', T=520.0000, F=57.7, /
&RAMP ID='CONE_20p00_050', T=530.0000, F=57.9, /
&RAMP ID='CONE_20p00_050', T=540.0000, F=58.3, /
&RAMP ID='CONE_20p00_050', T=550.0000, F=58.2, /
&RAMP ID='CONE_20p00_050', T=560.0000, F=60.0, /
&RAMP ID='CONE_20p00_050', T=570.0000, F=61.6, /
&RAMP ID='CONE_20p00_050', T=580.0000, F=62.9, /
&RAMP ID='CONE_20p00_050', T=590.0000, F=62.1, /
&RAMP ID='CONE_20p00_050', T=600.0000, F=62.5, /
&RAMP ID='CONE_20p00_050', T=610.0000, F=62.9, /
&RAMP ID='CONE_20p00_050', T=620.0000, F=64.0, /
&RAMP ID='CONE_20p00_050', T=630.0000, F=66.6, /
&RAMP ID='CONE_20p00_050', T=640.0000, F=66.0, /
&RAMP ID='CONE_20p00_050', T=650.0000, F=67.4, /
&RAMP ID='CONE_20p00_050', T=660.0000, F=68.7, /
&RAMP ID='CONE_20p00_050', T=670.0000, F=70.0, /
&RAMP ID='CONE_20p00_050', T=680.0000, F=70.5, /
&RAMP ID='CONE_20p00_050', T=690.0000, F=72.2, /
&RAMP ID='CONE_20p00_050', T=700.0000, F=72.3, /
&RAMP ID='CONE_20p00_050', T=710.0000, F=73.4, /
&RAMP ID='CONE_20p00_050', T=720.0000, F=74.3, /
&RAMP ID='CONE_20p00_050', T=730.0000, F=76.4, /
&RAMP ID='CONE_20p00_050', T=740.0000, F=78.0, /
&RAMP ID='CONE_20p00_050', T=750.0000, F=80.7, /
&RAMP ID='CONE_20p00_050', T=760.0000, F=80.7, /
&RAMP ID='CONE_20p00_050', T=770.0000, F=82.1, /
&RAMP ID='CONE_20p00_050', T=780.0000, F=85.3, /
&RAMP ID='CONE_20p00_050', T=790.0000, F=86.9, /
&RAMP ID='CONE_20p00_050', T=800.0000, F=86.8, /
&RAMP ID='CONE_20p00_050', T=810.0000, F=90.6, /
&RAMP ID='CONE_20p00_050', T=820.0000, F=94.2, /
&RAMP ID='CONE_20p00_050', T=830.0000, F=97.1, /
&RAMP ID='CONE_20p00_050', T=840.0000, F=97.5, /
&RAMP ID='CONE_20p00_050', T=850.0000, F=101.0, /
&RAMP ID='CONE_20p00_050', T=860.0000, F=101.5, /
&RAMP ID='CONE_20p00_050', T=870.0000, F=103.8, /
&RAMP ID='CONE_20p00_050', T=880.0000, F=103.2, /
&RAMP ID='CONE_20p00_050', T=890.0000, F=103.7, /
&RAMP ID='CONE_20p00_050', T=900.0000, F=104.1, /
&RAMP ID='CONE_20p00_050', T=910.0000, F=104.8, /
&RAMP ID='CONE_20p00_050', T=920.0000, F=104.4, /
&RAMP ID='CONE_20p00_050', T=930.0000, F=104.6, /
&RAMP ID='CONE_20p00_050', T=940.0000, F=102.8, /
&RAMP ID='CONE_20p00_050', T=950.0000, F=98.3, /
&RAMP ID='CONE_20p00_050', T=960.0000, F=94.3, /
&RAMP ID='CONE_20p00_050', T=970.0000, F=93.7, /
&RAMP ID='CONE_20p00_050', T=980.0000, F=90.3, /
&RAMP ID='CONE_20p00_050', T=990.0000, F=88.4, /
&RAMP ID='CONE_20p00_050', T=1000.0000, F=85.7, /
&RAMP ID='CONE_20p00_050', T=1010.0000, F=83.4, /
&RAMP ID='CONE_20p00_050', T=1020.0000, F=77.8, /
&RAMP ID='CONE_20p00_050', T=1030.0000, F=73.3, /
&RAMP ID='CONE_20p00_050', T=1040.0000, F=67.3, /
&RAMP ID='CONE_20p00_050', T=1050.0000, F=61.6, /
&RAMP ID='CONE_20p00_050', T=1060.0000, F=57.7, /
&RAMP ID='CONE_20p00_050', T=1070.0000, F=54.6, /
&RAMP ID='CONE_20p00_050', T=1080.0000, F=51.6, /
&RAMP ID='CONE_20p00_050', T=1090.0000, F=47.0, /
&RAMP ID='CONE_20p00_050', T=1100.0000, F=46.6, /
&RAMP ID='CONE_20p00_050', T=1110.0000, F=42.9, /
&RAMP ID='CONE_20p00_050', T=1120.0000, F=40.6, /
&RAMP ID='CONE_20p00_050', T=1130.0000, F=38.8, /
&RAMP ID='CONE_20p00_050', T=1140.0000, F=35.4, /
&RAMP ID='CONE_20p00_050', T=1150.0000, F=36.5, /
&RAMP ID='CONE_20p00_050', T=1160.0000, F=37.1, /
&RAMP ID='CONE_20p00_050', T=1170.0000, F=37.6, /
&RAMP ID='CONE_20p00_050', T=1180.0000, F=36.3, /
&RAMP ID='CONE_20p00_050', T=1190.0000, F=35.2, /
&RAMP ID='CONE_20p00_050', T=1200.0000, F=33.0, /
&RAMP ID='CONE_20p00_050', T=1210.0000, F=31.4, /
&RAMP ID='CONE_20p00_050', T=1220.0000, F=31.2, /
&RAMP ID='CONE_20p00_050', T=1230.0000, F=29.8, /
&RAMP ID='CONE_20p00_050', T=1240.0000, F=30.6, /
&RAMP ID='CONE_20p00_050', T=1250.0000, F=29.9, /
&RAMP ID='CONE_20p00_050', T=1260.0000, F=30.4, /
&RAMP ID='CONE_20p00_050', T=1270.0000, F=30.1, /
&RAMP ID='CONE_20p00_050', T=1280.0000, F=30.3, /
&RAMP ID='CONE_20p00_050', T=1290.0000, F=29.1, /
&RAMP ID='CONE_20p00_050', T=1300.0000, F=28.7, /
&RAMP ID='CONE_20p00_050', T=1310.0000, F=29.5, /
&RAMP ID='CONE_20p00_050', T=1320.0000, F=29.1, /
&RAMP ID='CONE_20p00_050', T=1330.0000, F=28.3, /
&RAMP ID='CONE_20p00_050', T=1340.0000, F=27.4, /
&RAMP ID='CONE_20p00_050', T=1350.0000, F=27.7, /
&RAMP ID='CONE_20p00_050', T=1360.0000, F=27.8, /
&RAMP ID='CONE_20p00_050', T=1370.0000, F=28.2, /
&RAMP ID='CONE_20p00_050', T=1380.0000, F=27.2, /
&RAMP ID='CONE_20p00_050', T=1390.0000, F=27.6, /
&RAMP ID='CONE_20p00_050', T=1400.0000, F=28.0, /
&RAMP ID='CONE_20p00_050', T=1410.0000, F=27.3, /
&RAMP ID='CONE_20p00_050', T=1420.0000, F=26.8, /
&RAMP ID='CONE_20p00_050', T=1430.0000, F=26.7, /
&RAMP ID='CONE_20p00_050', T=1431.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_20p00_025', EXTERNAL_FLUX=25.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_20p00_035','CONE_20p00_050',REFERENCE_HEAT_FLUX=35.0000,50.0000,REFERENCE_THICKNESS=0.02000000,0.02000000,THICKNESS(1:2)=0.02000000,0.01270000, /
&OBST ID='SAMPLE-CONE_20p00_025', SURF_ID='SAMPLE-CONE_20p00_025', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_20p00_025', /
&DEVC ID='WALL TEMPERATURE-CONE_20p00_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_20p00_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_20p00_025', /
&DEVC ID='TIGN-CONE_20p00_025', XYZ=0,0,0, SETPOINT=30.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_20p00_025', CTRL_ID='IGNITION-CTRL-CONE_20p00_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_20p00_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_20p00_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_20p00_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_20p00_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_20p00_025','CONE_20p00_050',REFERENCE_HEAT_FLUX=25.0000,50.0000,REFERENCE_THICKNESS=0.02000000,0.02000000,THICKNESS(1:2)=0.02000000,0.01270000, /
&OBST ID='SAMPLE-CONE_20p00_035', SURF_ID='SAMPLE-CONE_20p00_035', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_20p00_035', /
&DEVC ID='WALL TEMPERATURE-CONE_20p00_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_20p00_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_20p00_035', /
&DEVC ID='TIGN-CONE_20p00_035', XYZ=0,0,0, SETPOINT=10.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_20p00_035', CTRL_ID='IGNITION-CTRL-CONE_20p00_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_20p00_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_20p00_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_20p00_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_20p00_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_20p00_025','CONE_20p00_035',REFERENCE_HEAT_FLUX=25.0000,35.0000,REFERENCE_THICKNESS=0.02000000,0.02000000,THICKNESS(1:2)=0.02000000,0.01270000, /
&OBST ID='SAMPLE-CONE_20p00_050', SURF_ID='SAMPLE-CONE_20p00_050', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_20p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_20p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_20p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_20p00_050', /
&DEVC ID='TIGN-CONE_20p00_050', XYZ=0,0,0, SETPOINT=10.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_20p00_050', CTRL_ID='IGNITION-CTRL-CONE_20p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_20p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_20p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_20p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
